S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,joint_box,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Krishnapuram SS),Gantry,2W,H-POLE,12,,,,149.046494,,11.37652778,78.78905556,GOOD,,,,SS,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78905555555555 11.376527777777778, 78.789 11.376222222222223)"
2,65,T,,SC,22,Gantry-65,35.36800961,1.83,147.635071,"0°37'3"" R",11.37622222,78.789,GOOD,NO E/W,LT,Krishnapuram Village ,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.789 11.376222222222223, 78.78875 11.37488888888889)"
3,64,T,,SC,22,65-64,147.7122232,2.03,149.472366,"60°34'50"" R",11.37488889,78.78875,GOOD,Available,"LT,HT -2NO",Krishnapuram Village ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78875 11.37488888888889, 78.78613888888889 11.374)"
4,63,T,,SC,22,64-63,303.060657,1.67,148.812302,"57°50'2"" R",11.374,78.78613889,GOOD,Available,HT-2NO,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78613888888889 11.374, 78.78458333333333 11.375222222222222)"
5,62,T,,SC,22,63-62,217.0186443,2.53,149.476807,"30°8'3"" R",11.37522222,78.78458333,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78458333333333 11.375222222222222, 78.78375 11.37738888888889)"
6,61,S,,SA,22,62-61,253.9871133,1.59,148.548187,,11.37738889,78.78375,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78375 11.37738888888889, 78.78280555555556 11.379666666666667)"
7,60,S,,SA,22,61-60,271.7646106,4.1,147.710983,,11.37966667,78.78280556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78280555555556 11.379666666666667, 78.78183333333334 11.382166666666667)"
8,59,S,,SA,22,60-59,297.4181541,3.91,145.871841,,11.38216667,78.78183333,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78183333333334 11.382166666666667, 78.78091666666667 11.384611111111111)"
9,58,S,,SA,22,59-58,288.1737018,2.47,145.265701,,11.38461111,78.78091667,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78091666666667 11.384611111111111, 78.77983333333333 11.387305555555555)"
10,57,S,,SA,22,58-57,321.8251674,0.46,144.300766,,11.38730556,78.77983333,GOOD,Available,LT - 2NO,River,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77983333333333 11.387305555555555, 78.77891666666666 11.389638888888888)"
11,56,S,,SA,22,57-56,275.7147718,2.37,147.61322,,11.38963889,78.77891667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77891666666666 11.389638888888888, 78.77791666666667 11.392166666666666)"
12,55,S,,SA,22,56-55,301.2531557,2.09,148.925323,,11.39216667,78.77791667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77791666666667 11.392166666666666, 78.77686111111112 11.394777777777778)"
13,54,S,,SA,22,55-54,310.1277672,1.5,151.185059,,11.39477778,78.77686111,GOOD,Available,11KV,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77686111111112 11.394777777777778, 78.77594444444445 11.397194444444445)"
14,53,T,2W,SC,22,54-53,286.7764836,2.56,152.277374,"25°14'49"" L",11.39719444,78.77594444,GOOD,Available,LT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77594444444445 11.397194444444445, 78.77383333333333 11.399194444444444)"
15,52,S,,SA,22,53-52,318.2709407,3.31,153.478958,,11.39919444,78.77383333,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77383333333333 11.399194444444444, 78.77186111111111 11.401083333333334)"
16,51,S,,SA,22,52-51,299.4501124,4.33,155.635315,,11.40108333,78.77186111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77186111111111 11.401083333333334, 78.76975 11.40313888888889)"
17,50,S,,SA,22,51-50,322.9787718,5.06,155.12352,,11.40313889,78.76975,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76975 11.40313888888889, 78.76783333333333 11.404972222222222)"
18,49,S,,SA,22,50-49,293.7059681,5.62,156.161026,,11.40497222,78.76783333,GOOD,Available,,Metal Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76783333333333 11.404972222222222, 78.76547222222223 11.407222222222222)"
19,48,S,,SA,22,49-48,358.3668782,2.56,155.756577,,11.40722222,78.76547222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76547222222223 11.407222222222222, 78.76461111111111 11.408083333333334)"
20,LILO : 47/1,T,2W,DC,26,48- 47/1,131.8161714,3.47,143.284225,"87°10'27"" L",11.40808333,78.76461111,GOOD,Available,,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76461111111111 11.408083333333334, 78.76291666666667 11.406583333333334)"
21,47/2,T,,DC,26, 47/1-47/2,248.7530309,2.91,143.18576,"6°45'16"" L",11.40658333,78.76291667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76291666666667 11.406583333333334, 78.76136111111111 11.404833333333334)"
22,47/3,T,,DC,26,47/2-47/3,255.4357249,4.2,145.429382,"20°39'51"" R",11.40483333,78.76136111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76136111111111 11.404833333333334, 78.75941666666667 11.403805555555556)"
23,47/4,T,,DC,26,47/3-47/4,242.5641706,2.11,146.754776,"5°38'1"" R",11.40380556,78.75941667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75941666666667 11.403805555555556, 78.75727777777777 11.402944444444445)"
24,47/5,S,,DA,26,47/4-47/5,251.9524917,2.8,146.543213,,11.40294444,78.75727778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75727777777777 11.402944444444445, 78.75516666666667 11.402083333333334)"
25,47/6,T,,DC,26,47/5-47/6,248.5457634,3.07,147.456116,"3°53'33"" L",11.40208333,78.75516667,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75516666666667 11.402083333333334, 78.75327777777778 11.401166666666667)"
26,47/7,S,,DA,26,47/6-47/7,230.2776232,3,150.727341,,11.40116667,78.75327778,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75327777777778 11.401166666666667, 78.75144444444445 11.40025)"
27,47/8,S,,DA,26,47/7-47/8,223.8812169,2.77,150.588516,,11.40025,78.75144444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75144444444445 11.40025, 78.74947222222222 11.399277777777778)"
28,47/9,T,,DC,26,47/8-47/9,240.7647777,2.21,152.395233,"15°2'47"" L",11.39927778,78.74947222,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74947222222222 11.399277777777778, 78.74758333333334 11.397638888888888)"
29,47/10,S,,DA,26,47/9-47/10,275.7243097,2.6,154.344498,,11.39763889,78.74758333,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74758333333334 11.397638888888888, 78.74588888888889 11.396166666666666)"
30,47/11,T,,DC,26,47/10-47/11,244.9223278,1.91,157.081329,"22°55'38"" R",11.39616667,78.74588889,GOOD,Available,"HT,LT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74588888888889 11.396166666666666, 78.7435 11.395388888888888)"
31,47/12,S,,DA,26,47/11-47/12,276.4635703,3.01,159.01506,,11.39538889,78.7435,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7435 11.395388888888888, 78.74169444444445 11.394833333333333)"
32,47/13,S,,DA,26,47/12-47/13,206.0844211,4.12,159.695328,,11.39483333,78.74169444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74169444444445 11.394833333333333, 78.73936111111111 11.394138888888888)"
33,47/14,S,,DA,26,47/13-47/14,266.8049055,3.62,161.448517,,11.39413889,78.73936111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73936111111111 11.394138888888888, 78.73719444444444 11.3935)"
34,47/15,T,,DC,26,47/14-47/15,244.936738,2.42,162.19278,"30°46'9"" L",11.3935,78.73719444,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73719444444444 11.3935, 78.73611111111111 11.392305555555556)"
35,47/16,S,,DA,26,47/15-47/16,178.6865113,3.07,162.418961,,11.39230556,78.73611111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73611111111111 11.392305555555556, 78.73516666666667 11.391277777777777)"
36,47/17,S,,DA,26,47/16-47/17,151.8146506,4.27,161.572433,,11.39127778,78.73516667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73516666666667 11.391277777777777, 78.73363888888889 11.389638888888888)"
37,47/18,T,,DC,26,47/17-47/18,246.8069384,3,164.830811,"49°19'43"" R",11.38963889,78.73363889,GOOD,Available,LT,Canal,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73363888888889 11.389638888888888, 78.73136111111111 11.389722222222222)"
38,47/19,T,2W,DC,26,47/18-47/19,249.301622,2.55,165.848984,"14°36'56"" R",11.38972222,78.73136111,GOOD,Available,LT,,AGRI,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73136111111111 11.389722222222222, 78.72905555555556 11.390388888888888)"
39, 47/20,T,,DC,26,47/19- 47/20,260.737415,3.46,167.660339,"50°45'4"" L",11.39038889,78.72905556,GOOD,Available,"HT,LT -2NO",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72905555555556 11.390388888888888, 78.72697222222223 11.389)"
40, 47/21,T,,DC,26, 47/20- 47/21,274.7805326,2.45,168.733505,"14°56'25"" R",11.389,78.72697222,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72697222222223 11.389, 78.72469444444445 11.388194444444444)"
41, 47/22,S,,DA,26, 47/21- 47/22,265.9710638,4.12,168.205093,,11.38819444,78.72469444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72469444444445 11.388194444444444, 78.72241666666667 11.387416666666667)"
42, 47/23,S,,DA,26, 47/22- 47/23,263.8342104,3.5,169.182724,,11.38741667,78.72241667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72241666666667 11.387416666666667, 78.72022222222222 11.386694444444444)"
43, 47/24,T,,DC,26, 47/23- 47/24,250.3876847,2.11,170.443558,"8°58'17"" L",11.38669444,78.72022222,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72022222222222 11.386694444444444, 78.71869444444445 11.38588888888889)"
44, 47/25,T,,DC,26, 47/24- 47/25,189.529024,3.33,169.119568,"29°35'49"" R",11.38588889,78.71869444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71869444444445 11.38588888888889, 78.71733333333333 11.385944444444444)"
45, 47/26,T,,DC,26, 47/25- 47/26,149.1099966,2.87,170.809158,"24°0'7"" R",11.38594444,78.71733333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71733333333333 11.385944444444444, 78.71519444444445 11.386944444444444)"
46, 47/27,T,,DC,26, 47/26- 47/27,260.0734224,4.15,169.273926,"12°45'24"" L",11.38694444,78.71519444,GOOD,Available,"LT,HT",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71519444444445 11.386944444444444, 78.71313888888889 11.387416666666667)"
47, 47/28,T,,DC,26, 47/27- 47/28,230.9033623,1.75,170.272552,"40°35'4"" L",11.38741667,78.71313889,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71313888888889 11.387416666666667, 78.71136111111112 11.386527777777777)"
48, 47/29,T,,DC,26, 47/28- 47/29,217.0386554,2.67,173.043213,"45°14'43"" L",11.38652778,78.71136111,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71136111111112 11.386527777777777, 78.71072222222223 11.384472222222222)"
49, 47/30,S,,DA,26, 47/29- 47/30,236.8316422,1.96,172.776688,,11.38447222,78.71072222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71072222222223 11.384472222222222, 78.71008333333333 11.382305555555556)"
50, 47/31,S,,DA,26, 47/30- 47/31,250.8068959,1.35,171.291733,,11.38230556,78.71008333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71008333333333 11.382305555555556, 78.70933333333333 11.380166666666668)"
51, 47/32,T,,DC,26, 47/31- 47/32,250.4982439,2.53,174.367035,"0°57'45"" L",11.38016667,78.70933333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70933333333333 11.380166666666668, 78.70855555555556 11.37786111111111)"
52, 47/33,S,,DA,26, 47/32- 47/33,268.8884271,3.09,175.286057,,11.37786111,78.70855556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70855555555556 11.37786111111111, 78.70780555555555 11.375805555555557)"
53, 47/34,T,,DC,26, 47/33- 47/34,241.674814,4.17,173.409317,"9°10'9"" R",11.37580556,78.70780556,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70780555555555 11.375805555555557, 78.70666666666666 11.373750000000001)"
54, 47/35,T,,DC,26, 47/34- 47/35,260.0876128,4.69,173.531723,"31°51'37"" R",11.37375,78.70666667,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70666666666666 11.373750000000001, 78.70483333333334 11.372694444444445)"
55, 47/36,T,,DC,26, 47/35- 47/36,231.8904392,3.17,171.655258,"0°18'11"" L",11.37269444,78.70483333,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70483333333334 11.372694444444445, 78.70294444444444 11.371666666666668)"
56, 47/37,T,,DC,26, 47/36- 47/37,234.8442646,2.5,173.055618,"43°7'54"" R",11.37166667,78.70294444,GOOD,Available,,A.Mettur Inside,PLAIN,,2W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70294444444444 11.371666666666668, 78.70275000000001 11.371694444444445)"
57,Gantry (A.Mettur SS),Gantry,2W,H-POLE,12, 47/37-Gantry,23.34368873,,172.849808,,11.37169444,78.70275,GOOD,NO E/W,,,SS,,G,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
