Tower No,Tower Type,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GT MUSIRI SS,GANTRY,2W,20,,,,101.969292,,10.97095144,78.43612518,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43612517856849 10.97095143721695, 78.43578017848004 10.970900435640365)"
1,SD,,28,GT-1,38.14938552,3.1,104.369919,"47°8'11""LT",10.97090044,78.43578018,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43578017848004 10.970900435640365, 78.43497217971698 10.969732442750303)"
2,SC,,26,01-Feb,156.5856839,1.35,98.599953,"22°25'53""RT",10.96973244,78.43497218,GOOD,GOOD,"HT-1,LT-1",,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43497217971698 10.969732442750303, 78.43292718114547 10.96840943772037)"
3,SD,,28,02-Mar,267.3158403,2.65,104.5158,"59°49'49""RT",10.96840944,78.43292718,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43292718114547 10.96840943772037, 78.43041118382153 10.969583439990194)"
4,SA,,26,03-Apr,304.2912743,4.5,102.884689,,10.96958344,78.43041118,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43041118382153 10.969583439990194, 78.42786218649705 10.970898435632098)"
5,SA,,26,04-May,314.4690093,3.55,102.58049,,10.97089844,78.42786219,GOOD,GOOD,"HT-2,LT-1",ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42786218649705 10.970898435632098, 78.42593918826554 10.971869439970352)"
6,SD,,28,05-Jun,236.170338,2.35,95.573509,"50°29'34""RT",10.97186944,78.42593919,GOOD,GOOD,LT-2,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42593918826554 10.971869439970352, 78.42537718954723 10.97429543559643)"
7,SD,,28,06-Jul,275.4501792,4.25,93.751831,"41°18'27""RT",10.97429544,78.42537719,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42537718954723 10.97429543559643, 78.42637318775688 10.976114437670207)"
8,SD,,28,07-Aug,228.9010479,6.35,98.636963,"58°41'37""LT",10.97611444,78.42637319,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42637318775688 10.976114437670207, 78.42527418891865 10.977961439498557)"
9,SA,,26,08-Sep,237.1363416,2.85,102.203537,,10.97796144,78.42527419,GOOD,GOOD,LT-2,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42527418891865 10.977961439498557, 78.42444919015324 10.979370436399968)"
10,SD,,28,09-Oct,180.1636937,3.45,100.885605,"40°10'27""LT",10.97937044,78.42444919,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42444919015324 10.979370436399968, 78.42254919199634 10.980027435681679)"
11,SA,,26,10-Nov,220.1375965,2.15,101.325409,,10.98002744,78.42254919,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42254919199634 10.980027435681679, 78.42109419383559 10.980505433443362)"
12,SA,,26,11-Dec,167.6809097,,102.69194,,10.98050543,78.42109419,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42109419383559 10.980505433443362, 78.41883319551079 10.981340434156373)"
13,SB,,24,Dec-13,263.965925,4.75,106.742355,"8°30'21""LT",10.98134043,78.4188332,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41883319551079 10.981340434156373, 78.41639019827468 10.981846434343423)"
14,SA,,26,13-14,272.9688916,1.85,102.941383,,10.98184643,78.4163902,GOOD,GOOD,LT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41639019827468 10.981846434343423, 78.41438720042946 10.982197437279373)"
15,SB,,24,14-15,222.4629275,5.25,98.542816,"5°8'55""LT",10.98219744,78.4143872,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41438720042946 10.982197437279373, 78.4117382029108 10.982467438905804)"
16,SB,2W,24,15-16,291.2275281,3.55,97.994171,"4°51'56""LT",10.98246744,78.4117382,GOOD,GOOD,LT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4117382029108 10.982467438905804, 78.40918920582489 10.982512437694583)"
17,SD,,28,16-17,278.7992468,2.45,95.017593,"53°22'24""RT",10.98251244,78.40918921,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40918920582489 10.982512437694583, 78.4081732069347 10.983914439679417)"
18,SC,,26,17-18,190.8504719,,94.033104,"26°0'46""LT",10.98391444,78.40817321,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4081732069347 10.983914439679417, 78.40601020921221 10.985045432835609)"
19,SA,,26,18-19,267.622002,3.3,98.605743,,10.98504543,78.40601021,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40601020921221 10.985045432835609, 78.40386021083066 10.986242439765967)"
20,SA,,26,19-20,269.8767101,4.6,97.325722,,10.98624244,78.40386021,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40386021083066 10.986242439765967, 78.40166621305151 10.987417439036163)"
21,SA,,26,20-21,272.9093859,1.65,84.355431,,10.98741744,78.40166621,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40166621305151 10.987417439036163, 78.39937621579685 10.988642439069318)"
22,SA,,26,21-22,284.7758413,2.95,96.05484,,10.98864244,78.39937622,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39937621579685 10.988642439069318, 78.39720221798491 10.989829432535526)"
23,SA,,26,22-23,271.6273819,,96.029663,,10.98982943,78.39720222,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39720221798491 10.989829432535526, 78.39530221987926 10.990785436425133)"
24,SB,,24,23-24,233.1689897,,94.904442,"10°59'20""RT",10.99078544,78.39530222,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39530221987926 10.990785436425133, 78.39275322266488 10.992739433589616)"
25,SA,,26,24-25,352.8095099,,96.913155,,10.99273943,78.39275322,GOOD,GOOD,,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39275322266488 10.992739433589616, 78.3912402244823 10.994078431610752)"
26,SC,,26,25-26,222.1250302,,99.789963,"28°31'46""LT",10.99407843,78.39124022,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3912402244823 10.994078431610752, 78.38861222668442 10.994574436030609)"
27,SA,,26,26-17,292.5837993,6.25,103.118515,,10.99457444,78.38861223,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38861222668442 10.994574436030609, 78.38590422973455 10.995113430807045)"
28,SA,,26,27-28,302.084947,2.75,103.964363,,10.99511343,78.38590423,GOOD,GOOD,LT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38590422973455 10.995113430807045, 78.38327823260799 10.995574435887985)"
29,SA,,26,28-29,291.6665642,4.85,98.959312,,10.99557444,78.38327823,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38327823260799 10.995574435887985, 78.380822235615 10.996058430930985)"
30,SA,,26,29-30,273.8685215,5.35,96.604576,,10.99605843,78.38082224,GOOD,GOOD,LT-2,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.380822235615 10.996058430930985, 78.3789222370095 10.996408430472536)"
31,SC,2W,26,30-31,211.3569361,2.45,96.712509,"22°7'32""RT",10.99640843,78.37892224,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3789222370095 10.996408430472536, 78.37667623969729 10.997796433633853)"
32,SA,,26,31-32,289.7023436,3.15,95.339424,,10.99779643,78.37667624,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37667623969729 10.997796433633853, 78.37431524224883 10.999328435305578)"
33,SA,,26,32-33,308.8916577,1.85,91.102646,,10.99932844,78.37431524,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37431524224883 10.999328435305578, 78.37196224497343 11.000806434137148)"
34,SA,,26,33-34,304.9121087,2.8,78.989227,,11.00080643,78.37196224,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37196224497343 11.000806434137148, 78.36944424772497 11.002412435029463)"
35,SA,,26,34-35,327.7474459,3.18,88.030098,,11.00241244,78.36944425,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36944424772497 11.002412435029463, 78.36711224958076 11.003910435216582)"
36,SA,,26,35-36,304.1767005,3.56,96.254456,,11.00391044,78.36711225,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36711224958076 11.003910435216582, 78.36455725271112 11.005611427806803)"
37,SC,,26,36-37,336.9133922,4.01,97.199959,"12°15'42""RT",11.00561143,78.36455725,GOOD,GOOD,LT-2,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36455725271112 11.005611427806803, 78.36281925405785 11.007376430967545)"
38,SA,,26,37-38,272.5549101,3.88,101.591171,,11.00737643,78.36281925,GOOD,GOOD,"HT-1,LT-1",,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36281925405785 11.007376430967545, 78.36092525687545 11.0092794284125)"
39,SA,,26,38-39,295.4018638,4.71,106.382065,,11.00927943,78.36092526,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36092525687545 11.0092794284125, 78.35877325924127 11.011393425515541)"
40,SA,,26,39-40,331.8558983,,112.286079,,11.01139343,78.35877326,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35877325924127 11.011393425515541, 78.3568012607165 11.013391432122472)"
41,SA,,26,40-41,308.8822187,2.32,112.164391,,11.01339143,78.35680126,GOOD,GOOD,HT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3568012607165 11.013391432122472, 78.35507226260825 11.015054424757867)"
42,SC,2W,26,41-42,263.8711151,3.89,114.786507,"28°31'59""LT",11.01505442,78.35507226,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35507226260825 11.015054424757867, 78.35241426603646 11.015832430481138)"
43,SA,,26,42-43,303.1435236,5.44,115.493279,,11.01583243,78.35241427,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35241426603646 11.015832430481138, 78.34977526896398 11.016621426716796)"
44,SA,,26,43-44,301.5020711,2.09,119.332306,,11.01662143,78.34977527,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34977526896398 11.016621426716796, 78.34720027172861 11.01738542384013)"
45,SD,,28,44-45,294.0026975,6.08,121.862762,"52°45'26""LT",11.01738542,78.34720027,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34720027172861 11.01738542384013, 78.34501227403547 11.015755427506981)"
46,SA,,26,45-46,299.6599976,,120.706345,,11.01575543,78.34501227,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34501227403547 11.015755427506981, 78.34280227658388 11.01421442966166)"
47,SA,,26,46-47,295.798098,6.18,120.512177,,11.01421443,78.34280228,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34280227658388 11.01421442966166, 78.34113827781009 11.01302242765491)"
48,SD,,28,47-48,224.7625642,5.76,118.707237,"41°38'20""RT",11.01302243,78.34113828,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34113827781009 11.01302242765491, 78.33840228106675 11.013341426870086)"
49,SA,,26,48-49,301.2664561,3.81,115.973915,,11.01334143,78.33840228,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33840228106675 11.013341426870086, 78.33562028459708 11.013667431668354)"
50,SA,,26,49-50,306.3532783,7.65,113.907333,,11.01366743,78.33562028,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33562028459708 11.013667431668354, 78.33293728719127 11.013846424534504)"
51,SA,,26,50-51,294.0633956,6.15,108.844154,,11.01384642,78.33293729,GOOD,GOOD,,"CARTRACK,ROAD",PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33293728719127 11.013846424534504, 78.33045628975128 11.014050426338938)"
52,SD,2W,28,51-52,272.2442355,4.18,108.456108,"40°52'7""LT",11.01405043,78.33045629,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33045628975128 11.014050426338938, 78.32810429262491 11.012349430654043)"
53,SA,,26,52-53,318.7490132,"4,70",109.979935,,11.01234943,78.32810429,GOOD,GOOD,LT-2,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32810429262491 11.012349430654043, 78.32593429525537 11.010805425348677)"
54,SA,,26,53-54,292.4358327,3.11,111.822517,,11.01080543,78.3259343,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32593429525537 11.010805425348677, 78.32353229818618 11.009082425920163)"
55,SA,,26,54-55,324.6055033,5.01,119.102463,,11.00908243,78.3235323,GOOD,GOOD,"HT-1,LT-2",,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32353229818618 11.009082425920163, 78.32116730034961 11.007456430322078)"
56,SA,,26,55-56,315.0880536,9.22,122.593506,,11.00745643,78.3211673,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32116730034961 11.007456430322078, 78.31879130306345 11.005848430461402)"
57,SA,,26,56-57,314.9479171,7.42,123.858009,,11.00584843,78.3187913,GOOD,GOOD,LT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31879130306345 11.005848430461402, 78.31633330599703 11.004168426701076)"
58,SA,,26,57-58,326.8553252,6.36,119.763351,,11.00416843,78.31633331,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31633330599703 11.004168426701076, 78.31420630835542 11.002705433224438)"
59,SA,,26,58-59,283.4238057,5.66,113.452667,,11.00270543,78.31420631,GOOD,GOOD,,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31420630835542 11.002705433224438, 78.31188831157844 11.001128428169107)"
60,SD,,28,59-60,307.7822172,7.92,116.280029,"36°14'12""LT",11.00112843,78.31188831,GOOD,GOOD,LT-1,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31188831157844 11.001128428169107, 78.31100031252494 10.998627428596942)"
61,SA,,26,60-61,293.3715113,4.76,113.807655,,10.99862743,78.31100031,GOOD,GOOD,,ROAD,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31100031252494 10.998627428596942, 78.31017331381953 10.996226432690333)"
62,SA,,26,61-62,280.7307608,3.3,108.968681,,10.99622643,78.31017331,GOOD,GOOD,HT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31017331381953 10.996226432690333, 78.30917831432022 10.993366432303581)"
63,SA,,26,62-63,334.7497034,5.84,109.209747,,10.99336643,78.30917831,GOOD,GOOD,,CARTRACK,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30917831432022 10.993366432303581, 78.30832431553426 10.990945430422196)"
64,SA,,26,63-64,283.7869326,4.72,107.832451,,10.99094543,78.30832432,GOOD,GOOD,LT-1,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30832431553426 10.990945430422196, 78.30744631684254 10.98843343584707)"
65,SD,,28,64-65,294.1631559,6.27,109.043526,"128°25'30""LT",10.98843344,78.30744632,GOOD,GOOD,"LT-2,HT-2",,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30744631684254 10.98843343584707, 78.30790731641252 10.988593430336882)"
GT Thottiyam ss,GANTRY,2W,20,65-GT,53.43719234,,108.410423,,10.98859343,78.30790732,GOOD,GOOD,,,PLAIN,SC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
