S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Iyyarmalai SS),Gantry,H-POLE,12,,,,118.989517,,10.864083333333333,78.38619444444446,GOOD,,,,SS,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38619444444446 10.864083333333333, 78.3861388888889 10.864277777777778)"
2,59,T,SC,22,Gantry-59,24.14734964336983,2.37,119.779816,"17°44'29"" L",10.864277777777778,78.3861388888889,GOOD,NO E/W,,,PLAIN,,,,=360-343,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3861388888889 10.864277777777778, 78.38622222222223 10.865)"
3,58,T,SC,22,59-58,79.88679056845953,2.84,120.802948,"70°3'49"" R",10.865,78.38622222222223,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38622222222223 10.865, 78.38802777777778 10.865472222222222)"
4,57,S,SA,22,58-57,205.60338439805045,3.11,120.936477999999,,10.865472222222222,78.38802777777778,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38802777777778 10.865472222222222, 78.38975 10.865944444444445)"
5,56,S,SA,22,57-56,194.80079783053324,3.76,119.182632,,10.865944444444445,78.38975,GOOD,Available,11 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38975 10.865944444444445, 78.39191666666667 10.866527777777778)"
6,55,T,SC,22,56-55,244.95667192808077,2.97,114.771263,"2°7'37"" L",10.866527777777778,78.39191666666667,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39191666666667 10.866527777777778, 78.39455555555556 10.867361111111112)"
7,54,T,SC,22,55-54,305.85732094228155,3.18,115.158112,"24°15'22"" R",10.867361111111112,78.39455555555556,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39455555555556 10.867361111111112, 78.39672222222222 10.867111111111111)"
8,53,S,SA,22,54-53,236.37838089020792,2.73,112.279663,,10.867111111111111,78.39672222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39672222222222 10.867111111111111, 78.39902777777779 10.866833333333334)"
9,52,T,SC,22,53-52,253.51223259326798,1.95,110.199104,"34°53'8"" L",10.866833333333334,78.39902777777779,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39902777777779 10.866833333333334, 78.40108333333333 10.867916666666668)"
10,51,S,SA,22,52-51,257.7003240331809,3.08,109.132003999999,,10.867916666666668,78.40108333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40108333333333 10.867916666666668, 78.40316666666668 10.869)"
11,50,S,SA,22,51-50,254.12721865776905,4.02,107.423218,,10.869,78.40316666666668,GOOD,Available,,Canal,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40316666666668 10.869, 78.40486111111112 10.869861111111112)"
12,49,S,SA,22,50-49,210.39274121494546,3.42,109.190567,,10.869861111111112,78.40486111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40486111111112 10.869861111111112, 78.40650000000001 10.870722222222224)"
13,48,T,SC,22,49-48,202.47918154524723,1.97,109.575401,"33°21'50"" L",10.870722222222224,78.40650000000001,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40650000000001 10.870722222222224, 78.40741666666668 10.8725)"
14,47,S,SA,22,48-47,220.42432672709955,1.78,110.467201,,10.8725,78.40741666666668,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40741666666668 10.8725, 78.40833333333335 10.874222222222222)"
15,46,S,SA,22,47-46,214.07215297842325,2.61,108.736053,,10.874222222222222,78.40833333333335,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40833333333335 10.874222222222222, 78.40922222222223 10.876027777777779)"
16,45,T,SC,22,46-45,223.36636040724102,2.3,106.465477,"18°58'53"" L",10.876027777777779,78.40922222222223,GOOD,Available,11 KV,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40922222222223 10.876027777777779, 78.40958333333334 10.878722222222223)"
17,44,S,SA,22,45-44,302.7435944085915,1.86,109.118835,,10.878722222222223,78.40958333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40958333333334 10.878722222222223, 78.40991666666667 10.881277777777779)"
18,43,S,SA,22,44-43,282.8372282342322,3.1,111.522842,,10.881277777777779,78.40991666666667,GOOD,Available,"LT,11KV",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40991666666667 10.881277777777779, 78.41016666666667 10.883083333333333)"
19,42,T,SC,22,43-42,203.75586147652032,3.52,112.792686,"24°43'55"" R",10.883083333333333,78.41016666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41016666666667 10.883083333333333, 78.41122222222222 10.88475)"
20,41,T,SC,22,42-41,215.6986488999152,1.19,110.130692,"62°41'33"" R",10.88475,78.41122222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41122222222222 10.88475, 78.41316666666667 10.884583333333333)"
21,40,S,SA,22,41-40,214.59746497835428,3.41,107.07254,,10.884583333333333,78.41316666666667,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41316666666667 10.884583333333333, 78.41502777777778 10.88436111111111)"
22,39,S,SA,22,40-39,204.9987096427254,2.66,106.219627,,10.88436111111111,78.41502777777778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41502777777778 10.88436111111111, 78.41780555555556 10.884083333333333)"
23,38,T,SC,22,39-38,306.0336623368994,2.93,105.363449,"0°16'2"" R",10.884083333333333,78.41780555555556,GOOD,Available,"LT-2NO,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41780555555556 10.884083333333333, 78.41972222222223 10.883888888888889)"
24,37,T,SC,22,38-37,210.35253811716908,1.78,102.318541999999,"27°48'40"" L",10.883888888888889,78.41972222222223,GOOD,Available,HT,"Village Road, Canal",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41972222222223 10.883888888888889, 78.42186111111111 10.884722222222221)"
25,36,S,SA,22,37-36,250.4435210161263,2.13,100.956543,,10.884722222222221,78.42186111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42186111111111 10.884722222222221, 78.42455555555556 10.88575)"
26,35,S,SA,22,36-35,317.87639476192675,2.75,100.127838,,10.88575,78.42455555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42455555555556 10.88575, 78.42683333333333 10.886666666666667)"
27,34,S,SA,22,35-34,269.40343115024393,3.272,100,,10.886666666666667,78.42683333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42683333333333 10.886666666666667, 78.4293888888889 10.887666666666666)"
28,33,S,SA,22,34-33,300.8578858656768,2.98,98.2120359999999,,10.887666666666666,78.4293888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4293888888889 10.887666666666666, 78.43136111111112 10.888499999999999)"
29,32,S,SA,22,33-32,233.87531799024356,4.13,96.9478,,10.888499999999999,78.43136111111112,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43136111111112 10.888499999999999, 78.43377777777778 10.889416666666666)"
30,31,T,SC,22,32-31,282.10300723626955,1.87,96.535126,"1°30'47"" L",10.889416666666666,78.43377777777778,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43377777777778 10.889416666666666, 78.43647222222222 10.8905)"
31,30,S,SA,22,31-30,319.4787172000573,1.53,95.9693759999999,,10.8905,78.43647222222222,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43647222222222 10.8905, 78.43852777777778 10.891277777777777)"
32,29,S,SA,22,30-29,241.41000483389664,2.03,95.284912,,10.891277777777777,78.43852777777778,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43852777777778 10.891277777777777, 78.44111111111111 10.892277777777778)"
33,28,T,SC,22,29-28,302.18789459870385,3.07,96.332001,"0°58'2"" L",10.892277777777778,78.44111111111111,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44111111111111 10.892277777777778, 78.44319444444444 10.89311111111111)"
34,27,S,SA,22,28-27,244.96106469187717,1.53,95.2213359999999,,10.89311111111111,78.44319444444444,GOOD,Available,,"ROAD,Canal",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44319444444444 10.89311111111111, 78.44527777777778 10.893944444444443)"
35,26,T,SC,22,27-26,245.67900123234696,2.07,96.003189,"31°5'13"" R",10.893944444444443,78.44527777777778,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44527777777778 10.893944444444443, 78.44730555555556 10.893611111111111)"
36,25,T,SC,22,26-25,224.49708463703894,3.18,98.4807739999999,"6°15'8"" R",10.893611111111111,78.44730555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44730555555556 10.893611111111111, 78.44897222222222 10.893166666666666)"
37,24,S,SA,22,25-24,190.24406497482747,1.95,98.276222,,10.893166666666666,78.44897222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44897222222222 10.893166666666666, 78.4508888888889 10.89261111111111)"
38,23,T,SC,22,24-23,218.9541173085643,1.76,97.9644389999999,"4°50'4"" R",10.89261111111111,78.4508888888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4508888888889 10.89261111111111, 78.45322222222222 10.891694444444443)"
39,22,S,SA,22,23-22,273.16203933384554,2.19,99.082481,,10.891694444444443,78.45322222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45322222222222 10.891694444444443, 78.45608333333334 10.890527777777777)"
40,21,T,SC,22,22-21,338.87001437212047,3.27,99.8299939999999,"0°45'4"" L",10.890527777777777,78.45608333333334,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45608333333334 10.890527777777777, 78.45869444444445 10.8895)"
41,20,S,SA,22,21-20,308.943752279064,1.92,99.0711359999999,,10.8895,78.45869444444445,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45869444444445 10.8895, 78.46102777777779 10.88861111111111)"
42,19,S,SA,22,20-19,273.00112549659235,1.99,97.904976,,10.88861111111111,78.46102777777779,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46102777777779 10.88861111111111, 78.46366666666667 10.887583333333334)"
43,18,T,SC,22,19-18,310.426028883301,2.9,101.33709,"17°20'39"" L",10.887583333333334,78.46366666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46366666666667 10.887583333333334, 78.46594444444445 10.887444444444444)"
44,17,S,SA,22,18-17,247.65852413813914,2.71,100.245330999999,,10.887444444444444,78.46594444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46594444444445 10.887444444444444, 78.46811111111111 10.887305555555555)"
45,16,T,SC,22,17-16,238.0688193109194,2.56,100.437897,"10°7'33"" L",10.887305555555555,78.46811111111111,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46811111111111 10.887305555555555, 78.47030555555556 10.887555555555554)"
46,15,T,SC,22,16-15,243.31995887613311,2.47,99.5993419999999,"7°33'3"" R",10.887555555555554,78.47030555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47030555555556 10.887555555555554, 78.47336111111112 10.8875)"
47,14,S,SA,22,15-14,332.15990547055753,3.02,97.55941,,10.8875,78.47336111111112,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47336111111112 10.8875, 78.4761388888889 10.887555555555554)"
48,13,S,SA,22,14-13,303.8671388407986,2.41,94.844086,,10.887555555555554,78.4761388888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4761388888889 10.887555555555554, 78.47886111111112 10.887638888888889)"
49,12,T,SC,22,13-12,299.7068083226104,3.1,95.401031,"6°54'12"" L",10.887638888888889,78.47886111111112,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47886111111112 10.887638888888889, 78.48138888888889 10.888)"
50,11,S,SA,22,12-11,277.4651863841932,3.09,94.395531,,10.888,78.48138888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48138888888889 10.888, 78.48391666666667 10.888444444444444)"
51,LILO :10,T,DC,26,11-10,281.35409602934965,1.97,94.7708279999999,"50°58'25"" L",10.888444444444444,78.48391666666667,GOOD,Available,,,PLAIN,LILO to sugar factory,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48391666666667 10.888444444444444, 78.48486111111112 10.890166666666666)"
52,10\1,S,DA,26,10-10\1,216.1737307876124,2.22,95.519974,,10.890166666666666,78.48486111111112,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48486111111112 10.890166666666666, 78.48597222222223 10.892166666666666)"
53,10\2,T,DC,26,10\1-10\2,253.68910377410833,3.13,97.173668,"5°59'56"" L",10.892166666666666,78.48597222222223,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48597222222223 10.892166666666666, 78.48694444444445 10.894416666666666)"
54,10\3,S,DA,26,10\2-10\3,271.10018220163204,3.86,97.6744609999999,,10.894416666666666,78.48694444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48694444444445 10.894416666666666, 78.4875 10.895722222222222)"
55,10\4,T,DC,26,10\3-10\4,155.29737178772024,2.89,97.2006609999999,"85°29'30"" R",10.895722222222222,78.4875,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4875 10.895722222222222, 78.48786111111112 10.89561111111111)"
56,10\5,T,DC,26,10\4-10\5,43.01235195704476,3.1,96.0890809999999,"92°6'35"" R",10.89561111111111,78.48786111111112,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48786111111112 10.89561111111111, 78.48780555555555 10.895416666666666)"
57,Gantry (Pettavathalai SS),Gantry,H-POLE,12,10\5-Gantry,22.104864990387274,,99.500229,,10.895416666666666,78.48780555555555,GOOD,NO E/W,,,SS,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G62),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
