,Tower No,Tower Type & Supspension/Tenion,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY ALANGUDI,GANTRY,2W,20,,YES,,,,,,78.99791667,10.37963889,GOOD,GOOD,NO,,,,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99791666666667 10.37963888888889, 78.9978611111111 10.379472222222223)"
2,T.NO 1 DC,T,,28,GANTRY -1,YES,,20.61552813,0.27,94,"54°22'45.85""",78.99786111,10.37947222,GOOD,GOOD,YES,"11KV-4 NOS, LT",,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9978611111111 10.379472222222223, 78.99930555555555 10.37713888888889)"
3,T.NO 2,T,,24,1--2,YES,,303.9111712,1.68,90,"2°53'38.11""",78.99930556,10.37713889,GOOD,GOOD,NO,"11KV,LT",MUD ROAD,PLAIN LAND,EUCALYPTUS TREE BELOW THE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99930555555555 10.37713888888889, 79.00030555555556 10.375388888888889)"
4,T.NO 3,S,,26,02-Mar,YES,,221.0701246,2.31,88,,79.00030556,10.37538889,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00030555555556 10.375388888888889, 79.00158333333333 10.373083333333334)"
5,T.NO 4,S,,26,03-Apr,NO,,290.9037642,1.68,87,,79.00158333,10.37308333,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00158333333333 10.373083333333334, 79.00297222222223 10.370750000000001)"
6,T.NO 5,T,,28,04-May,NO,,299.6681498,2.91,89,"31°28'40.87""",79.00297222,10.37075,GOOD,GOOD,NO,LT-3 NOS,,PLAIN LAND,EUCALYPTUS TREE BELOW THE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00297222222223 10.370750000000001, 79.00527777777778 10.369527777777778)"
7,T.NO 6,S,,26,05-Jun,NO,,287.3116775,2.61,84,,79.00527778,10.36952778,GOOD,GOOD,YES,,,PLAIN LAND,EUCALYPTUS TREE BELOW THE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00527777777778 10.369527777777778, 79.00733333333334 10.368472222222223)"
8,T.NO 7,S,,26,06-Jul,YES,,253.179778,1.91,83,,79.00733333,10.36847222,GOOD,GOOD,YES,"11KV,LT",MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00733333333334 10.368472222222223, 79.00941666666667 10.36738888888889)"
9,T.NO 8,S,,26,07-Aug,NO,,258.11819,1.61,73,,79.00941667,10.36738889,GOOD,GOOD,NO,"11KV,LT",,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00941666666667 10.36738888888889, 79.01169444444444 10.366166666666667)"
10,T.NO 9,T,,29,08-Sep,NO,,282.3632412,1.01,73,"28°33'42.76""",79.01169444,10.36616667,GOOD,GOOD,NO,LT-3 NOS,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01169444444444 10.366166666666667, 79.01447222222222 10.366194444444444)"
11,T.NO 10,T,,27,09-Oct,YES,,304,3.01,72,"9°14'8.01""",79.01447222,10.36619444,GOOD,GOOD,NO,LT-2OS,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01447222222222 10.366194444444444, 79.01672222222223 10.36586111111111)"
12,T.NO 11,S,,26,10-Nov,YES,,249.2308167,2.16,71,,79.01672222,10.36586111,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01672222222223 10.36586111111111, 79.01966666666667 10.365444444444444)"
13,T.NO 12,S,,26,11-Dec,NO,,326.547087,1.06,67,,79.01966667,10.36544444,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.01966666666667 10.365444444444444, 79.02244444444445 10.365027777777778)"
14,T.NO 13,S,,26,Dec-13,NO,,309.4382006,1.09,66,,79.02244444,10.36502778,GOOD,GOOD,NO,,MUD ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02244444444445 10.365027777777778, 79.02527777777777 10.364555555555555)"
15,T.NO 14,S,,29,13-14,NO,,315.0174598,3.61,68,,79.02527778,10.36455556,GOOD,GOOD,NO,"11KV,LT",TAAR ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02527777777777 10.364555555555555, 79.02769444444445 10.364222222222223)"
16,T.NO 15,T,2W,27,14-15,NO,,264.5996977,1.08,67,"8°10'41.28""",79.02769444,10.36422222,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02769444444445 10.364222222222223, 79.02997222222223 10.363583333333333)"
17,T.NO 16,S,,26,15-16,YES,,261.4000765,3.17,70,,79.02997222,10.36358333,GOOD,GOOD,NO,LT,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.02997222222223 10.363583333333333, 79.03261111111111 10.362833333333333)"
18,T.NO 17,S,,26,16-17,NO,,299.7215374,2.61,69,,79.03261111,10.36283333,GOOD,GOOD,NO,"LT,11KV",MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03261111111111 10.362833333333333, 79.03522222222222 10.36211111111111)"
19,T.NO 18,S,,26,17-18,NO,,297.1211874,1.68,71,,79.03522222,10.36211111,GOOD,GOOD,NO,LT-2 NOS,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03522222222222 10.36211111111111, 79.03797222222222 10.361333333333333)"
20,T.NO 19,S,,29,18-19,YES,,312.6403685,1.91,69,,79.03797222,10.36133333,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN LAND,NEAR HOUSE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03797222222222 10.361333333333333, 79.04038888888888 10.36061111111111)"
21,T.NO 20,T,,31,19-20,NO,,278.3522948,,68,"54°16'9.42""",79.04038889,10.36061111,GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04038888888888 10.36061111111111, 79.04105555555556 10.358694444444444)"
22,T.NO 21,S,,26,20-21,YES,,222.6252456,3.41,68,,79.04105556,10.35869444,GOOD,GOOD,YES,,,PLAIN LAND,EUCALYPTUS TREE BELOW THE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04105555555556 10.358694444444444, 79.04172222222222 10.35675)"
23,T.NO 22,T,,31,21-22,NO,,227.6839915,1.61,67,"44°42'32.98""",79.04172222,10.35675,GOOD,GOOD,NO,LT,TAAR ROAD,,EUCALYPTUS TREE BELOW THE TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04172222222222 10.35675, 79.04066666666667 10.35461111111111)"
24,T.NO 23,S,,26,22-23,YES,,264.3066401,2.41,68,,79.04066667,10.35461111,GOOD,GOOD,NO,11KV,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04066666666667 10.35461111111111, 79.03966666666666 10.352916666666665)"
25,T.NO 24,S,,26,23-24,NO,,217.1174797,1.06,63,,79.03966667,10.35291667,GOOD,GOOD,NO,"LT,11KV",TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03966666666666 10.352916666666665, 79.03986111111111 10.350861111111112)"
26,T.NO 25,S,,26,24-25,YES,,226.8832299,-,60,,79.03986111,10.35086111,GOOD,GOOD,NO,,MUD ROAD-2 NOS,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03986111111111 10.350861111111112, 79.03991666666667 10.349222222222222)"
27,T.NO 26,S,,26,25-26,YES,,182.1345656,-,60,,79.03991667,10.34922222,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.03991666666667 10.349222222222222, 79.04044444444445 10.346)"
28,T.NO 27,T,2W,28,26-27,NO,,361.9019204,-,58,"39°9'7.89""",79.04044444,10.346,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04044444444445 10.346, 79.04213888888889 10.344472222222223)"
29,T.NO 28,S,,26,27-28,NO,,251.9841265,,60,,79.04213889,10.34447222,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04213888888889 10.344472222222223, 79.044 10.343222222222224)"
30,T.NO 29,S,,26,28-29,NO,,246.5948094,1.89,56,,79.044,10.34322222,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.044 10.343222222222224, 79.04602777777778 10.341694444444444)"
31,T.NO 30,S,,26,29-30,NO,,277.4184565,,55,,79.04602778,10.34169444,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04602777777778 10.341694444444444, 79.04802777777778 10.34013888888889)"
32,T.NO 31,T,,26,30-31,YES,,278.9265136,1.89,54,"24°11'34.08""",79.04802778,10.34013889,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.04802777777778 10.34013888888889, 79.0503611111111 10.339555555555556)"
33,T.NO 32,S,,26,31-32,NO,,265.3394053,,57,,79.05036111,10.33955556,GOOD,GOOD,NO,LT-2 NOS,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0503611111111 10.339555555555556, 79.05286111111111 10.338750000000001)"
34,T.NO 33,S,,26,32-33,NO,,286.8187581,1.09,58,,79.05286111,10.33875,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05286111111111 10.338750000000001, 79.05513888888889 10.338055555555556)"
35,T.NO 34,S,,26,33-34,NO,,262.1850492,1.81,60,,79.05513889,10.33805556,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05513888888889 10.338055555555556, 79.05747222222222 10.337416666666668)"
36,T.NO 35,S,,29,34-35,NO,,264.0075756,1.51,61,,79.05747222,10.33741667,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05747222222222 10.337416666666668, 79.05991666666667 10.336777777777778)"
37,T.NO 36,T,,28,35-36,YES,,276.9909746,1.06,61,"36°59'39.25""",79.05991667,10.33677778,GOOD,GOOD,NO,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.05991666666667 10.336777777777778, 79.06130555555555 10.335055555555556)"
38,T.NO 37,S,,26,36-37,NO,,244.8836458,1.07,59,,79.06130556,10.33505556,GOOD,GOOD,NO,LT,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06130555555555 10.335055555555556, 79.06283333333333 10.334083333333334)"
39,T.NO 38,T,,28,37-38,YES,,198.8793604,1.11,59,"60°12'10.95""",79.06283333,10.33408333,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.06283333333333 10.334083333333334, 79.06283333333333 10.33375)"
40,GANTRY VADAKADU,GANTRY,2W,20,38-GANTRY,YES,,37.05401463,,,,79.06283333,10.33375,,,,,,,NO EARTHWIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
