S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Alangudi SS),Gantry,H-POLE,12,,,,85.984215,,10.379888888888889,78.99794444444444,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99794444444444 10.379888888888889, 78.99802777777778 10.380194444444445)"
2,105/14,T,DC,26,Gantry-105/14,35.54774998908618,0.63,89.957779,"59°41'16"" R",10.380194444444445,78.99802777777778,GOOD,NO E/W,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99802777777778 10.380194444444445, 78.99752777777778 10.38075)"
3,105/13,T,DC,26,105/14-105/13,81.94562324968051,7.26,90.1626969999999,"21°16'13"" L",10.38075,78.99752777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99752777777778 10.38075, 78.997 10.381027777777778)"
4,105/12,T,DC,26,105/13-105/12,65.15188896125635,4.93,92.765404,"35°58'31"" L",10.381027777777778,78.997,GOOD,Available,66 KV,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.997 10.381027777777778, 78.99402777777777 10.380611111111111)"
5,LILO :105/11,T,DC,26,105/12-105/11,328.7941179949147,2.19,93.8139039999999,"25°35'47"" L",10.380611111111111,78.99402777777777,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99402777777777 10.380611111111111, 78.99169444444445 10.379055555555556)"
6,105/10,T,SC,22,105/11-105/10,308.20504008186896,2.08,94.0006029999999,"37°57'15"" R",10.379055555555556,78.99169444444445,GOOD,NO E/W,"LT-4NO,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99169444444445 10.379055555555556, 78.98927777777777 10.379222222222223)"
7,105/9,S,SA,22,105/10-105/9,266.479953163124,5.07,92.21759,,10.379222222222223,78.98927777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98927777777777 10.379222222222223, 78.98686111111111 10.379472222222223)"
8,105/8,S,SA,22,105/9-105/8,267.30806514959926,4.32,92.713463,,10.379472222222223,78.98686111111111,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98686111111111 10.379472222222223, 78.98488888888889 10.379611111111112)"
9,105/7,S,SA,22,105/8-105/7,216.34026448030815,1.94,96.71666,,10.379611111111112,78.98488888888889,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98488888888889 10.379611111111112, 78.98280555555556 10.379833333333334)"
10,105/6,T,SC,22,105/7-105/6,228.9705664779479,3.19,99.8767169999999,"33°2'28"" L",10.379833333333334,78.98280555555556,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98280555555556 10.379833333333334, 78.98072222222223 10.37875)"
11,105/5,S,SA,22,105/6-105/5,255.9005752435029,4.52,98.2096329999999,,10.37875,78.98072222222223,GOOD,Available,HT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98072222222223 10.37875, 78.97930555555556 10.378)"
12,105/4,S,SA,22,105/5-105/4,176.63509052214565,3.06,100.037659,,10.378,78.97930555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97930555555556 10.378, 78.97747222222222 10.377055555555556)"
13,105/3,S,SA,22,105/4-105/3,225.91084811297526,1.86,94.1368789999999,,10.377055555555556,78.97747222222222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97747222222222 10.377055555555556, 78.97575 10.376166666666666)"
14,105/2,T,SC,22,105/3-105/2,214.09465284392644,4.77,96.979218,"25°5'32"" L",10.376166666666666,78.97575,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97575 10.376166666666666, 78.97455555555555 10.374638888888889)"
15,105/01,S,SA,22,105/2-105/01,212.31209031836022,2.06,93.9296339999999,,10.374638888888889,78.97455555555555,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97455555555555 10.374638888888889, 78.97333333333333 10.373111111111111)"
16,LILO : 105,T,DB,26,105/01-105,217.0067338506145,1.46,94.7829969999999,"0°20'13"" L",10.373111111111111,78.97333333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97333333333333 10.373111111111111, 78.97200000000001 10.371416666666667)"
17,106,S,SC,22, 105-106,235.92370629944375,1.12,90.2364879999999,,10.371416666666667,78.97200000000001,GOOD,Available,HT-2NO,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97200000000001 10.371416666666667, 78.97086111111112 10.369944444444444)"
18,107,T,SB,22,106-107,206.23191714951577,6.14,84.887718,"13°15'33"" R",10.369944444444444,78.97086111111112,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97086111111112 10.369944444444444, 78.96938888888889 10.368777777777778)"
19,108,S,SA,22,107-108,206.33408656279673,3.52,83.5933689999999,,10.368777777777778,78.96938888888889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96938888888889 10.368777777777778, 78.96794444444444 10.367583333333334)"
20,109,S,SA,22,108-109,206.24953074454135,3.11,73.054657,,10.367583333333334,78.96794444444444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96794444444444 10.367583333333334, 78.9658888888889 10.365888888888888)"
21,110,S,SA,22,109-110,292.09944939943915,2.47,76.914055,,10.365888888888888,78.9658888888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9658888888889 10.365888888888888, 78.96427777777778 10.364583333333332)"
22,111,S,SA,22,110-111,228.78736252480113,5.38,71.514801,,10.364583333333332,78.96427777777778,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96427777777778 10.364583333333332, 78.96244444444444 10.363111111111111)"
23,112,S,SA,22,111-112,259.88609956561777,7.29,68.474052,,10.363111111111111,78.96244444444444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96244444444444 10.363111111111111, 78.96097222222222 10.361888888888888)"
24,113,S,SA,22,112-113,209.1168162743973,0.24,73.5144499999999,,10.361888888888888,78.96097222222222,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96097222222222 10.361888888888888, 78.95905555555557 10.360333333333333)"
25,114,T,SC,22,113-114,273.6454311417884,1.3,82.8307879999999,"44°43'14"" L",10.360333333333333,78.95905555555557,GOOD,Available,"HT,LT-2NO",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95905555555557 10.360333333333333, 78.95897222222223 10.35961111111111)"
26,115,T,SC,22,114-115,79.72557543907294,1.79,72.737396,"18°0'49"" R",10.35961111111111,78.95897222222223,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95897222222223 10.35961111111111, 78.95791666666668 10.357222222222221)"
27,116,S,SA,22,115-116,286.9929191506269,0.41,74.274437,,10.357222222222221,78.95791666666668,GOOD,Available,"LT,HT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95791666666668 10.357222222222221, 78.95694444444445 10.355083333333333)"
28,117,S,SA,22,116-117,260.16953730329396,2.8,75.8137739999999,,10.355083333333333,78.95694444444445,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95694444444445 10.355083333333333, 78.9558888888889 10.352833333333333)"
29,118,S,SA,22,117-118,274.5869575869898,2.1,76.4431459999999,,10.352833333333333,78.9558888888889,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9558888888889 10.352833333333333, 78.95494444444445 10.350638888888888)"
30,119,S,SA,22,118-119,264.2166027931484,1.63,81.758621,,10.350638888888888,78.95494444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95494444444445 10.350638888888888, 78.95386111111111 10.348333333333334)"
31,120,S,SA,22,119-120,281.08896138658315,4.26,88.3464809999999,,10.348333333333334,78.95386111111111,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95386111111111 10.348333333333334, 78.95308333333334 10.34663888888889)"
32,121,T,SC,22,120-121,206.42878648066912,0.53,89.4938199999999,"22°52'24"" R",10.34663888888889,78.95308333333334,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95308333333334 10.34663888888889, 78.95111111111112 10.344861111111111)"
33,122,T,SC,22,121-122,291.23232087510144,3.04,93.351151,"34°2'43"" L",10.344861111111111,78.95111111111112,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95111111111112 10.344861111111111, 78.95055555555555 10.342555555555556)"
34,123,S,SA,22,122-123,263.40795237512197,1.19,93.348183,,10.342555555555556,78.95055555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95055555555555 10.342555555555556, 78.95011111111111 10.340694444444445)"
35,124,S,SA,22,123-124,210.04811164458013,4.22,92.3932109999999,,10.340694444444445,78.95011111111111,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95011111111111 10.340694444444445, 78.94966666666667 10.338777777777779)"
36,125,S,SA,22,124-125,218.25042281549028,0.6,91.8504939999999,,10.338777777777779,78.94966666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94966666666667 10.338777777777779, 78.94916666666667 10.33675)"
37,126,T,SC,22,125-126,231.288928900203,3.91,92.0194089999999,"16°16'34"" R",10.33675,78.94916666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94916666666667 10.33675, 78.94794444444445 10.334611111111112)"
38,127,S,SA,22,126-127,270.2449426632702,5.01,94.043282,,10.334611111111112,78.94794444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94794444444445 10.334611111111112, 78.94672222222222 10.3325)"
39,128,T,SC,22,127-128,270.4266625405477,1.34,94.5338059999999,"45°28'60"" R",10.3325,78.94672222222222,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94672222222222 10.3325, 78.94411111111111 10.331833333333334)"
40,129,T,SC,22,128-129,295.3950257933781,3.02,96.078873,"32°24'60"" L",10.331833333333334,78.94411111111111,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94411111111111 10.331833333333334, 78.94272222222223 10.330333333333334)"
41,130,S,SA,22,129-130,225.09223357575368,2.27,94.154808,,10.330333333333334,78.94272222222223,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94272222222223 10.330333333333334, 78.941 10.328555555555555)"
42,131,S,SA,22,130-131,273.11175730704826,3.29,93.9541239999999,,10.328555555555555,78.941,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.941 10.328555555555555, 78.93969444444444 10.327194444444444)"
43,132,T,SB,22,131-132,206.41139610470964,2.77,97.5728759999999,"9°14'7"" L",10.327194444444444,78.93969444444444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93969444444444 10.327194444444444, 78.93866666666668 10.325694444444444)"
44,133,S,SA,22,132-133,201.0733652585673,1.4,88.9372249999999,,10.325694444444444,78.93866666666668,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93866666666668 10.325694444444444, 78.93772222222222 10.324277777777777)"
45,134,T,SB,22,133-134,187.75282910222342,2.01,92.3040699999999,"14°33'36"" L",10.324277777777777,78.93772222222222,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93772222222222 10.324277777777777, 78.93694444444445 10.322055555555556)"
46,135,S,SA,22,134-135,259.8008210992239,3.24,90.598557,,10.322055555555556,78.93694444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93694444444445 10.322055555555556, 78.93613888888889 10.319749999999999)"
47,136,S,SA,22,135-136,269.93261072414333,2.57,95.0046459999999,,10.319749999999999,78.93613888888889,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93613888888889 10.319749999999999, 78.93536111111112 10.317555555555556)"
48,137,S,SA,22,136-137,256.3639195787908,1.62,94.6545789999999,,10.317555555555556,78.93536111111112,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93536111111112 10.317555555555556, 78.93461111111111 10.31538888888889)"
49,138,S,SA,22,137-138,253.9876466803363,2.1,89.7542569999999,,10.31538888888889,78.93461111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93461111111111 10.31538888888889, 78.93377777777778 10.313194444444445)"
50,139,S,SA,22,138-139,260.1919139656941,3.77,91.540192,,10.313194444444445,78.93377777777778,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93377777777778 10.313194444444445, 78.93302777777778 10.311)"
51,140,S,SA,22,139-140,256.2750347345748,1.92,82.5631869999999,,10.311,78.93302777777778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93302777777778 10.311, 78.93222222222222 10.30877777777778)"
52,141,S,SA,22,140-141,259.4589274149717,1.79,84.546249,,10.30877777777778,78.93222222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93222222222222 10.30877777777778, 78.93144444444445 10.306555555555557)"
53,142,S,SA,22,141-142,261.28193607822277,1.02,94.0914379999999,,10.306555555555557,78.93144444444445,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93144444444445 10.306555555555557, 78.93061111111112 10.304222222222222)"
54,143,T,SC,22,142-143,273.8711279466844,2.8,98.33625,"20°29'39"" L",10.304222222222222,78.93061111111112,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93061111111112 10.304222222222222, 78.9306388888889 10.302000000000001)"
55,144,S,SA,22,143-144,246.17991527663017,2.08,90.9384689999999,,10.302000000000001,78.9306388888889,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9306388888889 10.302000000000001, 78.93061111111112 10.2995)"
56,145,S,SA,22,144-145,274.9417252954352,2.44,93.2561489999999,,10.2995,78.93061111111112,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93061111111112 10.2995, 78.9306388888889 10.297055555555556)"
57,146,S,SA,22,145-146,270.39779798378123,1.27,88.372658,,10.297055555555556,78.9306388888889,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9306388888889 10.297055555555556, 78.93066666666667 10.294638888888889)"
58,147,T,SB,22,146-147,268.3259294182772,1.24,83.7861939999999,"11°10'44"" L",10.294638888888889,78.93066666666667,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93066666666667 10.294638888888889, 78.93091666666668 10.293444444444445)"
59,148,T,SC,22,147-148,134.4370666462211,1.69,83.0974879999999,"43°54'22"" L",10.293444444444445,78.93091666666668,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93091666666668 10.293444444444445, 78.93269444444445 10.292277777777779)"
60,149,S,SA,22,148-149,235.12126929515165,3.46,95.0177759999999,,10.292277777777779,78.93269444444445,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93269444444445 10.292277777777779, 78.93416666666667 10.29125)"
61,150,T,SC,22,149-150,195.04471778571147,2.17,77.4597019999999,"37°6'17"" R",10.29125,78.93416666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93416666666667 10.29125, 78.93475000000001 10.289333333333333)"
62,151,S,SA,22,150-151,220.38673676606717,5.03,76.6770319999999,,10.289333333333333,78.93475000000001,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93475000000001 10.289333333333333, 78.9353888888889 10.28738888888889)"
63,152,T,SB,22,151-152,226.93853987185696,1.22,76.6770319999999,"12°28'42"" R",10.28738888888889,78.9353888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9353888888889 10.28738888888889, 78.93561111111111 10.284916666666666)"
64,153,S,SA,22,152-153,273.9242710922074,0.75,73.7884219999999,,10.284916666666666,78.93561111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93561111111111 10.284916666666666, 78.93580555555556 10.282444444444446)"
65,154,T,SC,22,153-154,275.7316032998513,3.08,72.389587,"18°21'2"" R",10.282444444444446,78.93580555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93580555555556 10.282444444444446, 78.93516666666667 10.27977777777778)"
66,155,S,SA,22,154-155,303.4539755305191,1.72,68.502243,,10.27977777777778,78.93516666666667,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93516666666667 10.27977777777778, 78.93452777777779 10.277194444444445)"
67,156,T,SC,22,155-156,293.208076703325,2.09,68.1632309999999,,10.277194444444445,78.93452777777779,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93452777777779 10.277194444444445, 78.934 10.275166666666667)"
68,157,T,SC,22,156-157,233.58723520447356,4.32,67.745956,"41°55'40"" L",10.275166666666667,78.934,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.934 10.275166666666667, 78.93508333333334 10.273055555555556)"
69,158,S,SA,22,157-158,261.4913884897491,4.65,64.662125,,10.273055555555556,78.93508333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93508333333334 10.273055555555556, 78.93625 10.270777777777779)"
70,159,S,SA,22,158-159,282.3143589481864,2.2,64.278419,,10.270777777777779,78.93625,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93625 10.270777777777779, 78.93744444444445 10.268583333333334)"
71,160,T,SC,22,159-160,274.1261536217911,1.65,62.49929,"20°3'1"" L",10.268583333333334,78.93744444444445,GOOD,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93744444444445 10.268583333333334, 78.93922222222223 10.267000000000001)"
72,161,S,SA,22,160-161,263.9796735445718,0.76,59.2589609999999,,10.267000000000001,78.93922222222223,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93922222222223 10.267000000000001, 78.94111111111111 10.265333333333333)"
73,162,S,SA,22,161-162,278.0821199099268,2.5,62.088242,,10.265333333333333,78.94111111111111,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94111111111111 10.265333333333333, 78.94308333333333 10.263583333333333)"
74,163,S,SA,22,162-163,289.75809306998997,3.56,65.404099,,10.263583333333333,78.94308333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94308333333333 10.263583333333333, 78.94477777777779 10.262083333333333)"
75,164,T,SC,22,163-164,249.4943042046483,5.22,63.865952,"16°58'35"" R",10.262083333333333,78.94477777777779,GOOD,Available,"LT,HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94477777777779 10.262083333333333, 78.94597222222222 10.26013888888889)"
76,165,S,SA,22,164-165,251.06337186728604,2.11,62.785248,,10.26013888888889,78.94597222222222,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94597222222222 10.26013888888889, 78.94708333333334 10.258194444444445)"
77,166,S,SA,22,165-166,247.5549109109132,2.85,61.3452989999999,,10.258194444444445,78.94708333333334,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94708333333334 10.258194444444445, 78.94830555555556 10.256166666666667)"
78,167,S,SA,22,166-167,260.78276916284335,6.3,61.311157,,10.256166666666667,78.94830555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94830555555556 10.256166666666667, 78.94952777777779 10.254083333333334)"
79,168,T,SB,22,167-168,266.3701144956781,1.22,64.222328,"1°25'16"" R",10.254083333333334,78.94952777777779,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94952777777779 10.254083333333334, 78.95063888888889 10.252083333333333)"
80,169,S,SA,22,168-169,252.56949113465367,0.39,56.0044779999999,,10.252083333333333,78.95063888888889,GOOD,Available,LT -2NO,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95063888888889 10.252083333333333, 78.95183333333334 10.24997222222222)"
81,170,S,SA,22,169-170,267.3406351961047,2.62,55.394306,,10.24997222222222,78.95183333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95183333333334 10.24997222222222, 78.953 10.247888888888887)"
82,171,T,SB,22,170-171,264.5016266073835,4.08,64.390259,"11°32'2"" L",10.247888888888887,78.953,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.953 10.247888888888887, 78.95461111111112 10.246027777777776)"
83,172,T,SC,22,171-172,269.34373819847445,3.12,59.085804,"37°38'1"" R",10.246027777777776,78.95461111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95461111111112 10.246027777777776, 78.95472222222223 10.243749999999999)"
84,173,S,SA,22,172-173,253.35536097599226,1.64,62.0133209999999,,10.243749999999999,78.95472222222223,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95472222222223 10.243749999999999, 78.95483333333334 10.241555555555555)"
85,174,S,SA,22,173-174,243.18631299782933,0.18,59.379021,,10.241555555555555,78.95483333333334,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95483333333334 10.241555555555555, 78.95491666666668 10.239444444444443)"
86,175,S,SA,22,174-175,232.73097058137188,3.51,61.1341589999999,,10.239444444444443,78.95491666666668,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95491666666668 10.239444444444443, 78.955 10.23847222222222)"
87,LILO : 176A,T,DC,26,175-176A,110.56286735082764,3.22,61.238796,"4°2'11"" R",10.23847222222222,78.955,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.955 10.23847222222222, 78.95502777777779 10.237333333333332)"
88,176,S,SA,22,176A-176,124.83144162761552,3.85,59.5842699999999,,10.237333333333332,78.95502777777779,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95502777777779 10.237333333333332, 78.95508333333333 10.235249999999999)"
89,177,T,SC,22,176-177,229.85739547656786,4.01,56.3960879999999,"18°50'59"" L",10.235249999999999,78.95508333333333,GOOD,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95508333333333 10.235249999999999, 78.95580555555556 10.23336111111111)"
90,178,S,SA,22,177-178,224.28297806300506,6.42,48.564526,,10.23336111111111,78.95580555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95580555555556 10.23336111111111, 78.95644444444444 10.231472222222223)"
91,179,S,SA,22,178-179,221.22335831325665,3.13,54.539814,,10.231472222222223,78.95644444444444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95644444444444 10.231472222222223, 78.95708333333333 10.229694444444444)"
92,180,S,SA,22,179-180,208.76009988867474,1.08,54.081192,,10.229694444444444,78.95708333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95708333333333 10.229694444444444, 78.95786111111111 10.227555555555556)"
93,181,T,SC,22,180-181,249.84144285247353,2.22,53.4483409999999,"45°1'54"" R",10.227555555555556,78.95786111111111,GOOD,Available,"HT,LT-2NO",POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95786111111111 10.227555555555556, 78.95669444444445 10.225111111111111)"
94,182,S,SA,22,181-182,299.19565987180937,2.7,60.397747,,10.225111111111111,78.95669444444445,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95669444444445 10.225111111111111, 78.95558333333334 10.222805555555556)"
95,183,T,SC,22,182-183,283.826429054805,3.42,59.118473,"31°39'52"" L",10.222805555555556,78.95558333333334,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95558333333334 10.222805555555556, 78.95577777777778 10.220916666666668)"
96,184,S,SA,22,183-184,208.43354419587848,6.52,53.5975949999999,,10.220916666666668,78.95577777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95577777777778 10.220916666666668, 78.956 10.218666666666667)"
97,185,S,SA,22,184-185,252.20218007181873,5.02,53.8946949999999,,10.218666666666667,78.956,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.956 10.218666666666667, 78.95625 10.216444444444443)"
98,186,S,SA,22,185-186,245.38749104191248,3.27,53.842579,,10.216444444444443,78.95625,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95625 10.216444444444443, 78.95647222222223 10.214222222222222)"
99,187,S,SA,22,186-187,248.0311792056325,2.98,56.906796,,10.214222222222222,78.95647222222223,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95647222222223 10.214222222222222, 78.95669444444445 10.21225)"
100,188,T,SC,22,187-188,218.78717492065923,1.37,53.707855,"21°58'57"" L",10.21225,78.95669444444445,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95669444444445 10.21225, 78.95775 10.210333333333333)"
101,189,S,SA,22,188-189,242.39465506473286,2.11,50.759487,,10.210333333333333,78.95775,GOOD,Available,LT,"ROAD,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95775 10.210333333333333, 78.95880555555556 10.208388888888889)"
102,190,T,SC,22,189-190,243.85506894533066,3.01,50.8264619999999,"10°24'1"" L",10.208388888888889,78.95880555555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95880555555556 10.208388888888889, 78.9595 10.207555555555555)"
103,191,T,SC,22,190-191,120.58578221701617,5.12,50.985142,"20°31'31"" R",10.207555555555555,78.9595,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9595 10.207555555555555, 78.9598888888889 10.20647222222222)"
104,192,T,H-POLE,12,191-192,127.15241611526059,∞,54.600929,"28°30'57"" R",10.20647222222222,78.9598888888889,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9598888888889 10.20647222222222, 78.95983333333334 10.206138888888889)"
105,193,T,H-POLE,12,192-193,37.734438564253,∞,51.512974,"50°14'24"" L",10.206138888888889,78.95983333333334,GOOD,NO E/W,230 KV,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95983333333334 10.206138888888889, 78.96027777777778 10.205583333333333)"
106,194,T,SC,22,193-194,78.8491075520195,7.04,55.514229,"24°2'39"" L",10.205583333333333,78.96027777777778,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96027777777778 10.205583333333333, 78.96127777777778 10.20511111111111)"
107,195,T,SC,22,194-195,120.16811878920566,3.21,57.44503,"20°31'27"" R",10.20511111111111,78.96127777777778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96127777777778 10.20511111111111, 78.9625 10.203861111111111)"
108,196,T,SC,22,195-196,191.4332980163319,3.6,53.2234759999999,"26°42'38"" L",10.203861111111111,78.9625,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9625 10.203861111111111, 78.96402777777779 10.203333333333333)"
109,197,S,SA,22,196-197,177.8811161724007,1.58,53.7734299999999,,10.203333333333333,78.96402777777779,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96402777777779 10.203333333333333, 78.96622222222223 10.202583333333333)"
110,198,S,SA,22,197-198,255.69007651580267,4.27,53.308205,,10.202583333333333,78.96622222222223,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96622222222223 10.202583333333333, 78.96855555555555 10.201777777777776)"
111,199,T,SC,22,198-199,270.29349237487577,3.1,56.622379,"19°29'55"" R",10.201777777777776,78.96855555555555,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96855555555555 10.201777777777776, 78.96919444444444 10.201277777777777)"
112,200,T,SC,22,199-200,88.2484866759106,4.59,58.591965,"49°55'17"" R",10.201277777777777,78.96919444444444,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96919444444444 10.201277777777777, 78.96919444444444 10.201083333333333)"
113,Gantry (Aliyanilai SS),Gantry,H-POLE,12,200-Gantry,21.91003972269697,,59.778339,,10.201083333333333,78.96919444444444,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G118),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
