S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,JB Location,Earthing Location,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Karambakudi SS),Gantry,2W,H -POLE,12,,,,67.318558,,10.45508333,79.12702778,Yes,,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12702777777777 10.455083333333333, 79.12691666666666 10.454833333333333)"
2,93,T,,DC,26,Gantry-93,30.67563619,3.76,62.499744,"34°48'18"" L",10.45483333,79.12691667,,,GOOD,NO E/W,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12691666666666 10.454833333333333, 79.12738888888889 10.452805555555555)"
3,92,T,,DB,26,93-92,230.0517954,3.14,56.407211,"2°48'10"" L",10.45280556,79.12738889,,,GOOD,Available,"LT-2NO, HT-3NO",POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12738888888889 10.452805555555555, 79.12811111111111 10.450166666666666)"
4,91,S,,DA,26,92-91,301.4755988,2.85,54.163757,,10.45016667,79.12811111,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12811111111111 10.450166666666666, 79.12875 10.447805555555556)"
5,90,S,,DA,26,91-90,271.8862678,2.94,51.558357,,10.44780556,79.12875,,,GOOD,Available,HT,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12875 10.447805555555556, 79.12936111111111 10.445555555555556)"
6,89,S,,DA,26,90-89,257.0641239,2.27,51.997692,,10.44555556,79.12936111,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.12936111111111 10.445555555555556, 79.13002777777777 10.443111111111111)"
7,88,T,,DC,26,89-88,279.7843587,4.01,48.239964,"52°12'58"" L",10.44311111,79.13002778,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13002777777777 10.443111111111111, 79.13191666666665 10.442333333333334)"
8,87,S,,DA,26,88-87,223.6182253,3.92,49.028687,,10.44233333,79.13191667,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13191666666665 10.442333333333334, 79.13419444444445 10.441416666666667)"
9,86,S,,DA,26,87-86,270.6668942,2.81,49.178493,,10.44141667,79.13419444,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13419444444445 10.441416666666667, 79.13652777777779 10.4405)"
10,85,S,,DA,26,86-85,273.2367028,2.67,49.637787,,10.4405,79.13652778,,,GOOD,Available,,"ROAD,POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13652777777779 10.4405, 79.13886111111111 10.439583333333333)"
11,84,T,,DB,26,85-84,275.4660396,1.97,50.577812,"7°40'29"" L",10.43958333,79.13886111,,,GOOD,Available,LT,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.13886111111111 10.439583333333333, 79.14152777777778 10.438916666666668)"
12,83,S,,DA,26,84-83,302.6969218,1.42,51.533653,,10.43891667,79.14152778,,,GOOD,Available,"HT,LT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14152777777778 10.438916666666668, 79.14394444444446 10.438305555555555)"
13,82,S,,DA,26,83-82,272.2033212,2.33,51.94257,,10.43830556,79.14394444,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.14394444444446 10.438305555555555, 79.1463888888889 10.437666666666667)"
14,81,T,2W,DC,26,82-81,276.3247917,4.11,51.380714,"56°12'30"" L",10.43766667,79.14638889,Yes,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1463888888889 10.437666666666667, 79.1486388888889 10.439638888888888)"
15,80,S,,DA,26,81-80,327.2643315,3.24,51.988213,,10.43963889,79.14863889,,,GOOD,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1486388888889 10.439638888888888, 79.15055555555556 10.441333333333333)"
16,79,S,,DA,26,80-79,281.7024629,2.87,49.257591,,10.44133333,79.15055556,,,GOOD,Available,LT,"ROAD,POND",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15055555555556 10.441333333333333, 79.15233333333335 10.442944444444445)"
17,78,T,,DB,26,79-78,266.4781751,3.01,48.2938,"13°31'35"" L",10.44294444,79.15233333,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15233333333335 10.442944444444445, 79.1533888888889 10.444527777777777)"
18,77,S,,DA,26,78-77,208.1269175,3.08,50.061508,,10.44452778,79.15338889,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1533888888889 10.444527777777777, 79.15469444444444 10.446527777777778)"
19,76,S,,DA,26,77-76,262.7869837,2.97,51.855179,,10.44652778,79.15469444,,,GOOD,Available,"HT,LT -2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15469444444444 10.446527777777778, 79.15611111111112 10.44875)"
20,75,T,,DC,26,76-75,291.2118912,1.6,51.827229,"27°56'12"" L",10.44875,79.15611111,,,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15611111111112 10.44875, 79.15630555555556 10.451194444444443)"
21,74,S,,DA,26,75-74,271.8332334,3.17,51.572327,,10.45119444,79.15630556,,,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15630555555556 10.451194444444443, 79.15641666666667 10.453555555555555)"
22,73,S,,DA,26,74-73,261.5058596,3.19,49.822807,,10.45355556,79.15641667,,,GOOD,Available,,"ROAD,POND",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15641666666667 10.453555555555555, 79.15658333333334 10.456027777777777)"
23,72,S,,DA,26,73-72,274.4926632,3.86,49.97187,,10.45602778,79.15658333,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15658333333334 10.456027777777777, 79.15669444444445 10.458555555555554)"
24,71,T,,DC,26,72-71,279.4248358,2.02,50.933197,"27°1'46"" R",10.45855556,79.15669444,,,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15669444444445 10.458555555555554, 79.15805555555556 10.460888888888888)"
25,70,S,,DA,26,71-70,298.8534551,3.71,49.936844,,10.46088889,79.15805556,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15805555555556 10.460888888888888, 79.15944444444445 10.463249999999999)"
26,69,S,,DA,26,70-69,302.2765358,4.06,49.707302,,10.46325,79.15944444,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.15944444444445 10.463249999999999, 79.16061111111112 10.465361111111111)"
27,68,S,,DA,26,69-68,265.0534557,3.42,50.300613,,10.46536111,79.16061111,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16061111111112 10.465361111111111, 79.16202777777778 10.467833333333333)"
28,67,T,2W,DB,26,68-67,314.9599244,2.17,51.865105,"7°9'47"" R",10.46783333,79.16202778,Yes,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16202777777778 10.467833333333333, 79.16355555555556 10.469888888888889)"
29,66,S,,DA,26,67-66,283.1712689,3.15,53.055866,,10.46988889,79.16355556,,,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16355555555556 10.469888888888889, 79.16455555555557 10.471194444444444)"
30,65,S,,DA,26,66-65,178.990187,2.2,52.159256,,10.47119444,79.16455556,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16455555555557 10.471194444444444, 79.16608333333333 10.473305555555555)"
31,64,S,,DA,26,65-64,289.1917031,2.8,50.338459,,10.47330556,79.16608333,,,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16608333333333 10.473305555555555, 79.16772222222222 10.4755)"
32,63,S,,DA,26,64-63,300.4142001,3.62,48.451439,,10.4755,79.16772222,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16772222222222 10.4755, 79.16930555555557 10.477694444444445)"
33,62,S,,DA,26,63-62,298.2820628,3.09,49.470886,,10.47769444,79.16930556,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.16930555555557 10.477694444444445, 79.17094444444444 10.479888888888889)"
34,61,T,,DC,26,62-61,300.4537746,4.42,50.465584,"26°34'20"" L",10.47988889,79.17094444,,,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17094444444444 10.479888888888889, 79.1713888888889 10.4825)"
35,60,S,,DA,26,61-60,293.366413,3.18,53.40654,,10.4825,79.17138889,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1713888888889 10.4825, 79.17183333333334 10.485166666666666)"
36,59,S,,DA,26,60-59,298.5875692,2.74,54.692051,,10.48516667,79.17183333,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17183333333334 10.485166666666666, 79.17227777777778 10.487583333333333)"
37,58,T,,DC,26,59-58,273.8536579,2.91,52.39785,"19°55'44"" R",10.48758333,79.17227778,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17227777777778 10.487583333333333, 79.17372222222222 10.490027777777778)"
38,57,S,,DA,26,58-57,313.4297096,4.22,53.648922,,10.49002778,79.17372222,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17372222222222 10.490027777777778, 79.17516666666667 10.4925)"
39,56,T,2W,DC,26,57-56,313.6937886,4.07,54.300499,"60°27'59"" R",10.4925,79.17516667,Yes,,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17516666666667 10.4925, 79.17797222222222 10.492472222222222)"
40,55,S,,DA,26,56-55,306.4438211,3.98,53.828037,,10.49247222,79.17797222,,,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.17797222222222 10.492472222222222, 79.18105555555556 10.492416666666665)"
41,54,S,,DA,26,55-54,337.0374003,2.94,51.90485,,10.49241667,79.18105556,,,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18105555555556 10.492416666666665, 79.18358333333333 10.49236111111111)"
42,53,T,,DC,26,54-53,277.4751308,1.97,49.814907,"51°17'40"" L",10.49236111,79.18358333,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18358333333333 10.49236111111111, 79.18486111111112 10.493888888888888)"
43,52,S,,DA,26,53-52,220.2927398,3.06,48.765667,,10.49388889,79.18486111,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18486111111112 10.493888888888888, 79.1863888888889 10.495722222222222)"
44,51,T,,DB,26,52-51,262.9733894,3.19,47.597183,"0°4'16"" R",10.49572222,79.18638889,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1863888888889 10.495722222222222, 79.18777777777778 10.497444444444444)"
45,50,T,,DB,26,51-50,244.3941694,2.08,45.840038,"15°6'4"" R",10.49744444,79.18777778,,,GOOD,Available,"LT,HT","ROAD,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18777777777778 10.497444444444444, 79.18961111111112 10.498722222222222)"
46,49,S,,DA,26,50-49,243.992422,1.6,44.710083,,10.49872222,79.18961111,,,GOOD,Available,HT -4NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.18961111111112 10.498722222222222, 79.19163888888889 10.500194444444444)"
47,48,S,,DA,26,49-48,273.6361983,4.08,44.179295,,10.50019444,79.19163889,,,GOOD,Available,"LT-2NO,230 KV",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19163888888889 10.500194444444444, 79.19383333333333 10.50175)"
48,47,S,,DA,26,48-47,298.7676398,3.54,41.807533,,10.50175,79.19383333,,,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19383333333333 10.50175, 79.19580555555557 10.503111111111112)"
49,46,T,,DB,26,47-46,261.8382037,3.19,41.796711,"0°39'28"" L",10.50311111,79.19580556,,,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19580555555557 10.503111111111112, 79.19777777777779 10.504555555555555)"
50,45,S,,DA,26,46-45,268.0462153,2.97,42.061687,,10.50455556,79.19777778,,,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.19777777777779 10.504555555555555, 79.1996388888889 10.50586111111111)"
51,44,S,,DA,26,45-44,250.7032076,1.85,43.18758,,10.50586111,79.19963889,,,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1996388888889 10.50586111111111, 79.20161111111112 10.50725)"
52,43,T,,DB,26,44-43,262.8711161,4.74,44.607746,"9°37'0"" L",10.50725,79.20161111,,,GOOD,Available,"LT-2NO,HT-2NO",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20161111111112 10.50725, 79.20236111111112 10.508)"
53,LILO : 42A,T,3W,DC,26,43- 42 ,116.3300269,3.88,45.421967,,10.508,79.20236111,Yes,,GOOD,Available,LT,,AGRI,Common tower for Karambayam (N.T.KUDI) - Uranipuram,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,2. From Gantry at Uranipuram S/S to TN - 42A section is common for 110kV Karambayam ( N.T.Kudi ) - Uranipuram & Uranipuram - Karambakudi Link . So It is recommended to prepare 96F OPGW at this section and Its shown in Karambakudi ( N.T. Kudi SS ) - Uranipuram link. ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
