S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1.0,Gantry (Karambayam SS ),Gantry,H-POLE,12.0,,,2.06,51.283371,,10.551166666666667,79.26263888888889,GOOD,,,,PLAIN,N.T. KUDI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26263888888889 10.551166666666667, 79.26263888888889 10.551527777777778)"
2.0,1.0,T,DC,26.0,Gantry-1,38.828624233651226,0.17,50.165554,"13°54'58"" L",10.551527777777778,79.26263888888889,GOOD,NO E/W,,SS Inside,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26263888888889 10.551527777777778, 79.26233333333333 10.552666666666667)"
3.0,2.0,T,DC,26.0,1-2,129.7803340012338,1.23,47.934254,"43°10'35"" L",10.552666666666667,79.26233333333333,GOOD,Available,LT -2NO,NT KUDI SS ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26233333333333 10.552666666666667, 79.26041666666667 10.553833333333333)"
4.0,3.0,T,DC,26.0,2-3,244.35552793411853,1.78,45.7649499999999,"6°59'40"" L",10.553833333333333,79.26041666666667,GOOD,Available,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.26041666666667 10.553833333333333, 79.25822222222222 10.554833333333335)"
5.0,4.0,S,DA,26.0,3-4,265.81422957120265,2.17,44.287193,,10.554833333333335,79.25822222222222,GOOD,Available,LT -3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25822222222222 10.554833333333335, 79.25583333333333 10.555972222222223)"
6.0,5.0,S,DA,26.0,4-5,288.7730076333975,1.96,41.368431,,10.555972222222223,79.25583333333333,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25583333333333 10.555972222222223, 79.2538888888889 10.556916666666668)"
7.0,6.0,T,DC,26.0,5-6,236.6936421233405,3.02,39.960625,"12°38'50"" L",10.556916666666668,79.2538888888889,GOOD,Available,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2538888888889 10.556916666666668, 79.25266666666667 10.557194444444445)"
8.0,7.0,T,DC,26.0,6-7,137.76009870071175,1.19,38.91288,"19°22'8"" R",10.557194444444445,79.25266666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.25266666666667 10.557194444444445, 79.2508888888889 10.558305555555556)"
9.0,8.0,T,DC,26.0,7-8,232.31926060587782,2.65,37.924751,"13°11'4"" L",10.558305555555556,79.2508888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2508888888889 10.558305555555556, 79.24822222222222 10.55925)"
10.0,9.0,S,DA,26.0,8-9,309.696130570146,1.69,38.092407,,10.55925,79.24822222222222,GOOD,Available,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24822222222222 10.55925, 79.24597222222222 10.56)"
11.0,10.0,T,DC,26.0,9-10,259.5421301374486,2.93,37.541218,"12°9'46"" R",10.56,79.24597222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24597222222222 10.56, 79.24386111111112 10.561277777777779)"
12.0,11.0,S,DA,26.0,10-11,269.99900948043563,2.74,37.7341839999999,,10.561277777777779,79.24386111111112,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24386111111112 10.561277777777779, 79.24202777777778 10.56238888888889)"
13.0,12.0,T,DC,26.0,11-12,234.78370534138975,3.63,37.760551,"26°7'59"" L",10.56238888888889,79.24202777777778,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.24202777777778 10.56238888888889, 79.23969444444444 10.56263888888889)"
14.0,13.0,S,DA,26.0,12-13,257.14465023921986,2.93,40.213486,,10.56263888888889,79.23969444444444,GOOD,Available,"HT,LT-2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23969444444444 10.56263888888889, 79.23733333333334 10.562861111111111)"
15.0,14.0,S,DA,26.0,13-14,261.4247754452866,3.46,41.5007779999999,,10.562861111111111,79.23733333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23733333333334 10.562861111111111, 79.23491666666666 10.563111111111112)"
16.0,15.0,S,DA,26.0,14-15,263.74635677184574,2.67,41.027599,,10.563111111111112,79.23491666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23491666666666 10.563111111111112, 79.23291666666667 10.56338888888889)"
17.0,16.0,T,DC,26.0,15-16,220.79481268819882,3.18,40.5423509999999,"10°36'57"" L",10.56338888888889,79.23291666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23291666666667 10.56338888888889, 79.23072222222223 10.56327777777778)"
18.0,17.0,T,DC,26.0,16-17,240.77227987317545,2.66,40.5877759999999,"51°57'10"" L",10.56327777777778,79.23072222222223,GOOD,Available,"LT,HT",Village Road,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.23072222222223 10.56327777777778, 79.22936111111112 10.561361111111111)"
19.0,18.0,S,DA,26.0,17-18,258.9399135644014,2.94,38.221169,,10.561361111111111,79.22936111111112,GOOD,Available,LT-2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22936111111112 10.561361111111111, 79.22788888888888 10.559277777777778)"
20.0,19.0,S,DA,26.0,18-19,280.16628631615754,3.69,36.4938849999999,,10.559277777777778,79.22788888888888,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22788888888888 10.559277777777778, 79.22652777777778 10.557166666666667)"
21.0,20.0,T,DC,26.0,19-20,277.8875594332127,3.26,35.1189499999999,"12°7'7"" L",10.557166666666667,79.22652777777778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22652777777778 10.557166666666667, 79.22566666666667 10.554944444444445)"
22.0,21.0,S,DA,26.0,20-21,262.5196473238377,4.28,35.101002,,10.554944444444445,79.22566666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22566666666667 10.554944444444445, 79.22480555555556 10.552444444444445)"
23.0,22.0,S,DA,26.0,21-22,292.40674063596657,3.09,35.108677,,10.552444444444445,79.22480555555556,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22480555555556 10.552444444444445, 79.22408333333334 10.550305555555557)"
24.0,23.0,S,DA,26.0,22-23,251.31200224648907,2.75,34.363529,,10.550305555555557,79.22408333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22408333333334 10.550305555555557, 79.22308333333334 10.547444444444444)"
25.0,24.0,S,DA,26.0,23-24,334.72780703357563,2.07,35.612228,,10.547444444444444,79.22308333333334,GOOD,Available,"LT-2NO,HT","ROAD,CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22308333333334 10.547444444444444, 79.22233333333334 10.545111111111112)"
26.0,25.0,T,DC,26.0,24-25,270.39729629033434,1.63,36.128532,"1°12'12"" R",10.545111111111112,79.22233333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22233333333334 10.545111111111112, 79.2215 10.542805555555555)"
27.0,26.0,S,DA,26.0,25-26,270.69957491823374,0.86,37.66507,,10.542805555555555,79.2215,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2215 10.542805555555555, 79.22069444444445 10.540444444444445)"
28.0,27.0,S,DA,26.0,26-27,276.5785467368494,1.17,36.478382,,10.540444444444445,79.22069444444445,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.22069444444445 10.540444444444445, 79.21988888888889 10.53811111111111)"
29.0,28.0,S,DA,26.0,27-28,272.4286905686536,3.21,37.373798,,10.53811111111111,79.21988888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21988888888889 10.53811111111111, 79.21908333333333 10.535722222222223)"
30.0,29.0,S,DA,26.0,28-29,278.61870491950015,2.77,36.0590819999999,,10.535722222222223,79.21908333333333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21908333333333 10.535722222222223, 79.21825 10.53325)"
31.0,30.0,T,DC,26.0,29-30,286.64191653543674,3.47,34.8849409999999,"0°0'48"" R",10.53325,79.21825,GOOD,Available,LT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21825 10.53325, 79.21738888888889 10.530805555555556)"
32.0,31.0,S,DA,26.0,30-31,286.7919211070636,2.09,35.566811,,10.530805555555556,79.21738888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21738888888889 10.530805555555556, 79.21661111111112 10.528472222222224)"
33.0,32.0,S,DA,26.0,31-32,271.44566021720186,0.91,36.140106,,10.528472222222224,79.21661111111112,GOOD,Available,"LT,HT",Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21661111111112 10.528472222222224, 79.21583333333334 10.526305555555556)"
34.0,33.0,S,DA,26.0,32-33,254.05428229546823,1.27,37.438465,,10.526305555555556,79.21583333333334,GOOD,Available,,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21583333333334 10.526305555555556, 79.215 10.523861111111112)"
35.0,34.0,S,DA,26.0,33-34,285.17582005721505,0.37,37.7475549999999,,10.523861111111112,79.215,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.215 10.523861111111112, 79.21447222222223 10.522250000000001)"
36.0,35.0,T,DC,26.0,34-35,189.04917211001703,1.55,39.755119,"28°38'56"" R",10.522250000000001,79.21447222222223,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21447222222223 10.522250000000001, 79.21219444444445 10.520166666666668)"
37.0,36.0,S,DA,26.0,35-36,337.4576726200722,2.7,41.932808,,10.520166666666668,79.21219444444445,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21219444444445 10.520166666666668, 79.21016666666667 10.51827777777778)"
38.0,37.0,S,DA,26.0,36-37,306.9877561926875,3.91,42.0335159999999,,10.51827777777778,79.21016666666667,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.21016666666667 10.51827777777778, 79.20822222222222 10.516444444444444)"
39.0,38.0,T,DC,26.0,37-38,293.7828706091054,0.86,42.8209269999999,"15°42'30"" L",10.516444444444444,79.20822222222222,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20822222222222 10.516444444444444, 79.20702777777778 10.514472222222222)"
40.0,39.0,S,DA,26.0,38-39,254.02781924345243,1.29,43.7832719999999,,10.514472222222222,79.20702777777778,GOOD,Available,"LT,HT -2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20702777777778 10.514472222222222, 79.20586111111112 10.51238888888889)"
41.0,40.0,S,DA,26.0,39-40,261.8111608814313,3.17,42.864521,,10.51238888888889,79.20586111111112,GOOD,Available,LT -2NO,"ROAD,CANAL",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20586111111112 10.51238888888889, 79.20497222222222 10.510777777777777)"
42.0,41.0,T,DC,26.0,40-41,205.12418864554985,2.17,43.5926019999999,"6°18'1"" R",10.510777777777777,79.20497222222222,GOOD,Available,"LT -2NO,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20497222222222 10.510777777777777, 79.20341666666667 10.508527777777777)"
43.0,42.0,T,DC,26.0,41-42,300.38050695868026,2.21,42.704487,"27°28'7"" R",10.508527777777777,79.20341666666667,GOOD,Available,LT -2NO,Uranipuram SS Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20341666666667 10.508527777777777, 79.20238888888889 10.508)"
44.0,LILO : 42A,T,DC,26.0,42- 42A,127.14185036058088,3.39,44.0743519999999,"60°2'44"" L",10.508,79.20238888888889,GOOD,Available,,,AGRI,Common tower for 110kV Uranipuram - Karambakudi,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20238888888889 10.508, 79.20244444444445 10.509722222222223)"
45.0, 42B,T,DC,26.0, 42A- 42B,191.5330037411897,2.25,47.5792879999999,"82°52'55"" R",10.509722222222223,79.20244444444445,GOOD,Available,HT -2NO,Uranipuram SS Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.20244444444445 10.509722222222223, 79.20255555555556 10.50975)"
46.0,Gantry (Uranipuram SS),Gantry,H-POLE,12.0, 42B-Gantry,17.0,,48.55463,,10.50975,79.20255555555556,GOOD,NO E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G51),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2.0,From Gantry at Uranipuram S/S to TN - 42A section is common for 110kV Karambayam ( N.T.Kudi ) - Uranipuram & Uranipuram - Karambakudi Link . So It is recommended to prepare 96F OPGW at this section. ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
