S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Tiruvarur SS),Gantry,2W,H-POLE,12,,0,,34.074642,,10.78702778,79.61455556,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61455555555555 10.787027777777778, 79.61491666666666 10.786999999999999)"
2,1,T,,DC,26,Gantry-1,38.66998378,2.58,33.782444,"36°53'11"" R",10.787,79.61491667,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61491666666666 10.786999999999999, 79.61330555555556 10.788333333333334)"
3,2,T,,DC,26,01-Feb,229.407658,3.13,26.853985,"7°57'23"" L",10.78833333,79.61330556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61330555555556 10.788333333333334, 79.61191666666666 10.789194444444444)"
4,3,T,,DC,26,02-Mar,180.3012513,2.94,26.850784,"65°50'26"" L",10.78919444,79.61191667,GOOD,Available,230 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61191666666666 10.789194444444444, 79.61155555555555 10.788972222222222)"
5,4,T,,H-POLE,12,03-Apr,47.54253752,1.86,24.770006,"7°15'16"" R",10.78897222,79.61155556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61155555555555 10.788972222222222, 79.61125 10.788805555555555)"
6,5,T,,H-POLE,12,04-May,37.58681607,2.14,24.298481,"4°11'38"" R",10.78880556,79.61125,GOOD,Available,230 KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61125 10.788805555555555, 79.60972222222222 10.788194444444445)"
7,6,T,,SC,22,05-Jun,179.0274877,3.27,23.868658,"24°8'15"" L",10.78819444,79.60972222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60972222222222 10.788194444444445, 79.60844444444444 10.786888888888889)"
8,7,T,,SC,22,06-Jul,202.3396413,3.71,21.905642,"36°44'27"" R",10.78688889,79.60844444,GOOD,Available,"LT,HT",METAL ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60844444444444 10.786888888888889, 79.60613888888888 10.7865)"
9,8,T,,SC,22,07-Aug,255.2883795,2.73,22.32579,"32°4'13"" L",10.7865,79.60613889,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60613888888888 10.7865, 79.60441666666667 10.784972222222223)"
10,9,S,,SA,22,08-Sep,254.4826198,4.18,21.633232,,10.78497222,79.60441667,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60441666666667 10.784972222222223, 79.60308333333333 10.783833333333334)"
11,10,T,,SC,22,09-Oct,191.2017707,3.18,22.639231,"6°18'26"" L",10.78383333,79.60308333,GOOD,Available,"LT,HT",River & Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60308333333333 10.783833333333334, 79.60166666666666 10.782361111111111)"
12,11,S,,SA,22,10-Nov,225.1056481,2.73,21.799448,,10.78236111,79.60166667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60166666666666 10.782361111111111, 79.60044444444443 10.780361111111112)"
13,12,T,,SC,22,11-Dec,257.8058285,3.07,22.662048,"71°15'18"" R",10.78036111,79.60044444,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60044444444443 10.780361111111112, 79.598 10.780916666666668)"
14,13,T,2W,SC,22,Dec-13,272.9571403,2.82,24.126726,"3°47'31"" R",10.78091667,79.598,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.598 10.780916666666668, 79.59555555555555 10.781611111111111)"
15,14,S,,SA,22,13-14,277.6556723,3.27,23.49398,,10.78161111,79.59555556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59555555555555 10.781611111111111, 79.59308333333333 10.782111111111112)"
16,15,S,,SA,22,14-15,277.8323202,4.18,22.55456,,10.78211111,79.59308333,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59308333333333 10.782111111111112, 79.59077777777777 10.782833333333334)"
17,16,S,,SA,22,15-16,280,3.9,22.902761,,10.78283333,79.59077778,GOOD,NO E/W,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59077777777777 10.782833333333334, 79.58816666666667 10.783305555555556)"
18,17,S,,SA,22,16-17,270,2.71,22.530491,,10.78330556,79.58816667,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58816666666667 10.783305555555556, 79.58569444444444 10.783916666666666)"
19,18,T,,SC,22,17-18,279.8184601,2.96,22.56633,"40°49'59"" L",10.78391667,79.58569444,GOOD,NO E/W,LT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58569444444444 10.783916666666666, 79.58347222222221 10.782805555555557)"
20,19,S,,SA,22,18-19,276,3.07,22.202915,,10.78280556,79.58347222,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58347222222221 10.782805555555557, 79.58136111111111 10.78175)"
21,20,S,,SA,22,19-20,272,2.73,24.084824,,10.78175,79.58136111,GOOD,Available,"LT,HT",METAL ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58136111111111 10.78175, 79.57913888888889 10.780611111111112)"
22,21,S,,SA,22,20-21,273.9848557,3.56,22.774815,,10.78061111,79.57913889,GOOD,Available,LT -3NO,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57913888888889 10.780611111111112, 79.57688888888889 10.779555555555556)"
23,22,S,,SA,22,21-22,272.1725685,2.7,21.60799,,10.77955556,79.57688889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57688888888889 10.779555555555556, 79.57466666666666 10.778472222222224)"
24,23,S,,SA,22,22-23,271.0072298,3.46,22.084339,,10.77847222,79.57466667,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57466666666666 10.778472222222224, 79.57252777777778 10.777361111111112)"
25,24,S,,SA,22,23-24,264.5917407,2.27,19.747852,,10.77736111,79.57252778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57252777777778 10.777361111111112, 79.57033333333332 10.77638888888889)"
26,25,T,,SC,22,24-25,261.1521739,4.2,21.571968,"2°37'28"" L",10.77638889,79.57033333,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57033333333332 10.77638888888889, 79.56830555555555 10.775416666666667)"
27,26,T,2W,SC,22,25-26,247.1433473,2.73,21.854244,"23°19'36"" R",10.77541667,79.56830556,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56830555555555 10.775416666666667, 79.56788888888889 10.77538888888889)"
28,27,T,,H-POLE,12,26-27,45.55162057,1.98,18.470556,"5°28'47"" L",10.77538889,79.56788889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56788888888889 10.77538888888889, 79.56691666666666 10.775250000000002)"
29,28,T,2W,SC,22,27-28,106.7869019,2.91,19.258879,"52°49'23"" R",10.77525,79.56691667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56691666666666 10.775250000000002, 79.56513888888888 10.776972222222224)"
30,29,S,,SA,22,28-29,273.3403241,3.67,19.47719,,10.77697222,79.56513889,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56513888888888 10.776972222222224, 79.56327777777777 10.778805555555556)"
31,30,S,,SA,22,29-30,285.7896881,2.46,19.415867,,10.77880556,79.56327778,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56327777777777 10.778805555555556, 79.56138888888889 10.780555555555557)"
32,31,S,,SA,22,30-31,283.4962547,3.7,18.236462,,10.78055556,79.56138889,GOOD,NO E/W,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56138888888889 10.780555555555557, 79.55944444444444 10.782277777777779)"
33,32,S,,SA,22,31-32,285.8735012,2.37,19.62262,,10.78227778,79.55944444,GOOD,NO E/W,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55944444444444 10.782277777777779, 79.55769444444444 10.784166666666666)"
34,33,T,,SC,22,32-33,282.1684871,4.18,18.736139,"31°54'10"" L",10.78416667,79.55769444,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55769444444444 10.784166666666666, 79.55522222222221 10.784833333333333)"
35,34,S,,SA,22,33-34,280.3760646,3.62,18.28619,,10.78483333,79.55522222,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55522222222221 10.784833333333333, 79.55272222222222 10.785416666666666)"
36,35,S,,SA,22,34-35,282.4085288,2.82,20.349712,,10.78541667,79.55272222,GOOD,NO E/W,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55272222222222 10.785416666666666, 79.55027777777778 10.786194444444444)"
37,36,S,,SA,22,35-36,280.9065195,3.07,20.163246,,10.78619444,79.55027778,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55027777777778 10.786194444444444, 79.54783333333333 10.786805555555555)"
38,37,S,,SA,22,36-37,273.9804595,4.62,20.991795,,10.78680556,79.54783333,GOOD,NO E/W,"2 LT,HT",CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54783333333333 10.786805555555555, 79.54533333333333 10.7875)"
39,38,T,2W,SC,22,37-38,284.5768713,4.02,20.449722,"31°31'34"" L",10.7875,79.54533333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54533333333333 10.7875, 79.54275 10.786777777777777)"
40,39,S,,SA,22,38-39,294.7110517,3.18,20.780033,,10.78677778,79.54275,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54275 10.786777777777777, 79.54022222222223 10.786249999999999)"
41,40,S,,SA,22,39-40,281.9459779,1.9,22.489885,,10.78625,79.54022222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54022222222223 10.786249999999999, 79.53775 10.785722222222223)"
42,41,S,,SA,22,40-41,277.7091514,2.26,22.728762,,10.78572222,79.53775,GOOD,Available,LT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53775 10.785722222222223, 79.53502777777777 10.78513888888889)"
43,42,T,,SC,22,41-42,302.7679469,3.11,22.774267,"6°50'47"" R",10.78513889,79.53502778,GOOD,Available,HT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53502777777777 10.78513888888889, 79.53272222222222 10.784916666666666)"
44,43,S,,SA,22,42-43,253.4728733,4.18,23.992065,,10.78491667,79.53272222,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53272222222222 10.784916666666666, 79.53016666666666 10.784638888888889)"
45,44,S,,SA,22,43-44,282.1070279,2.79,24.061413,,10.78463889,79.53016667,GOOD,Available,"HT,2LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53016666666666 10.784638888888889, 79.52755555555555 10.784416666666667)"
46,45,S,,SA,22,44-45,285.2639663,3.18,24.574833,,10.78441667,79.52755556,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52755555555555 10.784416666666667, 79.52511111111112 10.784194444444445)"
47,46,S,,SA,22,45-46,268.2862285,4.92,27.08041,,10.78419444,79.52511111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52511111111112 10.784194444444445, 79.52247222222222 10.784)"
48,47,T,,SC,22,46-47,289.5731341,4.02,27.987663,"46°56'25"" L",10.784,79.52247222,GOOD,Available,"HT,110 KV",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52247222222222 10.784, 79.52072222222222 10.781833333333335)"
49,48,S,,SA,22,47-48,306.6962445,3.47,26.747288,,10.78183333,79.52072222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52072222222222 10.781833333333335, 79.51916666666666 10.779972222222224)"
50,49,S,,SA,22,48-49,267.9316976,2.73,27.16255,,10.77997222,79.51916667,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51916666666666 10.779972222222224, 79.51747222222222 10.777805555555556)"
51,50,S,,SA,22,49-50,302.0809386,2.24,24.73852,,10.77780556,79.51747222,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51747222222222 10.777805555555556, 79.51594444444444 10.775916666666667)"
52,51,S,,SA,22,50-51,267.1684898,3.03,25.230469,,10.77591667,79.51594444,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51594444444444 10.775916666666667, 79.51433333333334 10.773888888888889)"
53,52,S,,SA,22,51-52,286.3861406,3.42,27.143957,,10.77388889,79.51433333,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51433333333334 10.773888888888889, 79.51263888888889 10.771861111111113)"
54,53,S,,SA,22,52-53,289.8733563,2.9,25.425739,,10.77186111,79.51263889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51263888888889 10.771861111111113, 79.51102777777778 10.769916666666667)"
55,54,T,2W,SC,22,53-54,277.3080114,3.23,25.457321,"31°25'35"" L",10.76991667,79.51102778,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51102777777778 10.769916666666667, 79.51091666666666 10.769055555555557)"
56,55,T,,SC,22,54-55,97.1061707,3.76,25.211288,"52°15'40"" R",10.76905556,79.51091667,GOOD,Available,,RAILWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51091666666666 10.769055555555557, 79.50883333333333 10.767861111111111)"
57,56,S,,SA,22,55-56,262.0211075,2.93,24.954332,,10.76786111,79.50883333,GOOD,Available,,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50883333333333 10.767861111111111, 79.50675 10.766861111111112)"
58,57,S,,SA,22,56-57,252.9013576,1.73,25.736362,,10.76686111,79.50675,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50675 10.766861111111112, 79.50463888888889 10.765888888888888)"
59,58,S,,SA,22,57-58,258.1654711,2.63,26.107279,,10.76588889,79.50463889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50463888888889 10.765888888888888, 79.50255555555556 10.76463888888889)"
60,59,S,,SA,22,58-59,264.8012496,3.39,26.633406,,10.76463889,79.50255556,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50255555555556 10.76463888888889, 79.50047222222223 10.763527777777778)"
61,60,S,,SA,22,59-60,259.9485474,3.27,27.373371,,10.76352778,79.50047222,GOOD,Available,"LT,HT",VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50047222222223 10.763527777777778, 79.49825 10.762305555555555)"
62,61,T,,SC,22,60-61,276.8816695,4.49,27.079117,"47°31'31"" L",10.76230556,79.49825,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49825 10.762305555555555, 79.49780555555556 10.760333333333334)"
63,62,T,,SC,22,61-62,213,4.02,25.638308,"10°49'37"" R",10.76033333,79.49780556,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49780555555556 10.760333333333334, 79.49702777777777 10.758611111111112)"
64,63,S,,SA,22,62-63,224,1.26,26.423267,,10.75861111,79.49702778,GOOD,Available,LT,METAL ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49702777777777 10.758611111111112, 79.49597222222222 10.756666666666666)"
65,64,S,,SA,22,63-64,243.7294464,2.18,14.590486,,10.75666667,79.49597222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49597222222222 10.756666666666666, 79.49502777777778 10.754583333333333)"
66,65,S,,SA,22,64-65,252.1269408,3.1,15.371019,,10.75458333,79.49502778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49502777777778 10.754583333333333, 79.49375 10.752555555555556)"
67,66,S,,SA,22,65-66,265.4343753,2.73,16.757072,,10.75255556,79.49375,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49375 10.752555555555556, 79.49266666666666 10.750444444444444)"
68,67,S,,SA,22,66-67,260.532148,2.62,19.166567,,10.75044444,79.49266667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49266666666666 10.750444444444444, 79.49152777777778 10.74847222222222)"
69,68,S,,SA,22,67-68,252.4761924,4.19,20.619532,,10.74847222,79.49152778,GOOD,Available,HT,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49152777777778 10.74847222222222, 79.49041666666666 10.746333333333332)"
70,69,S,,SA,22,68-69,266.3129086,3.1,20.914356,,10.74633333,79.49041667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49041666666666 10.746333333333332, 79.48933333333333 10.744305555555554)"
71,70,T,2W,SC,22,69-70,253.2590109,2.96,22.538454,"37°29'55"" L",10.74430556,79.48933333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48933333333333 10.744305555555554, 79.48977777777777 10.741777777777777)"
72,71,S,,SA,22,70-71,282.6145791,1.9,22.948273,,10.74177778,79.48977778,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48977777777777 10.741777777777777, 79.49005555555556 10.739638888888887)"
73,72,S,,SA,22,71-72,238.3374456,2.7,24.020786,,10.73963889,79.49005556,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49005555555556 10.739638888888887, 79.49061111111111 10.73686111111111)"
74,73,S,,SA,22,72-73,312.2464183,2.12,22.562984,,10.73686111,79.49061111,GOOD,Available,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49061111111111 10.73686111111111, 79.49111111111111 10.733944444444443)"
75,74,T,,SC,22,73-74,327.1927624,1.96,22.122707,"14°27'55"" R",10.73394444,79.49111111,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49111111111111 10.733944444444443, 79.49094444444445 10.731777777777777)"
76,75,S,,SA,22,74-75,248,2.63,20.960316,,10.73177778,79.49094444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49094444444445 10.731777777777777, 79.49069444444444 10.729055555555556)"
77,76,S,,SA,22,75-76,301.242572,2.7,20.764023,,10.72905556,79.49069444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49069444444444 10.729055555555556, 79.4905 10.726750000000001)"
78,77,S,,SA,22,76-77,256.6113648,3.18,22.491373,,10.72675,79.4905,GOOD,Available,HT,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4905 10.726750000000001, 79.49030555555555 10.72425)"
79,78,S,,SA,22,77-78,276.9602111,2.16,21.29731,,10.72425,79.49030556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49030555555555 10.72425, 79.49008333333333 10.721638888888888)"
80,79,S,,SA,22,78-79,288.79189,3.79,23.560865,,10.72163889,79.49008333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49008333333333 10.721638888888888, 79.48991666666667 10.719166666666666)"
81,80,T,,SC,22,79-80,274.4771281,2.26,24.176933,"1°3'25"" R",10.71916667,79.48991667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48991666666667 10.719166666666666, 79.48972222222223 10.716944444444444)"
82,81,S,,SA,22,80-81,247.4427521,1.26,23.815777,,10.71694444,79.48972222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48972222222223 10.716944444444444, 79.48947222222222 10.714083333333333)"
83,82,S,,SA,22,81-82,316.4789712,1.96,23.412476,,10.71408333,79.48947222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48947222222222 10.714083333333333, 79.48925 10.711444444444444)"
84,83,S,,SA,22,82-83,294.0409184,0.87,25.160831,,10.71144444,79.48925,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48925 10.711444444444444, 79.48905555555555 10.709027777777777)"
85,84,S,,SA,22,83-84,267.1105519,1.02,24.189907,,10.70902778,79.48905556,GOOD,Available,LT,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48905555555555 10.709027777777777, 79.48861111111111 10.706388888888888)"
86,85,S,,SA,22,84-85,296.8808931,4.07,24.048685,,10.70638889,79.48861111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48861111111111 10.706388888888888, 79.48858333333334 10.703861111111111)"
87,86,S,,SA,22,85-86,278.4116955,1.35,22.994316,,10.70386111,79.48858333,GOOD,Available,LT -2NO,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48858333333334 10.703861111111111, 79.48838888888889 10.701416666666667)"
88,87,T,2W,SC,22,86-87,272.3111583,2.96,21.92712,"43°3'4"" R",10.70141667,79.48838889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48838888888889 10.701416666666667, 79.48663888888889 10.699861111111112)"
89,88,S,,SA,22,87-88,257.0110144,3.1,24.97319,,10.69986111,79.48663889,GOOD,Available,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48663888888889 10.699861111111112, 79.48461111111111 10.697944444444445)"
90,89,S,,SA,22,88-89,305.6526862,2.67,24.234171,,10.69794444,79.48461111,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48461111111111 10.697944444444445, 79.48275 10.696194444444444)"
91,90,T,,SC,22,89-90,281.3839474,1.07,23.126478,"10°12'5"" L",10.69619444,79.48275,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48275 10.696194444444444, 79.48136111111111 10.694361111111112)"
92,91,S,,SA,22,90-91,253.8455303,3.39,24.246941,,10.69436111,79.48136111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48136111111111 10.694361111111112, 79.48 10.6925)"
93,92,S,,SA,22,91-92,253.1061293,4.1,23.203543,,10.6925,79.48,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48 10.6925, 79.47855555555556 10.690694444444444)"
94,93,S,,SA,22,92-93,253.2912302,1.29,24.471464,,10.69069444,79.47855556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47855555555556 10.690694444444444, 79.4773888888889 10.68913888888889)"
95,94,T,,SC,22,93-94,214.7164351,3.69,24.123661,"15°29'45"" R",10.68913889,79.47738889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4773888888889 10.68913888888889, 79.47558333333333 10.687777777777779)"
96,95,S,,SA,22,94-95,248.7017784,3.07,23.970171,,10.68777778,79.47558333,GOOD,Available,HT,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47558333333333 10.687777777777779, 79.47397222222223 10.686555555555556)"
97,96,S,,SA,22,95-96,222.3826264,4.57,22.517282,,10.68655556,79.47397222,GOOD,Available,,METAL ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47397222222223 10.686555555555556, 79.47200000000001 10.685166666666667)"
98,97,S,,SA,22,96-97,266.2108691,2.09,23.267921,,10.68516667,79.472,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47200000000001 10.685166666666667, 79.47025000000001 10.68388888888889)"
99,98,S,,SA,22,97-98,235.5392134,1.14,23.059677,,10.68388889,79.47025,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47025000000001 10.68388888888889, 79.46836111111111 10.682555555555554)"
100,99,T,2W,SC,22,98-99,255.7013145,2.6,22.852655,"31°3'12"" R",10.68255556,79.46836111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46836111111111 10.682555555555554, 79.46597222222222 10.68236111111111)"
101,100,S,,SA,22,99-100,263.7834695,2.71,27.388016,,10.68236111,79.46597222,GOOD,NO E/W,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46597222222222 10.68236111111111, 79.46411111111111 10.682027777777778)"
102,101,S,,SA,22,100-101,258,3.12,25.216227,,10.68202778,79.46411111,GOOD,NO E/W,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46411111111111 10.682027777777778, 79.46127777777778 10.68163888888889)"
103,102,S,,SA,22,101-102,261,2.98,24.420527,,10.68163889,79.46127778,GOOD,NO E/W,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46127777777778 10.68163888888889, 79.45891666666667 10.68136111111111)"
104,103,S,,SA,22,102-103,259.0744264,4.16,21.755001,,10.68136111,79.45891667,GOOD,NO E/W,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45891666666667 10.68136111111111, 79.45683333333334 10.681111111111111)"
105,104,S,,SA,22,103-104,256,3.92,30.205252,,10.68111111,79.45683333,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45683333333334 10.681111111111111, 79.45416666666667 10.68075)"
106,105,S,,SA,22,104-105,294.0680411,2.73,24.261986,,10.68075,79.45416667,GOOD,NO E/W,"HT,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45416666666667 10.68075, 79.45208333333333 10.680472222222221)"
107,106,S,,SA,22,105-106,229.5881117,3.03,23.540955,,10.68047222,79.45208333,GOOD,NO E/W,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45208333333333 10.680472222222221, 79.45044444444444 10.68025)"
108,107,T,2W,SC,22,106-107,182.7886261,4.91,23.627314,"29°14'40"" R",10.68025,79.45044444,GOOD,NO E/W,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45044444444444 10.68025, 79.44800000000001 10.681249999999999)"
109,108,S,,SA,22,107-108,286.7171214,2.18,25.109549,,10.68125,79.448,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44800000000001 10.681249999999999, 79.44561111111112 10.68211111111111)"
110,109,T,,SC,22,108-109,279.9613425,1.9,25.465315,"9°29'32"" R",10.68211111,79.44561111,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44561111111112 10.68211111111111, 79.44383333333333 10.682444444444444)"
111,110,S,,SA,22,109-110,197.5049896,3.12,24.289701,,10.68244444,79.44383333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44383333333333 10.682444444444444, 79.44227777777778 10.682694444444444)"
112,111,T,,SC,22,110-111,172.8942709,1.99,25.89135,"37°16'4"" R",10.68269444,79.44227778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44227777777778 10.682694444444444, 79.44158333333334 10.682305555555555)"
113,112,T,,SC,22,111-112,86.85710916,2.74,25.177479,"19°56'17"" R",10.68230556,79.44158333,GOOD,Available,,RAILWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44158333333334 10.682305555555555, 79.44072222222222 10.682166666666665)"
114,113,S,,SA,22,112-113,93.65996782,3.18,25.81856,,10.68216667,79.44072222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44072222222222 10.682166666666665, 79.43811111111111 10.682277777777777)"
115,114,S,,SA,22,113-114,288.3487876,2.91,26.291405,,10.68227778,79.43811111,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43811111111111 10.682277777777777, 79.43544444444444 10.68236111111111)"
116,115,S,,SA,22,114-115,292.0213641,3.45,25.588669,,10.68236111,79.43544444,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43544444444444 10.68236111111111, 79.43305555555555 10.68238888888889)"
117,116,S,,SA,22,115-116,260.7071596,3.12,25.067265,,10.68238889,79.43305556,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43305555555555 10.68238888888889, 79.43091666666668 10.682416666666667)"
118,117,T,,SC,22,116-117,234.1602461,2.7,25.050762,"56°48'18"" R",10.68241667,79.43091667,GOOD,Available,HT -5 NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43091666666668 10.682416666666667, 79.43052777777778 10.683027777777777)"
119,118,T,,SC,22,117-118,80.23755308,3.45,25.173473,"36°24'28"" L",10.68302778,79.43052778,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43052777777778 10.683027777777777, 79.43058333333333 10.68388888888889)"
120,119,T,,SC,22,118-119,95.08253353,2.73,27.313908,"30°6'54"" R",10.68388889,79.43058333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43058333333333 10.68388888888889, 79.43066666666667 10.683722222222222)"
121,Gantry (Mannarkudi SS),Gantry,2W,H-POLE,12,119-Gantry ,22.70453371,,27.495071,,10.68372222,79.43066667,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
