S.No,Tower No.,Tower Suspension / Tension,JOINT BOX,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Tiruvarur SS),Gantry,2W,DP,12,,,,21.327324,,10.7855,79.6145,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61449999999999 10.7855, 79.61441666666666 10.785083333333333)"
2,1,T,,DC,26,Gantry-1,46,1.38,21.644968,"66°48'14"" R",10.78508333,79.61441667,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61441666666666 10.785083333333333, 79.6141111111111 10.785055555555555)"
3,2,T,,DP,12,01-Feb,45,1.46,21.770927,"66°5'23"" R",10.78505556,79.61411111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6141111111111 10.785055555555555, 79.61397222222222 10.78525)"
4,3,T,,DP,12,02-Mar,25.73479929,2.02,21.821014,"40°38'0"" L",10.78525,79.61397222,GOOD,NO E/W,110 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61397222222222 10.78525, 79.61372222222222 10.785305555555555)"
5,4,T,,DC,26,03-Apr,27.96283723,3.16,21.111238,"9°38'9"" L",10.78530556,79.61372222,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61372222222222 10.785305555555555, 79.61191666666666 10.7855)"
6,5,S,,DA,26,04-May,200.8526063,2.55,18.218431,,10.7855,79.61191667,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61191666666666 10.7855, 79.60941666666666 10.785722222222223)"
7,6,S,,DA,26,05-Jun,273.0178621,2.27,21.290293,,10.78572222,79.60941667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60941666666666 10.785722222222223, 79.60733333333333 10.785916666666667)"
8,7,T,,DC,26,06-Jul,233,1.09,17.152149,"46°5'52"" L",10.78591667,79.60733333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60733333333333 10.785916666666667, 79.60633333333332 10.785083333333333)"
9,8,T,,DC,26,07-Aug,144.4635012,1.75,17.094809,"21°58'37"" L",10.78508333,79.60633333,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60633333333332 10.785083333333333, 79.60505555555555 10.782611111111112)"
10,9,S,,DA,26,08-Sep,306.5235894,6.82,15.624055,,10.78261111,79.60505556,GOOD,Available,2 HT,ROAD & RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60505555555555 10.782611111111112, 79.60402777777777 10.780472222222222)"
11,10,T,,DC,26,09-Oct,262.6604533,2.08,16.129984,"51°41'31"" R",10.78047222,79.60402778,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60402777777777 10.780472222222222, 79.60158333333332 10.779916666666667)"
12,11,T,,DC,26,10-Nov,272.7707094,2.74,17.519394,"55°55'40"" L",10.77991667,79.60158333,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60158333333332 10.779916666666667, 79.60080555555555 10.777944444444445)"
13,12,T,,DC,26,11-Dec,234.5913597,3.72,16.342369,"20°59'9"" L",10.77794444,79.60080556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60080555555555 10.777944444444445, 79.60080555555555 10.775)"
14,13,S,,SA,22,Dec-13,325.9431868,2.91,17.252827,,10.775,79.60080556,GOOD,Available,LT -2NO,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60080555555555 10.775, 79.60083333333333 10.772555555555556)"
15,14,S,,SA,22,13-14,271.1256281,2.34,16.559155,,10.77255556,79.60083333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60083333333333 10.772555555555556, 79.60080555555555 10.770222222222223)"
16,15,S,,SA,22,14-15,260,3.92,17.125883,,10.77022222,79.60080556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60080555555555 10.770222222222223, 79.60083333333333 10.767777777777779)"
17,16,S,,SA,22,15-16,270.4461914,2.16,17.287205,,10.76777778,79.60083333,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60083333333333 10.767777777777779, 79.60091666666666 10.765916666666667)"
18,17,T,,DC,26,16-17,206.7555435,1.92,15.885646,"6°32'58"" R",10.76591667,79.60091667,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60091666666666 10.765916666666667, 79.6008611111111 10.765194444444445)"
19,18,T,,DC,26,17-18,79.52711851,2.16,16.145386,"10°13'16"" L",10.76519444,79.60086111,GOOD,Available,"LT,HT",RAILWAY ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6008611111111 10.765194444444445, 79.60094444444444 10.76436111111111)"
20,19,T,,SC,22,18-19,94,3.12,15.968465,"47°13'35"" L",10.76436111,79.60094444,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60094444444444 10.76436111111111, 79.60133333333333 10.764083333333334)"
21,20,T,,DP,22,19-20,51.95311841,1.16,17.067503,"39°31'41"" L",10.76408333,79.60133333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60133333333333 10.764083333333334, 79.60161111111111 10.764111111111111)"
22,21,T,,DP,22,20-21,31.20859958,1.71,16.995083,"31°34'46"" R",10.76411111,79.60161111,GOOD,Available,110 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60161111111111 10.764111111111111, 79.60216666666666 10.763805555555555)"
23,22,T,,SC,22,21-22,68.10589176,2.16,16.098621,"32°54'28"" R",10.76380556,79.60216667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60216666666666 10.763805555555555, 79.60305555555556 10.762166666666667)"
24,23,T,2W,SC,22,22-23,207.2258163,3.24,19.473341,"10°14'31"" L",10.76216667,79.60305556,GOOD,Available,LT, ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60305555555556 10.762166666666667, 79.60397222222221 10.761027777777779)"
25,24,T,,SC,22,23-24,161,3.72,17.59936,"25°3'45"" R",10.76102778,79.60397222,GOOD,Available,"HT,LT 2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60397222222221 10.761027777777779, 79.60447222222221 10.758888888888889)"
26,25,S,,SA,22,24-25,244,2.19,18.229725,"12°58'27"" R",10.75888889,79.60447222,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60447222222221 10.758888888888889, 79.60447222222221 10.757305555555556)"
27,26,T,,SC,22,25-26,176.7442646,3.18,17.994394,"20°12'44"" L",10.75730556,79.60447222,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60447222222221 10.757305555555556, 79.60508333333333 10.755722222222222)"
28,27,T,,SC,22,26-27,186.7647626,2.73,16.589443,"29°12'35"" R",10.75572222,79.60508333,GOOD,Available,LT,METAL ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60508333333333 10.755722222222222, 79.60475 10.753527777777778)"
29,28,S,,SA,22,27-28,247,2.14,17.9576,,10.75352778,79.60475,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60475 10.753527777777778, 79.60447222222221 10.751694444444444)"
30,29,T,,SC,22,28-29,207,1.79,18.114838,"17°7'2"" L",10.75169444,79.60447222,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60447222222221 10.751694444444444, 79.60483333333333 10.74936111111111)"
31,30,S,,SA,22,29-30,260.9001836,2.13,20.279118,,10.74936111,79.60483333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60483333333333 10.74936111111111, 79.6051111111111 10.74725)"
32,31,S,,SA,22,30-31,235.5286616,2.76,18.741348,,10.74725,79.60511111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6051111111111 10.74725, 79.60533333333333 10.74575)"
33,32,S,,SA,22,31-32,170,1.72,18.263042,,10.74575,79.60533333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60533333333333 10.74575, 79.60558333333333 10.743888888888888)"
34,33,S,,SA,22,32-33,207.9525912,2.36,17.55862,,10.74388889,79.60558333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60558333333333 10.743888888888888, 79.60580555555555 10.742055555555554)"
35,34,T,,SC,22,33-34,202.6294761,2.18,18.674427,"26°28'48"" R",10.74205556,79.60580556,GOOD,Available,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60580555555555 10.742055555555554, 79.60516666666666 10.740194444444443)"
36,35,S,,SA,22,34-35,222,2.93,20.358118,,10.74019444,79.60516667,GOOD,Available,"LT -2NO,HT",METAL ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60516666666666 10.740194444444443, 79.60452777777778 10.73847222222222)"
37,36,T,,SC,22,35-36,201.6748108,1.63,21.049551,"47°37'12"" R",10.73847222,79.60452778,GOOD,Available,LT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60452777777778 10.73847222222222, 79.60291666666666 10.737833333333333)"
38,37,S,,SA,22,36-37,195,2.46,19.433397,,10.73783333,79.60291667,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60291666666666 10.737833333333333, 79.60119444444445 10.737166666666665)"
39,38,S,,SA,22,37-38,200.9473025,3.09,19.896437,,10.73716667,79.60119444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60119444444445 10.737166666666665, 79.59944444444444 10.736444444444444)"
40,39,S,,SA,22,38-39,206.7304145,4.01,20.432947,,10.73644444,79.59944444,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59944444444444 10.736444444444444, 79.5976111111111 10.735722222222222)"
41,40,S,,SA,22,39-40,220,3.26,19.211979,,10.73572222,79.59761111,GOOD,Available,"HT,LT",VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5976111111111 10.735722222222222, 79.59561111111111 10.734888888888888)"
42,41,S,,SA,22,40-41,236.75782,4.27,18.266953,,10.73488889,79.59561111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59561111111111 10.734888888888888, 79.59372222222221 10.734194444444444)"
43,42,T,,SC,22,41-42,225,1.09,19.766493,"31°25'56"" L",10.73419444,79.59372222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59372222222221 10.734194444444444, 79.59266666666666 10.732833333333334)"
44,43,T,2W,SC,22,42-43,188.5295081,1.47,19.625784,"38°24'43"" L",10.73283333,79.59266667,GOOD,Available,LT,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59266666666666 10.732833333333334, 79.59269444444443 10.730611111111111)"
45,44,S,,SA,22,43-44,245.7772996,2.63,18.269133,,10.73061111,79.59269444,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59269444444443 10.730611111111111, 79.59280555555556 10.728527777777778)"
46,45,S,,SA,22,44-45,231.4526135,3.11,17.377827,,10.72852778,79.59280556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59280555555556 10.728527777777778, 79.5928611111111 10.726416666666667)"
47,46,T,,SC,22,45-46,235,2.27,18.141085,"15°55'6"" R",10.72641667,79.59286111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5928611111111 10.726416666666667, 79.59224999999999 10.724)"
48,47,S,,SA,22,46-47,275.6339024,1.06,18.140116,,10.724,79.59225,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59224999999999 10.724, 79.59166666666667 10.722083333333334)"
49,48,S,,SA,22,47-48,223.5156301,4.37,16.345871,,10.72208333,79.59166667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59166666666667 10.722083333333334, 79.59122222222221 10.719833333333334)"
50,49,S,,SA,22,48-49,253.3936857,1.01,16.903204,,10.71983333,79.59122222,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59122222222221 10.719833333333334, 79.59055555555555 10.717333333333334)"
51,50,S,,SA,22,49-50,288,2.16,16.787306,,10.71733333,79.59055556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59055555555555 10.717333333333334, 79.58991666666667 10.715)"
52,51,S,,SA,22,50-51,268,3.19,18.452738,,10.715,79.58991667,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58991666666667 10.715, 79.58933333333333 10.712777777777777)"
53,52,T,,SC,22,51-52,260,4.43,19.324766,"20°15'9"" L",10.71277778,79.58933333,GOOD,Available,LT - 2NO,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58933333333333 10.712777777777777, 79.58955555555555 10.710472222222222)"
54,53,S,,SA,22,52-53,254.5923524,2.71,12.152016,,10.71047222,79.58955556,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58955555555555 10.710472222222222, 79.58980555555556 10.707999999999998)"
55,54,S,,SA,22,53-54,277,2.16,12.733687,,10.708,79.58980556,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58980555555556 10.707999999999998, 79.59002777777778 10.705777777777778)"
56,55,S,,SA,22,54-55,250,3.24,13.52676,,10.70577778,79.59002778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59002777777778 10.705777777777778, 79.59019444444444 10.703527777777778)"
57,56,S,,SA,22,55-56,249.9744053,2.92,14.420422,,10.70352778,79.59019444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59019444444444 10.703527777777778, 79.59044444444444 10.700999999999999)"
58,57,S,,SA,22,56-57,278.7791601,1.79,14.760674,,10.701,79.59044444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59044444444444 10.700999999999999, 79.59063888888889 10.698944444444445)"
59,58,S,,SA,22,57-58,230,2.06,17.165627,,10.69894444,79.59063889,GOOD,Available,LT,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59063888888889 10.698944444444445, 79.59097222222222 10.696166666666667)"
60,59,T,2W,SC,22,58-59,314,3.12,16.995287,"5°17'36"" L",10.69616667,79.59097222,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59097222222222 10.696166666666667, 79.59125 10.695027777777778)"
61,60,S,,SA,22,59-60,128.8707155,2.71,15.853951,,10.69502778,79.59125,GOOD,Available,"HT ,66 KV",CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59125 10.695027777777778, 79.59208333333333 10.692555555555556)"
62,61,S,,SA,22,60-61,287.4134411,1.84,15.170521,,10.69255556,79.59208333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59208333333333 10.692555555555556, 79.59283333333333 10.690083333333334)"
63,62,S,,SA,22,61-62,285.6559281,2.46,15.564816,,10.69008333,79.59283333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59283333333333 10.690083333333334, 79.59363888888889 10.687583333333334)"
64,63,T,,SC,22,62-63,292.1945569,4.26,14.315796,"0°42'47"" R",10.68758333,79.59363889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59363888888889 10.687583333333334, 79.59427777777778 10.685472222222222)"
65,64,S,,SA,22,63-64,242.2449298,3.45,14.764088,,10.68547222,79.59427778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59427777777778 10.685472222222222, 79.59508333333333 10.682972222222222)"
66,65,S,,SA,22,64-65,289.6858547,2.76,14.531707,,10.68297222,79.59508333,GOOD,Available,HT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59508333333333 10.682972222222222, 79.59591666666667 10.680361111111111)"
67,66,S,,SA,22,65-66,305,3.71,14.116799,,10.68036111,79.59591667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59591666666667 10.680361111111111, 79.59669444444444 10.677777777777777)"
68,67,S,,SA,22,66-67,297.5848502,2.65,14.037409,,10.67777778,79.59669444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59669444444444 10.677777777777777, 79.59738888888889 10.675638888888889)"
69,68,S,,SA,22,67-68,251,3.19,13.447923,,10.67563889,79.59738889,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59738888888889 10.675638888888889, 79.59816666666666 10.673222222222222)"
70,69,S,,SA,22,68-69,284,2.73,14.689857,,10.67322222,79.59816667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59816666666666 10.673222222222222, 79.59869444444443 10.670944444444444)"
71,70,T,2W,SC,22,69-70,259.0098942,3.72,17.601286,"32°35'6"" L",10.67094444,79.59869444,GOOD,Available,LT,ROAD & CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59869444444443 10.670944444444444, 79.60072222222222 10.668999999999999)"
72,71,S,,SA,22,70-71,307.4533905,2.19,17.619562,,10.669,79.60072222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60072222222222 10.668999999999999, 79.60258333333333 10.667)"
73,72,S,,SA,22,71-72,305,2.92,16.220222,,10.667,79.60258333,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60258333333333 10.667, 79.60449999999999 10.665000000000001)"
74,73,T,,SC,22,72-73,306,3.36,14.965479,"47°39'42"" R",10.665,79.6045,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60449999999999 10.665000000000001, 79.60433333333333 10.662666666666667)"
75,74,S,,SA,22,73-74,260,2.71,15.605492,,10.66266667,79.60433333,GOOD,Available,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60433333333333 10.662666666666667, 79.60422222222222 10.660777777777778)"
76,75,S,,SA,22,74-75,212,1.16,16.451403,,10.66077778,79.60422222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60422222222222 10.660777777777778, 79.60411111111111 10.659277777777778)"
77,76,S,,SA,22,75-76,165.975723,3.23,15.800117,,10.65927778,79.60411111,GOOD,Available,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60411111111111 10.659277777777778, 79.60397222222221 10.657083333333334)"
78,77,S,,SA,22,76-77,245,4.02,15.689137,,10.65708333,79.60397222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60397222222221 10.657083333333334, 79.60377777777778 10.654916666666667)"
79,78,S,,SA,22,77-78,244,1.46,15.190123,,10.65491667,79.60377778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60377777777778 10.654916666666667, 79.6036111111111 10.652666666666667)"
80,79,S,,SA,22,78-79,246.9899197,2.46,16.370874,,10.65266667,79.60361111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6036111111111 10.652666666666667, 79.60344444444443 10.650444444444444)"
81,80,S,,SA,22,79-80,250,1.09,15.426279,,10.65044444,79.60344444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60344444444443 10.650444444444444, 79.60327777777778 10.648027777777777)"
82,81,S,,SA,22,80-81,270,3.45,15.883402,,10.64802778,79.60327778,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60327777777778 10.648027777777777, 79.60305555555556 10.645888888888889)"
83,82,S,,SA,22,81-82,240,2.1,15.793753,,10.64588889,79.60305556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60305555555556 10.645888888888889, 79.60308333333333 10.64536111111111)"
84,LILO : 82/1,T,3W,DC,26,82- 82/1,61,1.45,18.714611,"69°27'50"" L",10.64536111,79.60308333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60308333333333 10.64536111111111, 79.60580555555555 10.644527777777776)"
85, 82/2,S,,DA,26, 82/1- 82/2,315,2.49,14.707378,,10.64452778,79.60580556,GOOD,Available,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60580555555555 10.644527777777776, 79.60858333333333 10.643777777777776)"
86, 82/3,S,,DA,26, 82/2- 82/3,317,3.67,13.491447,,10.64377778,79.60858333,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60858333333333 10.643777777777776, 79.61136111111111 10.643055555555556)"
87, 82/4,T,,DC,26, 82/3- 82/4,316.2038823,4.01,14.034893,"9°48'21"" R",10.64305556,79.61136111,GOOD,Available,HT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61136111111111 10.643055555555556, 79.613 10.64236111111111)"
88, 82/5,T,,DC,26, 82/4- 82/5,194.6106852,1.96,14.359592,"23°49'18"" L",10.64236111,79.613,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.613 10.64236111111111, 79.61544444444444 10.642333333333333)"
89, 82/6,S,,DA,26, 82/5- 82/6,266.8458864,2.2,13.112532,,10.64233333,79.61544444,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61544444444444 10.642333333333333, 79.61769444444444 10.642305555555556)"
90, 82/7,S,,DA,26, 82/6- 82/7,247.5078279,1.79,15.965684,,10.64230556,79.61769444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61769444444444 10.642305555555556, 79.61947222222221 10.642277777777778)"
91, 82/8,S,,DA,26, 82/7- 82/8,195.0768719,2.18,16.433302,,10.64227778,79.61947222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61947222222221 10.642277777777778, 79.62191666666666 10.642249999999999)"
92, 82/9,S,,DA,26, 82/8- 82/9,270,3.27,15.129555,,10.64225,79.62191667,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62191666666666 10.642249999999999, 79.62458333333333 10.642166666666666)"
93, 82/10,S,,DA,26, 82/9- 82/10,292.117014,3.46,13.836492,,10.64216667,79.62458333,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62458333333333 10.642166666666666, 79.62733333333333 10.642277777777778)"
94, 82/11,T,,DC,26, 82/10- 82/11,299.4691792,2.18,15.111684,"40°21'21"" R",10.64227778,79.62733333,GOOD,Available,HT,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62733333333333 10.642277777777778, 79.62905555555555 10.640944444444443)"
95, 82/12,S,,DA,26, 82/11- 82/12,241.6626353,3.19,17.202991,,10.64094444,79.62905556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62905555555555 10.640944444444443, 79.63063888888888 10.639972222222221)"
96, 82/13,T,,DC,26, 82/12- 82/13,202.2983121,2.96,16.216396,"31°29'56"" L",10.63997222,79.63063889,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63063888888888 10.639972222222221, 79.63319444444444 10.639972222222221)"
97, 82/14,S,,DA,26, 82/13- 82/14,278.2153566,3.74,16.157787,,10.63997222,79.63319444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63319444444444 10.639972222222221, 79.6358888888889 10.639999999999999)"
98, 82/15,S,,DA,26, 82/14- 82/15,297.0494038,1.98,14.798073,,10.64,79.63588889,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6358888888889 10.639999999999999, 79.63850000000001 10.639916666666666)"
99, 82/16,T,,DC,26, 82/15- 82/16,285.9045529,2.46,15.789308,"9°33'37"" L",10.63991667,79.6385,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63850000000001 10.639916666666666, 79.6401388888889 10.640138888888888)"
100, 82/17,T,2W,DC,26, 82/16- 82/17,178.973337,3.63,15.82029,"67°28'28"" R",10.64013889,79.64013889,GOOD,Available,,RAILWAY ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6401388888889 10.640138888888888, 79.64119444444445 10.638361111111111)"
101, 82/18,S,,DA,26, 82/17- 82/18,227.6882263,1.77,15.708616,,10.63836111,79.64119444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64119444444445 10.638361111111111, 79.64205555555556 10.636944444444444)"
102, 82/19,T,,DC,26, 82/18- 82/19,183.9514764,4.08,14.486725,"15°20'52"" L",10.63694444,79.64205556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64205555555556 10.636944444444444, 79.64380555555556 10.635333333333334)"
103, 82/20,S,,DA,26, 82/19- 82/20,260.2316106,3.73,15.684689,,10.63533333,79.64380556,GOOD,Available,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64380555555556 10.635333333333334, 79.64552777777779 10.633833333333333)"
104, 82/21,T,,DC,26, 82/20- 82/21,250.3192759,2.64,14.64601,"18°2'4"" R",10.63383333,79.64552778,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64552777777779 10.633833333333333, 79.64661111111111 10.632027777777779)"
105, 82/22,T,,DC,26, 82/21- 82/22,233.498487,3.24,17.001642,"64°35'14"" L",10.63202778,79.64661111,GOOD,Available,,VILLAGE ROAD & RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64661111111111 10.632027777777779, 79.64886111111112 10.632222222222223)"
106, 82/23,S,,DA,26, 82/22- 82/23,250,2.63,16.114679,,10.63222222,79.64886111,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64886111111112 10.632222222222223, 79.65086111111111 10.63238888888889)"
107, 82/24,S,,DA,26, 82/23- 82/24,217.0565759,2.26,14.747491,,10.63238889,79.65086111,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65086111111111 10.63238888888889, 79.6526388888889 10.632555555555555)"
108, 82/25,S,,DA,26, 82/24- 82/25,198.0694798,2.93,14.792252,,10.63255556,79.65263889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6526388888889 10.632555555555555, 79.65438888888889 10.632666666666667)"
109, 82/26,S,,DA,26, 82/25- 82/26,190.3670246,3.71,13.117887,,10.63266667,79.65438889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65438888888889 10.632666666666667, 79.65547222222223 10.632694444444445)"
110, 82/27,T,,DC,26, 82/26- 82/27,119.9631048,2.97,13.755806,"27°33'8"" R",10.63269444,79.65547222,GOOD,Available,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65547222222223 10.632694444444445, 79.65775000000001 10.631611111111111)"
111, 82/28,S,,DA,26, 82/27- 82/28,277.0905638,2.65,12.409589,,10.63161111,79.65775,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65775000000001 10.631611111111111, 79.65980555555556 10.63088888888889)"
112, 82/29,S,,DA,26, 82/28- 82/29,245,1.67,12.108338,,10.63088889,79.65980556,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65980555555556 10.63088888888889, 79.66161111111111 10.629972222222223)"
113, 82/30,S,,DA,26, 82/29- 82/30,223.8904569,3.46,12.024185,,10.62997222,79.66161111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66161111111111 10.629972222222223, 79.66355555555556 10.629222222222223)"
114, 82/31,T,,DC,26, 82/30- 82/31,226.6578624,3.79,12.344196,"17°51'27"" L",10.62922222,79.66355556,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66355555555556 10.629222222222223, 79.66511111111112 10.629111111111111)"
115, 82/32,T,,DC,26, 82/31- 82/32,171.8404095,3.12,12.009151,"27°21'22"" R",10.62911111,79.66511111,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66511111111112 10.629111111111111, 79.66719444444445 10.62786111111111)"
116, 82/33,S,,DA,26, 82/32- 82/33,267.0024495,3.11,12.411869,,10.62786111,79.66719444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66719444444445 10.62786111111111, 79.66894444444445 10.626805555555556)"
117, 82/34,S,,DA,26, 82/33- 82/34,222.6751834,2.81,12.932503,,10.62680556,79.66894444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66894444444445 10.626805555555556, 79.67158333333334 10.626138888888889)"
118, 82/35,S,,DA,26, 82/34- 82/35,298.2694573,1.96,12.685612,,10.62613889,79.67158333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67158333333334 10.626138888888889, 79.67372222222222 10.625611111111112)"
119, 82 /36,S,,DA,26, 82/35- 82 /36,242.3347605,2.56,12.271706,,10.62561111,79.67372222,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67372222222222 10.625611111111112, 79.67538888888889 10.625194444444444)"
120, 82/37,T,2W,DC,26, 82 /36- 82/37,186.7167182,3.17,13.529972,"11°22'1"" R",10.62519444,79.67538889,GOOD,Available,LT,"VILLAGE ROAD, CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67538888888889 10.625194444444444, 79.67733333333334 10.625)"
121, 82/38,S,,DA,26, 82/37- 82/38,215.1261818,4.1,13.394535,,10.625,79.67733333,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67733333333334 10.625, 79.67961111111111 10.624833333333333)"
122, 82/39,S,,DA,26, 82/38- 82/39,249.2196824,2.63,13.197998,,10.62483333,79.67961111,GOOD,Available,LT,"CANAL,ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67961111111111 10.624833333333333, 79.68180555555556 10.624833333333333)"
123, 82/40,T,,DC,26, 82/39- 82/40,239.8279349,1.67,12.34377,"1°43'48"" L",10.62483333,79.68180556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68180555555556 10.624833333333333, 79.68375 10.62488888888889)"
124, 82/41,S,,DA,26, 82/40- 82/41,212.1020038,2.3,11.595896,,10.62488889,79.68375,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68375 10.62488888888889, 79.68566666666668 10.625)"
125, 82/42,S,,DA,26, 82/41- 82/42,211.0632962,1.86,9.769817,,10.625,79.68566667,GOOD,Available,,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68566666666668 10.625, 79.68727777777778 10.625083333333334)"
126, 82/43,S,,DA,26, 82/42- 82/43,175.4919021,4.26,8.964499,,10.62508333,79.68727778,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68727777777778 10.625083333333334, 79.68897222222222 10.625166666666667)"
127, 82/44,S,,DA,26, 82/43- 82/44,190,3.53,10.008822,,10.62516667,79.68897222,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68897222222222 10.625166666666667, 79.691 10.625027777777778)"
128, 82/45,S,,DA,26, 82/44- 82/45,222.6310044,2.99,10.256625,,10.62502778,79.691,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.691 10.625027777777778, 79.69294444444445 10.624972222222222)"
129, 82/46,S,,DA,26, 82/45- 82/46,213.4096137,1.61,8.103857,,10.62497222,79.69294444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69294444444445 10.624972222222222, 79.69522222222223 10.624805555555556)"
130, 82/47,S,,DA,26, 82/46- 82/47,249.3528048,2.77,9.349033,,10.62480556,79.69522222,GOOD,Available,HT,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69522222222223 10.624805555555556, 79.69733333333333 10.624694444444446)"
131, 82/48,S,,DA,26, 82/47- 82/48,232.411552,3.01,8.950327,,10.62469444,79.69733333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69733333333333 10.624694444444446, 79.69975000000001 10.624555555555556)"
132, 82/49,S,,DA,26, 82/48- 82/49,263.64695,1.17,10.21506,,10.62455556,79.69975,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69975000000001 10.624555555555556, 79.70183333333334 10.62438888888889)"
133, 82/50,S,,DA,26, 82/49- 82/50,229.4529626,2.57,8.423388,,10.62438889,79.70183333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70183333333334 10.62438888888889, 79.70452777777778 10.624194444444445)"
134, 82/51,T,,DC,26, 82/50- 82/51,295.0943462,9.07,14.378881,"35°24'45"" L",10.62419444,79.70452778,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70452777777778 10.624194444444445, 79.70663888888889 10.625472222222223)"
135, 82/52,S,,DA,26, 82/51- 82/52,269.6847038,2.93,11.277126,,10.62547222,79.70663889,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70663888888889 10.625472222222223, 79.70872222222222 10.626722222222222)"
136, 82/53,T,,DC,26, 82/52- 82/53,267.5529388,1.9,10.865538,"15°25'27"" L",10.62672222,79.70872222,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70872222222222 10.626722222222222, 79.71041666666667 10.628472222222223)"
137, 82/54,S,,DA,26, 82/53- 82/54,267.3578855,2.63,12.461601,,10.62847222,79.71041667,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71041666666667 10.628472222222223, 79.71208333333334 10.630277777777778)"
138, 82/55,T,,DC,26, 82/54- 82/55,274,3.19,10.902033,"11°22'1"" R",10.63027778,79.71208333,GOOD,Available,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71208333333334 10.630277777777778, 79.71397222222222 10.631611111111111)"
139, 82/56,T,,DC,26, 82/55- 82/56,253.5441253,2.16,12.274729,"36°52'25"" R",10.63161111,79.71397222,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71397222222222 10.631611111111111, 79.71425 10.631611111111111)"
140,Gantry (Tirukuvalai SS),Gantry,2W,DP,12, 82/56-Gantry,33,,12.453578,,10.63161111,79.71425,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
