,Tower No, Supspension / Tenion,JOINT BOX,,,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY KOILVENNI 110KV SS,GANTRY,2W,GANTRY,GANTRY,20,,YES,,,,,79.35908333,10.78527778,GOOD,,,,,SS,Common section (Gty to 114) of Kovilveni - Thiruvarur and Kovilveni - Vaduvur.this section considered in kovilveni - vaduvoor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.35908333333333 10.785277777777777, 79.35927777777778 10.785527777777778)"
2,T.NO-116,T,,DD,DC,28,GANTRY-116,YES,35,1.8,38,"54°27'16.65""",79.35927778,10.78552778,GOOD,NO EARTH WIRE,YES,11KV,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.35927777777778 10.785527777777778, 79.3608611111111 10.7855)"
3,T.NO-115,T,,DD,DC,28,116-115,YES,173.0462366,1.01,32,"44°48'18.39""",79.36086111,10.7855,GOOD,GOOD,NO,"11KV, LT",TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3608611111111 10.7855, 79.36247222222222 10.783861111111111)"
4,T.NO-114 LILO TO VADUVOOR 110KV,T,3W,DD,DC,28,115-114,NO,251.0717029,1.41,34,"35°42'3.96""",79.36247222,10.78386111,GOOD,GOOD,NO,"2nos 11KV, 2nos LT",,CULTIVATION,(NEED JUCTION BOX) 2 EARTH WIRE. 1 E/W CONNECT TO VADUVOOR 110KV T.NO-4 OUR E/W CONTINUE TO T.NO-113 ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.36247222222222 10.783861111111111, 79.36397222222222 10.78361111111111)"
5,T.NO-113,T,,SB,SC,24,114-113,NO,165.7377446,1.69,32,"3°11'29.78""",79.36397222,10.78361111,GOOD,GOOD,NO,"2nos 11KV, LT",MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.36397222222222 10.78361111111111, 79.36627777777777 10.783333333333333)"
6,T.NO-112,S,,SA,SC,26,113-112,NO,254.0236209,1.91,28,,79.36627778,10.78333333,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.36627777777777 10.783333333333333, 79.36902777777777 10.783027777777779)"
7,T.NO-111,S,,SA,SC,26,112-111,NO,303.79763,1.21,31,,79.36902778,10.78302778,GOOD,GOOD,NO,2nos LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.36902777777777 10.783027777777779, 79.37172222222222 10.782722222222223)"
8,T.NO-110,S,,SA,SC,26,111-110,YES,295.0830392,1.61,29,,79.37172222,10.78272222,GOOD,GOOD,NO,,"TAAR ROAD, 2nos NALA",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.37172222222222 10.782722222222223, 79.37441666666666 10.782444444444446)"
9,T.NO-109,S,,SA,SC,26,110-109,NO,298.9397933,1.61,31,,79.37441667,10.78244444,GOOD,GOOD,NO,,,CULTIVATION,1 LEG CONCRETE BROKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.37441666666666 10.782444444444446, 79.37722222222222 10.782083333333334)"
10,T.NO-108,S,,SA,SC,26,109-108,NO,308.6033052,1.39,31,,79.37722222,10.78208333,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.37722222222222 10.782083333333334, 79.37966666666667 10.781833333333335)"
11,T.NO-107,S,,SA,SC,26,108-107,NO,269.6738771,2.51,33,,79.37966667,10.78183333,GOOD,GOOD,NO,11KV,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.37966666666667 10.781833333333335, 79.38258333333333 10.781527777777779)"
12,T.NO-106,T,,SB,SC,24,107-106,NO,318.1587654,2.18,29,"5°25'53.30""",79.38258333,10.78152778,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.38258333333333 10.781527777777779, 79.38497222222223 10.781027777777778)"
13,T.NO-105,S,,SA,SC,26,106-105,NO,266.9400682,1.2,32,,79.38497222,10.78102778,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.38497222222223 10.781027777777778, 79.38736111111112 10.780694444444446)"
14,T.NO-104,S,,SA,SC,26,105-104,NO,264.7413832,WATER,35,,79.38736111,10.78069444,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.38736111111112 10.780694444444446, 79.39002777777779 10.780055555555556)"
15,T.NO-103,S,,SA,SC,26,104-103,NO,300.0166662,WATER,27,,79.39002778,10.78005556,GOOD,GOOD,NO,"LT, 11KV",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.39002777777779 10.780055555555556, 79.39286111111112 10.779472222222223)"
16,T.NO-102,T,2W,SB,SC,24,103-102,YES,317.926092,1.05,23,"8°19'10.34""",79.39286111,10.77947222,GOOD,GOOD,NO,"LT, 11KV",CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.39286111111112 10.779472222222223, 79.39516666666667 10.779333333333334)"
17,T.NO-101,S,,SA,SC,26,102-101,NO,250.5114768,2.79,20,,79.39516667,10.77933333,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.39516666666667 10.779333333333334, 79.39772222222223 10.779194444444446)"
18,T.NO-100,S,,SA,SC,29,101-100,NO,281.5137652,2.19,28,,79.39772222,10.77919444,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.39772222222223 10.779194444444446, 79.40047222222223 10.779000000000002)"
19,T.NO-99,S,,SA,SC,29,100-99,NO,300.8055851,BUSHES,30,,79.40047222,10.779,GOOD,GOOD,NO,3nos LT,"RIVER CROSSING, TAAR ROAD SH",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.40047222222223 10.779000000000002, 79.4021388888889 10.778916666666667)"
20,T.NO-98,T,,SD,SC,26,99-98,NO,184.2715388,2.17,26,"31°32'36.85""",79.40213889,10.77891667,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4021388888889 10.778916666666667, 79.40380555555556 10.779833333333334)"
21,T.NO-97,T,,SD,SC,26,98-97,NO,205.8275978,2.01,27,"31°36'45.22""",79.40380556,10.77983333,GOOD,GOOD,NO,3nos 11KV,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.40380555555556 10.779833333333334, 79.40611111111112 10.779694444444445)"
22,T.NO-96,S,,SA,SC,26,97-96,NO,252.3885893,BUSHES,28,,79.40611111,10.77969444,GOOD,GOOD,NO,11KV,,PLAIN,FISH  FARM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.40611111111112 10.779694444444445, 79.40822222222222 10.779527777777778)"
23,T.NO-95,S,,SA,SC,26,96-95,YES,232.0452542,BUSHES,30,,79.40822222,10.77952778,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.40822222222222 10.779527777777778, 79.41086111111112 10.779361111111111)"
24,T.NO-94,T,,DB,DC,30,95-94,YES,289.623894,"INSIDE COMPOUND WALL, BUSHES",32,"1°0'7.94""",79.41086111,10.77936111,GOOD,GOOD,NO,,"MUD ROAD, RIVER CROSSING",PLAIN,OUR EARTH WIRE & FEEDER CONNECT FROM T.NO-95 TO THIRUVARUR 110KV DC T.NO-94 AND CONTINUE T.NO-93 THEN OUR E/W & FEEDER  CONNECT TO OUR T.NO-92,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.41086111111112 10.779361111111111, 79.41327777777778 10.779166666666667)"
25,T.NO-93,T,,DB,DC,33,94-93,YES,264.9150807,INSIDE COMPOUND WALL,31,"6°44'34.48""",79.41327778,10.77916667,GOOD,GOOD,NO,LT,"RIVER CROSSING, TAAR ROAD SH",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.41327777777778 10.779166666666667, 79.41583333333334 10.778666666666668)"
26,T.NO-92,T,2W,SC,SC,26,93-92,NO,285.7428914,1.94,25,"22°37'57.82""",79.41583333,10.77866667,GOOD,GOOD,NO,11KV cum LT,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.41583333333334 10.778666666666668, 79.41858333333334 10.779222222222224)"
27,T.NO-91,S,,SA,SC,26,92-91,NO,305.7466271,1.79,27,,79.41858333,10.77922222,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.41858333333334 10.779222222222224, 79.42119444444445 10.77975)"
28,T.NO-90,S,,SA,SC,26,91-90,NO,292.41238,WATER,26,,79.42119444,10.77975,GOOD,GOOD,NO,"LT, 11KV",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42119444444445 10.77975, 79.42377777777779 10.780277777777778)"
29,T.NO-89,S,,SA,SC,26,90-89,NO,288.6832174,2.78,21,,79.42377778,10.78027778,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42377777777779 10.780277777777778, 79.42658333333334 10.780805555555556)"
30,T.NO-88,S,,SA,SC,26,89-88,NO,311.44823,2.13,26,,79.42658333,10.78080556,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42658333333334 10.780805555555556, 79.42994444444444 10.781444444444446)"
31,T.NO-87,S,,SA,SC,26,88-87,NO,374.5984517,BUSHES,23,,79.42994444,10.78144444,GOOD,GOOD,NO,,2nos NAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42994444444444 10.781444444444446, 79.4323888888889 10.781944444444445)"
32,T.NO-86,S,,SA,SC,26,87-86,YES,272.9981685,2.15,20,,79.43238889,10.78194444,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4323888888889 10.781944444444445, 79.43458333333334 10.782416666666668)"
33,T.NO-85,S,,SA,SC,26,86-85,YES,244.5914962,2.15,24,,79.43458333,10.78241667,GOOD,GOOD,NO,2nos LT,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43458333333334 10.782416666666668, 79.43708333333333 10.782861111111112)"
34,T.NO-84,S,,SA,SC,26,85-84,NO,278.3469059,2.4,24,,79.43708333,10.78286111,GOOD,GOOD,NO,,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43708333333333 10.782861111111112, 79.43977777777778 10.783388888888888)"
35,T.NO-83,S,,SA,SC,26,84-83,NO,298.918049,2.58,23,,79.43977778,10.78338889,GOOD,GOOD,NO,,NALA,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43977777777778 10.783388888888888, 79.44247222222222 10.783888888888889)"
36,T.NO-82,T,2W,SB,SC,24,83-82,NO,300.2682134,2.7,23,"1°5'48.34""",79.44247222,10.78388889,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44247222222222 10.783888888888889, 79.44513888888889 10.78436111111111)"
37,T.NO-81,S,,SA,SC,26,82-81,NO,298.2213943,2.61,22,,79.44513889,10.78436111,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44513888888889 10.78436111111111, 79.44794444444445 10.784888888888888)"
38,T.NO-80,S,,SA,SC,26,81-80,YES,312.0656982,1.7,28,,79.44794444,10.78488889,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44794444444445 10.784888888888888, 79.45080555555556 10.785277777777777)"
39,T.NO-79,S,,SA,SC,26,80-79,NO,315.8053198,1.25,24,,79.45080556,10.78527778,GOOD,GOOD,NO,"LT, 11KV","TAAR ROAD, NALA",PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45080555555556 10.785277777777777, 79.45336111111111 10.78588888888889)"
40,T.NO-78,S,,SA,SC,26,79-78,NO,285.7271426,1.9,21,,79.45336111,10.78588889,GOOD,GOOD,NO,,,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45336111111111 10.78588888888889, 79.45622222222222 10.78636111111111)"
41,T.NO-77,S,,SA,SC,26,78-77,DIFICULT,318.1147592,WATER,22,,79.45622222,10.78636111,GOOD,GOOD,NO,,,CULTIVATION,AT PRESENT WATER FOR NEXT CROPING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45622222222222 10.78636111111111, 79.45911111111111 10.786888888888889)"
42,T.NO-76,S,,SA,SC,26,77-76,YES,321.2786952,1.22,25,,79.45911111,10.78688889,GOOD,GOOD,NO,11KV,"TAAR ROAD, CANAL",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45911111111111 10.786888888888889, 79.462 10.78738888888889)"
43,T.NO-75,S,,SA,SC,26,76-75,DIFICULT,320.5807231,BUSHES,22,,79.462,10.78738889,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.462 10.78738888888889, 79.46483333333333 10.787944444444443)"
44,T.NO-74,T,,SB,SC,24,75-74,DIFICULT,315.1967639,2.17,23,"5°50'14.77""",79.46483333,10.78794444,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46483333333333 10.787944444444443, 79.46766666666667 10.788166666666667)"
45,T.NO-73,T,,SB,SC,24,74-73,NO,313,2.66,19,"1°21'42.90""",79.46766667,10.78816667,GOOD,GOOD,NO,LT,,CULTIVATION,STAY WIRE CUT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46766666666667 10.788166666666667, 79.47058333333334 10.788472222222222)"
46,T.NO-72,S,,SA,SC,26,73-72,NO,318.7130371,1.29,19,,79.47058333,10.78847222,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47058333333334 10.788472222222222, 79.47330555555556 10.788722222222223)"
47,T.NO-71,S,2W,SA,SC,26,72-71,NO,299.0468191,BUSHES,20,,79.47330556,10.78872222,GOOD,GOOD,NO,11KV,,CULTIVATION,HEAVY BUEHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47330555555556 10.788722222222223, 79.47638888888889 10.789055555555555)"
48,T.NO-70,T,2W,SB,SC,30,71-70,NO,339.8072983,BUSHES,13,"3°6'12.38""",79.47638889,10.78905556,GOOD,GOOD,NO,"33KV, LT",TAAR ROAD,CULTIVATION,HEAVY BUEHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47638888888889 10.789055555555555, 79.47880555555555 10.789194444444444)"
49,T.NO-69,T,,SB,SC,24,70-69,YES,265.3186763,2.03,24,"00°00'00.00""",79.47880556,10.78919444,GOOD,GOOD,NO,,"RIVER CROSSING, TAAR ROAD",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47880555555555 10.789194444444444, 79.48100000000001 10.789277777777778)"
50,T.NO-68,S,,SA,SC,26,69-68,NO,239.169396,2.31,23,,79.481,10.78927778,GOOD,GOOD,NO,LT,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48100000000001 10.789277777777778, 79.48319444444445 10.789333333333333)"
51,T.NO-67,S,,SA,SC,26,68-67,NO,240.0749883,2.39,23,,79.48319444,10.78933333,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48319444444445 10.789333333333333, 79.48541666666667 10.789388888888888)"
52,T.NO-66,S,,SA,SC,26,67-66,NO,244.0512241,1.52,23,,79.48541667,10.78938889,GOOD,GOOD,NO,11KV,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48541666666667 10.789388888888888, 79.48766666666667 10.789444444444444)"
53,T.NO-65,T,,SC,SC,26,66-65,DIFICULT,245.0510151,2.82,21,"25°11'44.33""",79.48766667,10.78944444,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48766666666667 10.789444444444444, 79.48994444444445 10.788472222222222)"
54,T.NO-64,S,,SA,SC,26,65-64,DIFICULT,272.6206155,2.01,22,,79.48994444,10.78847222,GOOD,GOOD,NO,"11KV, LT","MUD ROAD, NALA",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48994444444445 10.788472222222222, 79.49222222222222 10.787527777777777)"
55,T.NO-63,S,,SA,SC,26,64-63,DIFICULT,271.1549373,2.7,24,,79.49222222,10.78752778,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49222222222222 10.787527777777777, 79.49447222222223 10.786555555555555)"
56,T.NO-62,S,2W,SA,SC,26,63-62,NO,268.1529414,1.32,23,,79.49447222,10.78655556,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49447222222223 10.786555555555555, 79.49661111111111 10.785638888888888)"
57,T.NO-61,S,2W,SA,SC,26,62-61,DIFICULT,253.4324368,1.05,22,,79.49661111,10.78563889,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49661111111111 10.785638888888888, 79.49869444444444 10.784722222222221)"
58,T.NO-60,T,,SB,SC,30,61-60,YES,248.8634164,1.82,19,"12°16'42.88""",79.49869444,10.78472222,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49869444444444 10.784722222222221, 79.5005 10.78436111111111)"
59,T.NO-59,T,2W,SC,SC,26,60-59,YES,203.3838735,2.32,25,"24°59'40.70""",79.5005,10.78436111,GOOD,GOOD,NO,LT,"TAAR ROAD (SH) TAAR ROAD, CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5005 10.78436111111111, 79.50283333333333 10.784888888888888)"
60,T.NO-58,S,,SA,SC,26,59-58,NO,260.7623439,3.11,23,,79.50283333,10.78488889,GOOD,GOOD,NO,,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50283333333333 10.784888888888888, 79.50519444444444 10.785444444444444)"
61,T.NO-57,S,,SA,SC,26,58-57,NO,264.8848807,2.42,20,,79.50519444,10.78544444,GOOD,GOOD,NO,11KV,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50519444444444 10.785444444444444, 79.50755555555556 10.786)"
62,T.NO-56,S,,SA,SC,26,57-56,NO,267.5855004,2.41,16,,79.50755556,10.786,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50755555555556 10.786, 79.51005555555555 10.786555555555555)"
63,T.NO-55,S,,SA,SC,26,56-55,NO,279.3027032,3.19,16,,79.51005556,10.78655556,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51005555555555 10.786555555555555, 79.51230555555556 10.787083333333333)"
64,T.NO-54,S,,SA,SC,26,55-54,NO,251.771722,2.8,16,,79.51230556,10.78708333,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51230555555556 10.787083333333333, 79.51458333333333 10.787583333333334)"
65,T.NO-53,S,,SA,SC,26,54-53,NO,255.9785147,2.92,20,,79.51458333,10.78758333,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51458333333333 10.787583333333334, 79.51686111111111 10.78811111111111)"
66,T.NO-52,S,,SA,SC,26,53-52,NO,255.2195134,2.21,20,,79.51686111,10.78811111,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51686111111111 10.78811111111111, 79.51891666666667 10.788583333333333)"
67,T.NO-51,T,,SD,SC,26,52-51,NO,231.682973,2.51,19,"46°45'47.67""",79.51891667,10.78858333,GOOD,,YES,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51891666666667 10.788583333333333, 79.5201388888889 10.79063888888889)"
68,T.NO-50,S,,SA,SC,26,51-50,YES,265.8307732,2.09,17,,79.52013889,10.79063889,GOOD,NO EARTH WIRE,NO,110KV LINE CROSSING ABOVE OUR LINE,,CULTIVATION,OUR EARTH WIRE CONNECT TO CROSSING 110KV RIGHT SIDE TOWER FROM  OUR T.NO-51 THEN CONNECT TO OUR T.NO-50 NO CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5201388888889 10.79063888888889, 79.5213611111111 10.792722222222222)"
69,T.NO-49,S,,SA,SC,26,50-49,NO,265.6859048,3.11,20,,79.52136111,10.79272222,GOOD,GOOD,NO,,2nos canal,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5213611111111 10.792722222222222, 79.52255555555556 10.794805555555556)"
70,T.NO-48,T,,SD,SC,26,49-48,NO,265.3243298,3.84,18,"58°47'40.17""",79.52255556,10.79480556,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52255555555556 10.794805555555556, 79.52497222222222 10.79486111111111)"
71,T.NO-47,S,,SA,SC,26,48-47,YES,263.0304165,3.19,20,,79.52497222,10.79486111,GOOD,GOOD,NO,,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52497222222222 10.79486111111111, 79.52663888888888 10.794944444444445)"
72,T.NO-46/1 LILO KODAVASAL,T,3W,LILO,DC,24,47-46/1,YES,182.1757393,3.22,21,"1°25'32.37""",79.52663889,10.79494444,GOOD,GOOD,NO,"11KV, LT","CANAL, TAAR TOAD",CULTIVATION,"(NEED JUCTION BOX) 2 EARTH WIRE. 1 E/W CONNECT TO KODAVASAL  110KV T.NO-46/2, OUR E/W CONTINUE TO OUR  T.NO- 46",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52663888888888 10.794944444444445, 79.52758333333333 10.794972222222222)"
73,T.NO-46,S,,SA,SC,26,46/1-46,YES,105.0190459,3.91,20,,79.52758333,10.79497222,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52758333333333 10.794972222222222, 79.53025 10.795111111111112)"
74,T.NO-45,T,,SB,SC,24,46-45,YES,292.3354238,2.89,21,"1°39'13.46""",79.53025,10.79511111,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53025 10.795111111111112, 79.53311111111111 10.795222222222222)"
75,T.NO-44,S,,SA,SC,26,45-44,YES,311.194473,1.61,21,,79.53311111,10.79522222,GOOD,GOOD,NO,,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53311111111111 10.795222222222222, 79.53569444444445 10.795361111111111)"
76,T.NO-43,S,,SA,SC,26,44-43,NO,282.3986544,1.79,20,,79.53569444,10.79536111,GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53569444444445 10.795361111111111, 79.53819444444444 10.795388888888889)"
77,T.NO-42,S,,SA,SC,26,43-42,NO,273.0018315,BUSHES,19,,79.53819444,10.79538889,GOOD,GOOD,NO,,,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53819444444444 10.795388888888889, 79.54063888888889 10.795666666666667)"
78,T.NO-41,T,,SC,SC,26,42-41,NO,271.5529414,1.99,17,"28°47'42.17""",79.54063889,10.79566667,GOOD,GOOD,NO,"LT,11KV ",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54063888888889 10.795666666666667, 79.54313888888889 10.794638888888889)"
79,T.NO-40,S,,SA,SC,26,41-40,NO,295.8462438,1.12,15,,79.54313889,10.79463889,GOOD,GOOD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54313888888889 10.794638888888889, 79.54513888888889 10.793861111111111)"
80,T.NO-39,S,,SA,SC,26,40-39,YES,235.0914716,1.22,16,,79.54513889,10.79386111,GOOD,GOOD,NO,"LT, 11KV",TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54513888888889 10.793861111111111, 79.54744444444444 10.79288888888889)"
81,T.NO-38,S,,SA,SC,26,39-38,NO,271.9356542,WATER,17,,79.54744444,10.79288889,GOOD,GOOD,NO,,,CULTIVATION,AT PRESENT WATER FOR NEXT CROPING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54744444444444 10.79288888888889, 79.54916666666666 10.792222222222222)"
82,T.NO-37,S,,SA,SC,26,38-37,NO,203.7081245,0.99,17,,79.54916667,10.79222222,GOOD,GOOD,NO,11KV,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54916666666666 10.792222222222222, 79.55163888888889 10.791194444444445)"
83,T.NO-36,T,,SC,SC,26,37-36,NO,292.1592032,BUSHES,19,"22°10'41.59""",79.55163889,10.79119444,GOOD,GOOD,NO,,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55163888888889 10.791194444444445, 79.55344444444444 10.789416666666666)"
84,T.NO-35,S,,SA,SC,26,36-35,NO,279.3080736,1.02,18,,79.55344444,10.78941667,GOOD,GOOD,NO,,CANAL,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55344444444444 10.789416666666666, 79.55505555555555 10.787722222222222)"
85,T.NO-34,S,,SA,SC,26,35-34,NO,256.1132562,1.71,18,,79.55505556,10.78772222,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55505555555555 10.787722222222222, 79.55688888888889 10.785944444444445)"
86,T.NO-33,S,,SA,SC,26,34-33,NO,282.846248,0.92,18,,79.55688889,10.78594444,GOOD,GOOD,NO,,,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55688888888889 10.785944444444445, 79.55858333333333 10.78425)"
87,T.NO-32,S,,SA,SC,26,33-32,NO,263.0589288,2.64,20,,79.55858333,10.78425,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55858333333333 10.78425, 79.56025 10.782527777777778)"
88,T.NO-31,T,2W,SB,SC,24,32-31,NO,261.0383114,0.97,17,"3°21'9.42""",79.56025,10.78252778,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56025 10.782527777777778, 79.56205555555556 10.780861111111111)"
89,T.NO-30,S,,SA,SC,26,31-30,NO,270.9335712,1.05,15,,79.56205556,10.78086111,GOOD,GOOD,NO,,CANAL,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56205555555556 10.780861111111111, 79.56388888888888 10.779111111111112)"
90,T.NO-29,S,,SA,SC,26,30-29,NO,280.0464247,1.82,17,,79.56388889,10.77911111,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56388888888888 10.779111111111112, 79.56583333333333 10.777305555555557)"
91,T.NO-28,S,,SA,SC,26,29-28,NO,292.1044334,1.9,15,,79.56583333,10.77730556,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56583333333333 10.777305555555557, 79.56758333333333 10.775694444444445)"
92,T.NO-27,S,,SA,SC,29,28-27,NO,262.497619,2.04,14,,79.56758333,10.77569444,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56758333333333 10.775694444444445, 79.56938888888888 10.774027777777778)"
93,T.NO-26,T,,SD,SC,29,27-26,NO,268.1063222,BUSHES,11,"53°54'19.95""",79.56938889,10.77402778,GOOD,GOOD,NO,110KV LINE CROSSING BELOW OUR LINE,,PLAIN,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56938888888888 10.774027777777778, 79.57183333333333 10.774500000000002)"
94,T.NO-25,S,,SA,SC,26,26-25,NO,272.6242836,BUSHES,13,,79.57183333,10.7745,GOOD,GOOD,NO,,CANAL,PLAIN,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57183333333333 10.774500000000002, 79.57411111111111 10.774944444444445)"
95,T.NO-24,S,,SA,SC,26,25-24,YES,252.6024545,BUSHES,18,,79.57411111,10.77494444,GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57411111111111 10.774944444444445, 79.57652777777777 10.77538888888889)"
96,T.NO-23,S,,SA,SC,26,24-23,NO,270.6584564,2.58,21,,79.57652778,10.77538889,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57652777777777 10.77538888888889, 79.57888888888888 10.77588888888889)"
97,T.NO-22,T,,SB,SC,24,23-22,YES,263.3875472,2.14,21,"11°59'37.42""",79.57888889,10.77588889,GOOD,GOOD,NO,LT,,TAAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57888888888888 10.77588888888889, 79.58091666666667 10.77677777777778)"
98,T.NO-21,S,,SA,SC,26,22-21,YES,242.2663823,2.34,18,,79.58091667,10.77677778,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58091666666667 10.77677777777778, 79.58272222222222 10.777555555555557)"
99,T.NO-20,S,,SA,SC,26,21-20,YES,214.5553542,"2,12",18,,79.58272222,10.77755556,GOOD,GOOD,NO,,"TAAR ROAD, POND",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58272222222222 10.777555555555557, 79.58436111111111 10.778333333333334)"
100,T.NO-19,T,,SC,SC,26,20-19,NO,199.5419755,BUSHES,18,"20°27'37.45""",79.58436111,10.77833333,GOOD,GOOD,NO,LT,,PLAIN,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58436111111111 10.778333333333334, 79.58508333333333 10.779055555555557)"
101,T.NO-18,T,2W,SD,SC,28,19-18,NO,113.8463877,2.84,16,"36°19'34.44""",79.58508333,10.77905556,GOOD,GOOD,NO,,"MUD RAOD, CANAL",PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58508333333333 10.779055555555557, 79.58744444444444 10.779444444444445)"
102,T.NO-17,S,,SA,SC,26,18-17,NO,261.2374399,BUSHES,14,,79.58744444,10.77944444,GOOD,GOOD,NO,,,PLAIN,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58744444444444 10.779444444444445, 79.58994444444444 10.77977777777778)"
103,T.NO-16,T,,SC,SC,26,17-16,NO,274.5050091,2.27,18,"20°46'55.93""",79.58994444,10.77977778,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58994444444444 10.77977777777778, 79.59177777777778 10.779361111111111)"
104,T.NO-15,S,,SA,SC,26,16-15,NO,208.3698635,BUSHES,16,,79.59177778,10.77936111,GOOD,GOOD,NO,LT,POND,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59177777777778 10.779361111111111, 79.59366666666666 10.778916666666667)"
105,T.NO-14,T,,SC,SC,26,15-14,NO,211.2486686,2.23,18,"24°41'41.68""",79.59366667,10.77891667,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59366666666666 10.778916666666667, 79.59608333333333 10.77938888888889)"
106,T.NO-13,S,,SA,SC,26,14-13,NO,268.6931335,1.62,19,,79.59608333,10.77938889,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59608333333333 10.77938888888889, 79.59861111111111 10.779861111111112)"
107,T.NO-12,S,,SA,SC,26,13-Dec,YES,282.0248216,1.73,20,,79.59861111,10.77986111,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59861111111111 10.779861111111112, 79.60094444444444 10.780333333333335)"
108,T.NO-11,S,,SA,SC,26,12-Nov,NO,260.6472712,1.88,18,,79.60094444,10.78033333,GOOD,GOOD,NO,"LT, 11KV","CANAL, TAAR TOAD",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60094444444444 10.780333333333335, 79.60347222222222 10.780805555555556)"
109,T.NO-10,T,,SD,SC,28,11-Oct,YES,281.8386063,BUSHES,19,"52°48'10.10""",79.60347222,10.78080556,GOOD,GOOD,NO,,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60347222222222 10.780805555555556, 79.60461111111111 10.783055555555556)"
110,T.NO-9,S,,SA,SC,29,10-Sep,YES,277.2724292,2.39,21,,79.60461111,10.78305556,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60461111111111 10.783055555555556, 79.60563888888888 10.784888888888888)"
111,T.NO-8,S,,SA,SC,26,09-Aug,NO,232.3316595,WATER,16,,79.60563889,10.78488889,GOOD,GOOD,NO,,"RIVER, TAAR ROAD",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60563888888888 10.784888888888888, 79.60641666666666 10.786416666666666)"
112,T.NO-7,T,,SD,SC,31,08-Jul,YES,188.7670522,2.24,19,"45°37'47.87""",79.60641667,10.78641667,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60641666666666 10.786416666666666, 79.60891666666666 10.787138888888888)"
113,T.NO-6,S,,SA,SC,26,07-Jun,NO,283.8045102,1.76,18,,79.60891667,10.78713889,GOOD,GOOD,NO,LT,HIGHWAY CROSSING (TIRUVARUR - KUMBAKONAM),CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60891666666666 10.787138888888888, 79.6108611111111 10.787027777777778)"
114,T.NO-5,T,,SC,SC,26,06-May,NO,214.5250568,BUSHES,18,"19°50'27.50""",79.61086111,10.78702778,GOOD,GOOD,NO,11KV,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6108611111111 10.787027777777778, 79.61175 10.78663888888889)"
115,T.NO-4,GANTRY (TB),,GANTRY,SC,20,05-Apr,NO,103.8701112,,18,,79.61175,10.78663889,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61175 10.78663888888889, 79.61188888888888 10.786138888888889)"
116,T.NO-3,GANTRY (TB),,GANTRY,SC,20,04-Mar,NO,58.52349955,,18,,79.61188889,10.78613889,GOOD,GOOD,NO,230KV DC LINE  CROSSING ABOVE OUR LINE,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61188888888888 10.786138888888889, 79.61280555555555 10.785916666666667)"
117,T.NO-2,S,,SA,SC,26,03-Feb,NO,100.895986,1.23,19,,79.61280556,10.78591667,GOOD,GOOD,NO,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61280555555555 10.785916666666667, 79.61438888888888 10.785638888888888)"
118,T.NO-1,T,,DD,DC,28,02-Jan,YES,176.1192778,0.96,19,"113°19'41.96""",79.61438889,10.78563889,GOOD,GOOD,NO,"LT,11KV ",MUD ROAD,SS,"2 EARTH WIRE & 1 ADSS CABLE, ADSS CABLE CONNECT TO NEAREST BSNL TOWER. 1 E/W CONNECT TO 110KV TOWER, OUR E/W CONTINUE TO OUR T.NO -2",,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61438888888888 10.785638888888888, 79.61427777777777 10.786111111111111)"
119,GANTRY THIRUVARUR 230KV SS,GANTRY,2W,GANTRY,GANTRY,20,1-GANTRY,YES,55.31726674,,,,79.61427778,10.78611111,GOOD,NO EARTH WIRE,,,,SS,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
