,Tower No,CIRCUIT, Supspension/Tenion,,Tower Hight (Mtrs),Span Between Tower No.,AVILABILTY OF ROAD,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(?),GPS Co Ordinates,,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks
S. No ,,,,Joint box,,,,,,,,Long.,Lat.,,,,Power Line,"Rail,Road,River",,
1,GANTRY  KOVILVENI,GANTRY,T,2 way,20,,,,,,,"79°21'33.2"" E","10°47'06.9"" N",,,,,,,
2,T.NO 116,DC,T,,28,GANTRY-116,YES,27,1.83,38,"77°20'39.87""","79°21'33.4"" E","10°47'07.8"" N",GOOD,GOOD,YES,,,PLAIN LAND,NO EARTH WIRE
3,T.NO-115,DC,T,,28,116-115,YES,169,1.01,32,"45°38'15.05""","79°21'39.0"" E","10°47'07.8"" N",GOOD,GOOD,NO,"11 KV,LT",TAAR ROAD,CULTIVATION LAND,INSIDE FENCH
4,T.NO 114,DC,T,3 way,24,115-114,NO,249,1.41,28,"00°00'00.00""","79°21'44.7"" E","10°47'02.0"" N",GOOD,GOOD,NO,"11KV-2NOS,LT-2NOS",TAAR ROAD,CULTIVATION LAND,"2 EARTH WIRE (NEED JUCTION BOX) 1 EARTH WIRE CONTINUE TO OUR T.NO-1, AND OTHER EARTH WIRE CONNECT TO THIRUVARUR 110KV T.NO-113"
5,T.NO 1,SC,T,,26,114-1,YES,247,2.01,29,"18°38'37.23""","79°21'50.5"" E","10°46'56.3"" N",GOOD,GOOD,NO,"11KV-2NOS ,LT-1",MUD ROAD,CULTIVATION LAND,
6,T.NO 2,SC,S,,26,1--2,NO,246,0.47,30,,"79°21'57.7"" E","10°46'52.8"" N",GOOD,GOOD,NO,"11 KV,LT",,CULTIVATION LAND,
7,T.NO 3,SC,S,,26,02-Mar,NO,279,1.17,30,,"79°22'06.0"" E","10°46'48.8"" N",GOOD,GOOD,NO,"11 KV,LT",,CULTIVATION LAND,
8,T.NO 4,SC,T,,24,03-Apr,NO,236,1.09,27,"11°44'41.30""","79°22'12.9"" E","10°46'45.4"" N",GOOD,GOOD,NO,11KV-2NOS,MUD ROAD,CULTIVATION LAND,
9,T.NO 5,SC,S,,26,04-May,YES,217,0.89,27,,"79°22'19.8"" E","10°46'43.6"" N",GOOD,GOOD,NO,"11 KV,LT",,CULTIVATION LAND,
10,T.NO 6,SC,T,,24,05-Jun,YES,230,,27,"3°16'8.75""","79°22'27.2"" E","10°46'41.7"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,
11,T.NO 7,SC,S,,26,06-Jul,YES,229,1.09,30,,"79°22'34.6"" E","10°46'40.3"" N",GOOD,GOOD,NO,"11KV-1NOS,LT-2NOS",TAAR ROAD,CULTIVATION LAND,
12,T.NO 8,SC,T,,28,07-Aug,YES,186,2.99,28,"62°3'8.10""","79°22'40.6"" E","10°46'39.3"" N",GOOD,GOOD,YES,,,CULTIVATION LAND,
13,T.NO 9 DC,DC,T,,38,08-Sep,YES,178,1.72,28,"27°15'25.81""","79°22'42.5"" E","10°46'33.8"" N",GOOD,GOOD,YES,,,CULTIVATION LAND,
14,T.NO 10 DC,DC,T,,36,09-Oct,YES,122,0.39,30,"5°52'21.99""","79°22'41.9"" E","10°46'29.9"" N",GOOD,GOOD,YES,,TAAR ROAD(SH),PLAIN LAND,ELECTRICAL RAILWAY CROSSING
15,T.NO 11 ,SC,T,,24,10-Nov,YES,110,1.81,27,"5°52'21.99""","79°22'41.0"" E","10°46'26.4"" N",GOOD,GOOD,NO,LT,,PLAIN LAND,
16,T.NO 12,SC,T,,28,11-Dec,YES,227,1.69,31,"55°6'18.41""","79°22'34.9"" E","10°46'22.1"" N",GOOD,GOOD,NO,LT- 2 NOS,,CULTIVATION LAND,
17,T.NO 13,SC,S,,26,Dec-13,YES,179,,28,,"79°22'29.4"" E","10°46'24.0"" N",GOOD,GOOD,NO,"LT,11KV",MUD ROAD,CULTIVATION LAND,WATER SURROUNDED
18,T.NO 14,SC,S,,26,13-14,NO,284,,29,,"79°22'20.4"" E","10°46'26.5"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,
19,T.NO 15,SC,T,2 way,26,14-15,NO,289,1.69,34,"15°12'54.87""","79°22'11.5"" E","10°46'29.8"" N",GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,
20,T.NO 16,SC,S,,26,15-16,NO,244,1.1,37,,"79°22'03.5"" E","10°46'30.6"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
21,T.NO 17,SC,T,,28,16-17,NO,249,,34,"31°10'51.07""","79°21'55.4"" E","10°46'31.5"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,WATER SURROUNDED
22,T.NO 18,SC,S,,26,17-18,NO,234,,35,,"79°21'48.4"" E","10°46'28.3"" N",GOOD,GOOD,YES,LT-2NOS,,CULTIVATION LAND,WATER SURROUNDED
23,T.NO 19,SC,T,,28,18-19,YES,219,,35,"29°25'24.94""","79°21'41.9"" E","10°46'25.2"" N",GOOD,GOOD,NO,,,PLAIN LAND,WATER SURROUNDED
24,T.NO 20,SC,S,,26,19-20,YES,292,2.07,31,,"79°21'36.4"" E","10°46'17.4"" N",GOOD,GOOD,NO,"11KV,LT",TAAR ROAD,CULTIVATION LAND,
25,T.NO 21,SC,S,,26,20-21,NO,202,1.89,30,,"79°21'32.7"" E","10°46'12.0"" N",GOOD,GOOD,NO,"11KV,LT",,CULTIVATION LAND,
26,T.NO 22,SC,S,,26,21-22,NO,301,1.06,27,,"79°21'27.1"" E","10°46'03.8"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
27,T.NO 23,SC,T,,28,22-23,NO,314,1.96,31,"29°35'14.24""","79°21'24.8"" E","10°45'53.9"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
28,T.NO 24,SC,S,,26,23-24,NO,249,0.96,29,,"79°21'19.2"" E","10°45'48.0"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
29,T.NO 25,SC,S,,26,24-25,NO,212,1.36,30,,"79°21'14.5"" E","10°45'42.9"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,
30,T.NO 26,SC,T,,26,25-26,NO,232,1.89,35,"24°55'5.20""","79°21'09.4"" E","10°45'37.2"" N",GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION LAND,
31,T.NO 27,SC,T,,26,26-27,YES,158,,27,"27°7'21.30""","79°21'07.9"" E","10°45'32.3"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,WATER SURROUNDED
32,T.NO 28,SC,S,,26,27-28,YES,344,,29,,"79°21'00.0"" E","10°45'24.3"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
33,T.NO 29,SC,S,,26,28-29,NO,274,1.91,30,,"79°20'55.2"" E","10°45'16.7"" N",GOOD,GOOD,NO,"11KV,LT",,CULTIVATION LAND,
34,T.NO 30,SC,T,2 way,24,29-30,YES,236,,31,"3°22'37.71""","79°20'51.1"" E","10°45'10.2"" N",GOOD,GOOD,NO,LT,TAAR ROAD,PLAIN LAND,BUSHES
35,T.NO 31,SC,S,,26,30-31,YES,301,3.47,33,,"79°20'45.4"" E","10°45'02.2"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
36,T.NO 32,SC,T,,28,31-32,YES,301,,35,"32°31'8.81""","79°20'39.6"" E","10°44'54.3"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
37,T.NO 33,SC,T,,26,32-33,YES,275,,35,"27°55'35.55""","79°20'39.1"" E","10°44'45.3"" N",GOOD,GOOD,NO,LT,MUD ROAD,CULTIVATION LAND,
38,T.NO 34,SC,T,,28,33-34,NO,230,3.17,34,"31°38'10.42""","79°20'35.2"" E","10°44'38.9"" N",GOOD,GOOD,NO,11KV,TAAR ROAD,CULTIVATION LAND,
39,T.NO 35,SC,T,,26,34-35,NO,239,,34,"27°56'18.03""","79°20'28.2"" E","10°44'35.4"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
40,T.NO 36,SC,S,,26,35-36,YES,257,,34,,"79°20'23.4"" E","10°44'28.5"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,WATER SURROUNDED
41,T.NO 37,SC,S,,26,36-37,NO,208,2.37,33,,"79°20'19.4"" E","10°44'23.0"" N",GOOD,GOOD,NO,,TAAR ROAD,CULTIVATION LAND,
42,T.NO 38,SC,T,,28,37-38,YES,174,2.22,33,"30°9'36.22""","79°20'16.2"" E","10°44'18.3"" N",GOOD,GOOD,NO,,"TAAR ROAD, CANNEL",CULTIVATION LAND,
43,T.NO 39,SC,S,,26,38-39,YES,217,,34,,"79°20'09.7"" E","10°44'15.3"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,WATER SURROUNDED
44,T.NO 40,SC,S,,26,39-40,NO,223,,34,,"79°20'03.2"" E","10°44'12.0"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
45,T.NO 41,SC,S,,26,40-41,NO,271,2.1,31,,"79°19'55.2"" E","10°44'08.1"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
46,T.NO 42,SC,S,,26,41-42,NO,272,2.52,34,,"79°19'47.2"" E","10°44'04.2"" N",GOOD,GOOD,NO,,"CANNEL,MUD ROAD",CULTIVATION LAND,
47,T.NO 43,SC,T,2 way,28,42-43,NO,270,,37,"35°42'50.29""","79°19'39.3"" E","10°44'00.2"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
48,T.NO 44,SC,S,,26,43-44,YES,242,2.11,36,,"79°19'35.6"" E","10°43'53.2"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
49,T.NO 45,SC,S,,26,44-45,NO,213,2.52,37,,"79°19'32.6"" E","10°43'47.0"" N",GOOD,GOOD,NO,"11KV,LT","TAAR ROAD, CANNEL",CULTIVATION LAND,
50,T.NO 46,SC,S,,26,45-46,YES,207,2.53,36,,"79°19'29.5"" E","10°43'41.0"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
51,T.NO 47,SC,T,,26,46-47,NO,229,2.81,38,"28°16'34.82""","79°19'26.1"" E","10°43'34.3"" N",GOOD,GOOD,NO,LT-2NOS,TAAR ROAD,CULTIVATION LAND,
52,T.NO 48,SC,S,,26,47-48,YES,272,2.56,37,,"79°19'26.3"" E","10°43'25.5"" N",GOOD,GOOD,NO,11KV,,CULTIVATION LAND,
53,T.NO 49,SC,T,,28,48-49,YES,219,2.32,38,"33°46'13.09""","79°19'26.4"" E","10°43'18.4"" N",GOOD,GOOD,NO,11KV,"TAAR ROAD, CANNEL",CULTIVATION LAND,
54,T.NO 50,SC,S,,26,49-50,NO,215,,36,,"79°19'22.6"" E","10°43'12.5"" N",GOOD,GOOD,NO,LT-3 NOS,TAAR ROAD,CULTIVATION LAND,WATER SURROUNDED
55,T.NO 51,SC,S,,26,50-51,NO,211,2.97,35,,"79°19'18.8"" E","10°43'06.7"" N",GOOD,GOOD,NO,11KV,,CULTIVATION LAND,
56,T.NO 52,SC,S,,26,51-52,NO,210,3.27,33,,"79°19'14.9"" E","10°43'01.1"" N",GOOD,GOOD,NO,,,CULTIVATION LAND,
57,T.NO 53,SC,T,,26,52-53,NO,260,3.56,35,"27°10'44.71""","79°19'10.2"" E","10°42'54.0"" N",GOOD,GOOD,NO,LT,,,
58,T.NO 54,SC,T,,26,53-54,YES,214,2.17,,"27°2'0.42""","79°19'09.4"" E","10°42'47.1"" N",GOOD,GOOD,NO,LT-2 NOS,,CULTIVATION LAND,
59,T.NO 55,SC,S,,29,54-55,YES,247,2.37,,,"79°19'12.3"" E","10°42'39.5"" N",GOOD,GOOD,NO,LT-2 NOS,,CULTIVATION LAND,
60,T.NO 56,SC,S,,29,55-56,YES,259,,,,"79°19'15.3"" E","10°42'31.7"" N",GOOD,GOOD,NO,LT,"TAAR ROAD, CANNEL",CULTIVATION LAND,WATER SURROUNDED
61,T.NO 57,SC,T,,24,56-57,YES,269,,,"10°0'1.54""","79°19'18.4"" E","10°42'23.5"" N",GOOD,GOOD,NO,LT,,CULTIVATION LAND,WATER SURROUNDED
62,T.NO 58,SC,T,,24,57-58,YES,147,,,"10°27'37.55""","79°19'19.2"" E","10°42'18.8"" N",GOOD,GOOD,NO,"LT,11KV","TAAR ROAD, CANNEL,MUD ROAD",,BUSHES
63,T.NO 59,SC,T,,28,58-59,YES,169,2.25,33,"61°12'7.69""","79°19'19.2"" E","10°42'13.3"" N",GOOD,GOOD,NO,,,,
64,GANTRY  VADUVUR,GANTRY,T,2 way,20,59-GANTRY,SS,26,,37,,"79°19'19.9"" E","10°42'12.8"" N",GOOD,NO,NO,,,,NO EARTH WIRE T.NO-59 TO GANDRY
,,,,,,,,14308,,,,,,,,,,,,
