Tower No,Tower Type,Tower Type,JOINT BOX,Tower Hight (Mtrs),Span Between Tower No.,Span length             (As per tower schedule) ,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
Gantry Vilupuram 110KV  SS,Gantry,T,2W,20,,,,,50.4,,11.94003521,79.48452552,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48452551698767 11.940035210678069, 79.48472451670301 11.9405592135951)"
502,SC,T,,26,Gantry- 502,,0.002798952,,48.95,"14d37'24""RT",11.94055921,79.48472452,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48472451670301 11.9405592135951, 79.4848385167537 11.941649209874265)"
501,SD,T,,28,502-501,,0.002784586,5.38,50.12," 30d42'9""RT",11.94164921,79.48483852,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4848385167537 11.941649209874265, 79.48385251691941 11.943748208557013)"
500,SA,S,,26,501-500,,0.002555474,4.72,49.56,,11.94374821,79.48385252,GOOD,GOOD,"H t-1,Lt-2",Road,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48385251691941 11.943748208557013, 79.48322151745347 11.945251205899359)"
499,SA,S,,26,500-499,,0.002271012,5.05,51.04,,11.94525121,79.48322152,GOOD,GOOD,"Lt-4,Ht-1",Railway track,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48322151745347 11.945251205899359, 79.48246451715615 11.946784203978277)"
498,SC,T,2W,26,499-498,,0.002334076,7.14,51.74," 26d7'46""LT",11.9467842,79.48246452,GOOD,GOOD,"Lt-3,Ht-1",Road,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48246451715615 11.946784203978277, 79.48247439154827 11.949583138462723)"
497,SA,S,,26,498-497,,0.002777286,7.5,50.02,,11.94958314,79.48247439,GOOD,GOOD,"Lt-3,",Road,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48247439154827 11.949583138462723, 79.48248905287477 11.952367685950305)"
496,SA,S,,26,497-496,,0.002655672,,48.98,,11.95236769,79.48248905,GOOD,GOOD,Lt-2,Road,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48248905287477 11.952367685950305, 79.48249322130327 11.954923156073157)"
495,SA,S,,26,496-495,,0.002601005,4.353,47.95,,11.95492316,79.48249322,GOOD,GOOD,"Lt-1,Ht-1",Car Track,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48249322130327 11.954923156073157, 79.48250122578285 11.957194153868192)"
494,SA,S,,26,495-494,,0.002933006,2.54,46.55,,11.95719415,79.48250123,GOOD,GOOD,"Ht-2,Lt-1",Road Highway,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48250122578285 11.957194153868192, 79.48251251709786 11.959528202140328)"
493,SA,S,,26,494-493,,0.002872077,1.35,48.05,                ,11.9595282,79.48251252,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48251251709786 11.959528202140328, 79.4825246473319 11.962305462047988)"
492,SA,S,,26,493-492,,0.002830984,,49.94,,11.96230546,79.48252465,GOOD,GOOD,"Lt-1,Ht-1",,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4825246473319 11.962305462047988, 79.48252858448264 11.964961131387476)"
491,SA,S,,26,492-491,,0.002749131,4.67,47.32,,11.96496113,79.48252858,GOOD,GOOD,"Ht-1,Lt-1",Cartrack,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48252858448264 11.964961131387476, 79.4825377405722 11.967562119974334)"
490,SA,S,,26,491-490,,0.002773899,3.45,47.17,,11.96756212,79.48253774,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4825377405722 11.967562119974334, 79.48254806104758 11.970495107361122)"
489,SA,S,,26,490-489,,0.002695055,5.74,46.9,,11.97049511,79.48254806,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48254806104758 11.970495107361122, 79.48255816419282 11.97336716648124)"
488,SA,S,,26,489-488,,0.002426049,2.27,47.75,,11.97336717,79.48255816,GOOD,GOOD,Ht-1,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48255816419282 11.97336716648124, 79.48256811946167 11.976198133470323)"
487,SA,S,,26,488-487,,0.001380281,4.65,48.64,,11.97619813,79.48256812,GOOD,GOOD,Ht-1,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48256811946167 11.976198133470323, 79.48257778274237 11.978947247649783)"
486,SA,S,,26,487-486,,0.000189842,,45.49,,11.97894725,79.48257778,GOOD,Old,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48257778274237 11.978947247649783, 79.48258753029135 11.981721129109662)"
485,SA,S,,26,486-485,,80.38157256,,46.21,,11.98172113,79.48258753,GOOD,Old,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48258753029135 11.981721129109662, 79.48259699783613 11.984416167448737)"
484,SA,S,,26,485-484,,0,,46.55,,11.98441617,79.482597,GOOD,Old,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48259699783613 11.984416167448737, 79.48260551736375 11.98684220167343)"
483,SB,T,,24,484-483,,0,11.25,50.83," 5d59'9""LT",11.9868422,79.48260552,GOOD,GOOD,"Ht-1,Lt-2",Cartrack,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48260551736375 11.98684220167343, 79.48275651720272 11.988214197881806)"
482,SD,T,3W,28,483-482,,0,,51.97,"84d27'35""RT",11.9882142,79.48275652,GOOD,GOOD,Ht-1,Road,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48275651720272 11.988214197881806, 79.48257051787938 11.988252200035076)"
Gantry Vilupuram 230 KV SS,Gantry,T,,20,482-Gantry,,0,11.35,52.9,,11.9882522,79.48257052,GOOD,GOOD,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
