S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 59/1,T,DC,26,,,4.69,"=IF(H6>15,0)",123.750748,,9.871861111111112,78.27541666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27541666666667 9.871861111111112, 78.27419444444445 9.870805555555556)"
2,59/2,T,DC,26,59/1-59/2,177.7890913553894,12.8,"=IF(H7>15,0)",124.557937999999,"46°37'41"" L",9.870805555555556,78.27419444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27419444444445 9.870805555555556, 78.27411111111111 9.868166666666667)"
3,59/3,S,DA,26,"=B7&""-""&B8",290.84595678119376,2.49,"=IF(H8>15,0)",121.970894,,9.868166666666667,78.27411111111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27411111111111 9.868166666666667, 78.27402777777777 9.865555555555556)"
4,59/4,S,DA,26,"=B8&""-""&B9",289.1085931206977,1.4,"=IF(H9>15,0)",118.882896,,9.865555555555556,78.27402777777777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27402777777777 9.865555555555556, 78.27391666666666 9.86275)"
5,59/5,S,DA,26,"=B9&""-""&B10",312.50788719040827,3.93,"=IF(H10>15,0)",113.337715,,9.86275,78.27391666666666,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27391666666666 9.86275, 78.27380555555555 9.860055555555554)"
6,59/6,S,DA,26,"=B10&""-""&B11",296.87602861052176,5.56,"=IF(H11>15,0)",109.712067,,9.860055555555554,78.27380555555555,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27380555555555 9.860055555555554, 78.27372222222222 9.857999999999999)"
7,59/7,T,DC,26,"=B11&""-""&B12",228.0277441746386,11.3,"=IF(H12>15,0)",109.331635,"46°24'10"" R",9.857999999999999,78.27372222222222,GOOD,Available,"HT,LT",Sivagangai - Thirupuvanam Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27372222222222 9.857999999999999, 78.27158333333334 9.856083333333332)"
8,59/8,S,DA,26,"=B12&""-""&B13",316.3372292966152,1.05,"=IF(H13>15,0)",110.696938,,9.856083333333332,78.27158333333334,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27158333333334 9.856083333333332, 78.27005555555556 9.85475)"
9,59/9,S,DA,26,"=B13&""-""&B14",224.22645157184564,7.6,"=IF(H14>15,0)",108.395187,,9.85475,78.27005555555556,GOOD,Available,"110 KV,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27005555555556 9.85475, 78.26811111111111 9.853055555555555)"
10,59/10,S,DA,26,"=B14&""-""&B15",283.25849504431125,5.32,"=IF(H15>15,0)",111.943603999999,,9.853055555555555,78.26811111111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26811111111111 9.853055555555555, 78.26630555555556 9.851416666666667)"
11,59/11,T,DC,26,"=B15&""-""&B16",270.21231342130375,5.02,"=IF(H16>15,0)",108.566483,"27°41'47"" R",9.851416666666667,78.26630555555556,GOOD,Available,LT,Sivagangai - Thirupuvanam Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26630555555556 9.851416666666667, 78.26369444444444 9.850722222222222)"
12,59/12,S,DA,26,"=B16&""-""&B17",297.25399753434885,6.26,"=IF(H17>15,0)",113.067581,,9.850722222222222,78.26369444444444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26369444444444 9.850722222222222, 78.2615 9.850111111111111)"
13,59/13,S,DA,26,"=B17&""-""&B18",250.80760569241212,3.77,"=IF(H18>15,0)",113.001892,,9.850111111111111,78.2615,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2615 9.850111111111111, 78.25930555555556 9.849527777777778)"
14,59/14,S,DA,26,"=B18&""-""&B19",248.73945060497155,1.36,"=IF(H19>15,0)",111.510315,,9.849527777777778,78.25930555555556,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25930555555556 9.849527777777778, 78.25708333333333 9.848944444444445)"
15,59/15,S,DA,26,"=B19&""-""&B20",250.44967531097896,∞,"=IF(H20>15,0)",112.728539,,9.848944444444445,78.25708333333333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25708333333333 9.848944444444445, 78.25488888888889 9.848305555555557)"
16,59/16,S,DA,26,"=B20&""-""&B21",252.93595464736546,2.61,"=IF(H21>15,0)",111.77417,,9.848305555555557,78.25488888888889,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25488888888889 9.848305555555557, 78.25266666666667 9.847694444444445)"
17,59/17,S,DA,26,"=B21&""-""&B22",252.7844531786662,3.17,"=IF(H22>15,0)",112.390548999999,,9.847694444444445,78.25266666666667,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25266666666667 9.847694444444445, 78.25047222222223 9.847111111111111)"
18,59/18,S,DA,26,"=B22&""-""&B23",247.365694929034,Not taken,"=IF(H23>15,0)",112.33992,,9.847111111111111,78.25047222222223,GOOD,Available,,,Paddy field,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25047222222223 9.847111111111111, 78.24830555555556 9.846527777777778)"
19,59/19,S,DA,26,"=B23&""-""&B24",248.43565165525226,3.52,"=IF(H24>15,0)",115.030838,,9.846527777777778,78.24830555555556,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24830555555556 9.846527777777778, 78.24608333333333 9.845916666666668)"
20,59/20,T,DC,26,"=B24&""-""&B25",251.49891007226546,2.72,"=IF(H25>15,0)",115.746292,"32°40'51"" L",9.845916666666668,78.24608333333333,GOOD,Available,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24608333333333 9.845916666666668, 78.24408333333334 9.843666666666667)"
21,59/21,T,DC,26,"=B25&""-""&B26",332.02929072340254,1.79,"=IF(H26>15,0)",113.711181999999,"1°15'34"" R",9.843666666666667,78.24408333333334,GOOD,Available,"HT,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24408333333334 9.843666666666667, 78.24166666666667 9.841111111111111)"
22,59/22,T,DC,26,"=B26&""-""&B27",386.57263740851994,4.8,"=IF(H27>15,0)",116.15303,"11°27'36"" R",9.841111111111111,78.24166666666667,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24166666666667 9.841111111111111, 78.24005555555556 9.839972222222222)"
23,59/23,T,DC,26,"=B27&""-""&B28",218.25293372202114,7.05,"=IF(H28>15,0)",115.10936,"97°33'59"" L",9.839972222222222,78.24005555555556,GOOD,Available,"HT,LT",NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24005555555556 9.839972222222222, 78.24113888888888 9.838833333333334)"
24,59/24,T,DC,26,"=B28&""-""&B29",174.7902386568963,∞,"=IF(H29>15,0)",117.936995999999,"5°12'30"" R",9.838833333333334,78.24113888888888,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24113888888888 9.838833333333334, 78.24122222222222 9.838750000000001)"
25,Gantry (Nelmudikkarai SS),Gantry,H-POLE,12,"=B29&""-""&B30",15,,,113.321907,,9.838750000000001,78.24122222222222,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G30),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
