S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Pasumalai SS),2W,H-POLE,H-POLE,12,,,,FALSE,126.836349,,9.905916667,78.08327778,GOOD,,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08327777777778 9.905916666666666, 78.08333333333333 9.906027777777778)"
2,1,,T,DC,26,Gantry -1 ,15.88842024,1.67,FALSE,131.384735,"6°24'60"" R",9.906027778,78.08333333,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08333333333333 9.906027777777778, 78.08388888888888 9.907305555555556)"
3,01A,,T,DC,26,4 - 5,151.8402163,1.04,0,134.011093,"9°46'51"" L",9.907305556,78.08388889,GOOD,AVAILABLE,"HT, LT",Railway,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08388888888888 9.907305555555556, 78.08394444444444 9.907527777777778)"
4,2,,T,SC,22,5 - 6,25.09402645,1.38,0,137.442749,"9°53'6"" L",9.907527778,78.08394444,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08394444444444 9.907527777777778, 78.08413888888889 9.9105)"
5,3,,S,SA,22,6 - 7,332.4918863,6.18,0,142.839066,,9.9105,78.08413889,GOOD,AVAILABLE,LT,Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08413888888889 9.9105, 78.08433333333333 9.913361111111112)"
6,4,,T,SC,22,7 - 8,316.4508953,13.93,FALSE,144.209137,"5°48'17"" R",9.913361111,78.08433333,GOOD,AVAILABLE,LT - 2No,Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08433333333333 9.913361111111112, 78.08483333333332 9.916222222222222)"
7,5,,S,SA,22,8 - 9,321.6566652,∞,FALSE,144.589661,,9.916222222,78.08483333,GOOD,AVAILABLE,"HT, LT",Main road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08483333333332 9.916222222222222, 78.08530555555555 9.918805555555554)"
8,6,,S,SA,22,9 - 10,288.6077013,Not Taken,FALSE,144.621002,,9.918805556,78.08530556,GOOD,AVAILABLE,"HT, LT -2No",Road,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08530555555555 9.918805555555554, 78.08583333333333 9.92175)"
9,7,,S,SA,22,10 - 11,331.7632578,∞,FALSE,145.206772,,9.92175,78.08583333,GOOD,AVAILABLE,,Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08583333333333 9.92175, 78.08633333333333 9.924583333333333)"
10,8,,S,SA,22,11 - 12,317.7956571,5.6,FALSE,148.635803,,9.924583333,78.08633333,GOOD,AVAILABLE,LT,Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08633333333333 9.924583333333333, 78.0868611111111 9.927444444444443)"
11,9,,S,SA,22,12 - 13,322.7347651,2.2,0,150.439331,,9.927444444,78.08686111,GOOD,AVAILABLE,"HT, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0868611111111 9.927444444444443, 78.08727777777777 9.929972222222222)"
12,10,,S,SA,22,13 - 14,284.8167443,3.39,FALSE,149.71817,,9.929972222,78.08727778,GOOD,AVAILABLE,"HT, LT -2No",Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08727777777777 9.929972222222222, 78.08769444444444 9.932333333333332)"
13,11,2W,T,SB,22,14 - 15,264.8184563,8.45,FALSE,151.409882,"37°58'40"" R",9.932333333,78.08769444,GOOD,AVAILABLE,"HT, LT ",Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08769444444444 9.932333333333332, 78.08869444444444 9.93325)"
14,12,,S,SA,22,15 - 16,149.4266845,5.94,FALSE,149.982483,,9.93325,78.08869444,GOOD,AVAILABLE,,Inside of TVS company,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08869444444444 9.93325, 78.08975 9.934222222222223)"
15,13,,T,SB,22,16 - 17,157.6530235,18.64,FALSE,149.804199,"30°28'48"" R",9.934222222,78.08975,GOOD,AVAILABLE,,Inside of TVS company,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08975 9.934222222222223, 78.09191666666666 9.934694444444444)"
16,14,,T,SB,22,17 - 18,245.7414233,3.25,FALSE,148.675735,"1°17'9"" R",9.934694444,78.09191667,GOOD,AVAILABLE,"HT, LT",NH Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09191666666666 9.934694444444444, 78.09480555555555 9.935277777777777)"
17,15,,T,SB,22,18 - 19,321.499661,0.45,FALSE,146.979034,"52°41'5""R",9.935277778,78.09480556,GOOD,AVAILABLE,"HT, LT",Street road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09480555555555 9.935277777777777, 78.09688888888888 9.933444444444445)"
18,16,,T,SB,22,19 - Gantry (Arasadi SS),306.100345,6.62,FALSE,149.517181,"62°5'58"" R",9.933444444,78.09688889,GOOD,AVAILABLE,"HT, LT",Near Kalavasal Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09688888888888 9.933444444444445, 78.09636111111111 9.931166666666666)"
19,17,,T,SB,22,Gantry (Arasadi SS) - ,259.6292349,5.57,FALSE,148.976791,"53°10'24"" L",9.931166667,78.09636111,GOOD,AVAILABLE,,Near Kalavasal Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09636111111111 9.931166666666666, 78.09791666666666 9.929305555555555)"
20,18,,T,SB,22, - ,268.7000107,3.62,FALSE,146.37117,"20°7'17"" L",9.929305556,78.09791667,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09791666666666 9.929305555555555, 78.09863888888889 9.928916666666666)"
21,19,,T,SB,22, - ,90.40465527,1.28,FALSE,147.601746,"12°41'20"" L",9.928916667,78.09863889,GOOD,AVAILABLE,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09863888888889 9.928916666666666, 78.09899999999999 9.928777777777777)"
22,Gantry (Arasadi SS),2W,H-POLE,H-POLE,12,19 - Gantry,42.66161217,,,147.239044,,9.928777778,78.099,GOOD,NO E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1.Shut down will be requried in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
