S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 181A,3W,T,DC,26,,,,,311.860352,,9.968861111,77.43947222,GOOD,Available,,,Plain,LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43947222222222 9.968861111111112, 77.43725 9.969833333333334)"
2,1,,T,SC,22,LILO-1,265.1601717,1.97,FALSE,314.284912,"42°55'12""R",9.969833333,77.43725,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43725 9.969833333333334, 77.43475000000001 9.969)"
3,1A,,S,SA,21,1-1A,291.0140661,0.35,FALSE,314.973755,,9.969,77.43475,GOOD,Available,22 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43475000000001 9.969, 77.43244444444444 9.968166666666667)"
4,1B,,S,SA,21,1A-1B,268.8932628,0.59,FALSE,314.874847,,9.968166667,77.43244444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43244444444444 9.968166666666667, 77.43036111111111 9.967444444444444)"
5,1C,,S,SA,21,1B-1C,243.4303606,0.38,FALSE,317.652618,,9.967444444,77.43036111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43036111111111 9.967444444444444, 77.42802777777779 9.966638888888887)"
6,1D,,T,SB,21,1C-1D,271.0810878,0.67,FALSE,317.045502,"8°52'12""R",9.966638889,77.42802778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42802777777779 9.966638888888887, 77.42594444444445 9.965527777777776)"
7,1E,,S,SA,21,1D-1E,257.0103125,1.28,FALSE,317.671478,,9.965527778,77.42594444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42594444444445 9.965527777777776, 77.42397222222223 9.964472222222222)"
8,2,,T,SB,21,1.00E-02,248.242433,2.45,FALSE,316.383575,"18°11'24""R",9.964472222,77.42397222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42397222222223 9.964472222222222, 77.42225 9.962666666666665)"
9,2A,,S,SA,21,2-2A,274.8433445,3.01,FALSE,318.71759,,9.962666667,77.42225,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42225 9.962666666666665, 77.42055555555557 9.960888888888888)"
10,2B,,S,SA,21,2A-2B,269.4695942,2.05,FALSE,320.760681,,9.960888889,77.42055556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42055555555557 9.960888888888888, 77.41872222222223 9.959)"
11,3,,S,SA,21,2B-3,291.4701323,2.04,FALSE,320.81427,,9.959,77.41872222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41872222222223 9.959, 77.41708333333334 9.957277777777778)"
12,4,,S,SA,21,03-Apr,261.2980003,2.18,FALSE,322.872009,,9.957277778,77.41708333,GOOD,Available,22 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41708333333334 9.957277777777778, 77.41536111111111 9.955444444444444)"
13,5,,T,SB,21,04-May,276.1990792,3.02,FALSE,322.721802,"4°7'48""R",9.955444444,77.41536111,GOOD,Available,LT,Uppukottai Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41536111111111 9.955444444444444, 77.41383333333334 9.953583333333333)"
14,6,,S,SA,21,05-Jun,267.640076,2.57,FALSE,324.522644,,9.953583333,77.41383333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41383333333334 9.953583333333333, 77.41230555555556 9.951666666666666)"
15,7,,S,SA,21,06-Jul,267.957949,2.24,FALSE,326.731598,,9.951666667,77.41230556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41230555555556 9.951666666666666, 77.41083333333334 9.949833333333334)"
16,8,,S,SA,21,07-Aug,259.1692214,0.355,FALSE,329.077972,,9.949833333,77.41083333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41083333333334 9.949833333333334, 77.40994444444445 9.949166666666667)"
17,9,2W,T,SC,22,08-Sep,121.7355276,2.32,FALSE,325.131439,"35°27'0""L",9.949166667,77.40994444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40994444444445 9.949166666666667, 77.40730555555557 9.949055555555557)"
18,10,,S,SA,21,09-Oct,290.4585284,2.38,FALSE,325.961975,,9.949055556,77.40730556,GOOD,Available,,River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40730555555557 9.949055555555557, 77.40458333333333 9.948972222222222)"
19,11,,S,SA,21,10-Nov,300.3258573,0.89,FALSE,327.156525,,9.948972222,77.40458333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40458333333333 9.948972222222222, 77.40219444444445 9.948833333333333)"
20,12,,S,SA,21,11-Dec,261.5177283,1.96,FALSE,328.529297,,9.948833333,77.40219444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40219444444445 9.948833333333333, 77.3998888888889 9.94875)"
21,13,,S,SA,21,Dec-13,252.538846,2.32,FALSE,330.451385,,9.94875,77.39988889,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3998888888889 9.94875, 77.39736111111112 9.948638888888889)"
22,14,,S,SA,21,13-14,279.4586429,4.42,FALSE,334.602112,,9.948638889,77.39736111,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39736111111112 9.948638888888889, 77.39480555555556 9.948527777777779)"
23,15,,S,SA,21,14-15,280.2343135,0.96,FALSE,338.913361,,9.948527778,77.39480556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39480555555556 9.948527777777779, 77.39244444444445 9.948444444444444)"
24,16,,S,SA,21,15-16,258.9975265,1.16,FALSE,339.623322,,9.948444444,77.39244444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39244444444445 9.948444444444444, 77.39016666666667 9.948361111111112)"
25,17,,T,SB,21,16-17,248.6836496,2.34,FALSE,343.464752,"0°14'24""L",9.948361111,77.39016667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39016666666667 9.948361111111112, 77.3878888888889 9.948277777777777)"
26,18,,S,SA,21,17-18,250.5183546,1.22,FALSE,347.349396,,9.948277778,77.38788889,GOOD,Available,"11KV , LT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3878888888889 9.948277777777777, 77.38558333333334 9.948194444444445)"
27,19,,S,SA,21,18-19,252.4776812,0.96,FALSE,350.381256,,9.948194444,77.38558333,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38558333333334 9.948194444444445, 77.38302777777777 9.948083333333333)"
28,20,,S,SA,21,19-20,281.2555748,0.28,FALSE,358.519745,,9.948083333,77.38302778,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38302777777777 9.948083333333333, 77.38047222222221 9.947972222222223)"
29,21,,S,SA,21,20-21,280.6281226,0.56,FALSE,361.855835,,9.947972222,77.38047222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38047222222221 9.947972222222223, 77.37791666666666 9.947888888888889)"
30,22,,S,SA,21,21-22,282.2144136,1.47,FALSE,367.697968,,9.947888889,77.37791667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37791666666666 9.947888888888889, 77.37544444444444 9.947777777777778)"
31,23,,S,SA,21,22-23,269.440287,0.31,FALSE,367.761688,,9.947777778,77.37544444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37544444444444 9.947777777777778, 77.37291666666665 9.947694444444444)"
32,24,,S,SA,21,23-24,279.2246827,1.42,FALSE,372.157349,,9.947694444,77.37291667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37291666666665 9.947694444444444, 77.37063888888888 9.947611111111112)"
33,25,2W,T,SB,21,24-25,248.6171807,0.67,FALSE,370.844177,"25°17'60""R",9.947611111,77.37063889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37063888888888 9.947611111111112, 77.36852777777777 9.946555555555555)"
34,26,,S,SA,21,25-26,258.9664305,1.25,FALSE,368.957123,,9.946555556,77.36852778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36852777777777 9.946555555555555, 77.36613888888888 9.945388888888889)"
35,27,,S,SA,21,26-27,291.9264317,0.57,FALSE,368.047241,,9.945388889,77.36613889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36613888888888 9.945388888888889, 77.36377777777777 9.944222222222223)"
36,28,,S,SA,21,27-28,290.3537791,0.31,FALSE,368.405548,,9.944222222,77.36377778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36377777777777 9.944222222222223, 77.36141666666666 9.943027777777777)"
37,29,,S,SA,21,28-29,289.6465123,0.47,FALSE,370.620148,,9.943027778,77.36141667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36141666666666 9.943027777777777, 77.35908333333333 9.94186111111111)"
38,30,,S,SA,21,29-30,287.6037746,0.36,FALSE,369.853271,,9.941861111,77.35908333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35908333333333 9.94186111111111, 77.35677777777778 9.940694444444444)"
39,31,,T,SB,21,30-31,283.7824855,0.28,FALSE,373.135254,"17°18'36""L",9.940694444,77.35677778,GOOD,Available,11 KV,Devaram Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35677777777778 9.940694444444444, 77.35422222222222 9.94025)"
40,32,,S,SA,21,31-32,286.0400324,0.32,FALSE,368.491608,,9.94025,77.35422222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35422222222222 9.94025, 77.3518611111111 9.939833333333334)"
41,33,,S,SA,21,32-33,261.4882115,0.3,FALSE,366.968933,,9.939833333,77.35186111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3518611111111 9.939833333333334, 77.34966666666666 9.939444444444444)"
42,34,,S,SA,21,33-34,244.8126631,0.89,FALSE,367.229218,,9.939444444,77.34966667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34966666666666 9.939444444444444, 77.34724999999999 9.939)"
43,35,,S,SA,21,34-35,270.935577,0.38,FALSE,368.421417,,9.939,77.34725,GOOD,Available,11 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34724999999999 9.939, 77.3448611111111 9.938611111111111)"
44,36,,S,SA,21,35-36,263.2884427,0.45,FALSE,372.055237,,9.938611111,77.34486111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3448611111111 9.938611111111111, 77.34255555555555 9.938222222222223)"
45,37,,S,SA,21,36-37,258.1414612,0.3,FALSE,375.060577,,9.938222222,77.34255556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34255555555555 9.938222222222223, 77.34019444444444 9.937805555555556)"
46,38,,S,SA,21,37-38,263.3808652,1.03,0,376.010498,,9.937805556,77.34019444,GOOD,Available,"33 KV,11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.34019444444444 9.937805555555556, 77.33816666666667 9.937444444444445)"
47,39,,S,SA,21,38-39,226.5565949,0.22,0,377.38443,,9.937444444,77.33816667,GOOD,Available,2-33KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33816666666667 9.937444444444445, 77.336 9.937111111111111)"
48,40,,T,SB,21,39-40,238.7395098,2.26,FALSE,378.356842,"13°25'12""R",9.937111111,77.336,GOOD,Available,3-22KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.336 9.937111111111111, 77.33452777777778 9.936472222222223)"
49,41,,T,SB,21,40-41,176.0597581,0.22,FALSE,379.601776,"29°13'48""L",9.936472222,77.33452778,GOOD,NO E/W,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33452777777778 9.936472222222223, 77.33352777777777 9.936583333333333)"
50,42,,T,SB,21,41-42,111.9982013,NIL,FALSE,383.582275,"1°27'36""L",9.936583333,77.33352778,GOOD,Available,2-LT,Bodi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33352777777777 9.936583333333333, 77.33330555555555 9.93661111111111)"
51,Gantry,2W,Gantry,H-Pole,12,42-Gantry,22.79998666,NIL,FALSE,382.430695,,9.936611111,77.33330556,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
