S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken, etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain / Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry,2W,T,Gantry,12,,,,,-10.23498,,9.861009938,78.48551701,GOOD,NO E/W,,,PLAIN,SIVAGANGAI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48551701007194 9.861009937848301, 78.48537896012715 9.861097947824538)"
2,1,,T,DC+0,28,Gantry-1,18.01095501,1.26,FALSE,3.96896,"44°45'0"" R",9.861097948,78.48537896,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48537896012715 9.861097947824538, 78.48408001659669 9.860824949180547)"
3,2,,S,DA+0,26,01-Feb,145.7189722,0.72,FALSE,30.378735,,9.860824949,78.48408002,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48408001659669 9.860824949180547, 78.48272198064909 9.860486906964669)"
4,3,,S,DA+0,26,02-Mar,153.6614917,2.51,FALSE,44.773201,,9.860486907,78.48272198,GOOD,AVAILABLE,11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48272198064909 9.860486906964669, 78.48099203965889 9.860059932740233)"
5,4,,T,DC+0,28,03-Apr,195.6451608,1.51,FALSE,53.063927,"54°11'60"" R",9.860059933,78.48099204,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48099203965889 9.860059932740233, 78.48047102055938 9.858771885664883)"
6,5,,T,DC+0,28,04-May,153.5852718,2.67,FALSE,57.830223,"44°7'48"" R",9.858771886,78.48047102,GOOD,AVAILABLE,"11KV, 33KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48047102055938 9.858771885664883, 78.48076396807438 9.858061938485262)"
7,6,,T,DC+0,28,05-Jun,84.89119178,0.51,FALSE,64.975845,"45°36'36"" L",9.858061938,78.48076397,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48076396807438 9.858061938485262, 78.47953601926376 9.855283924279293)"
8,7,,S,DA+0,26,06-Jul,335.6745557,0.96,FALSE,75.03611,,9.855283924,78.47953602,GOOD,AVAILABLE,"11KV, 33KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47953601926376 9.855283924279293, 78.47845902852866 9.8528549325263)"
9,8,,T,DC+0,28,07-Aug,293.6482647,2.07,FALSE,79.069855,"0°33'36"" L",9.852854933,78.47845903,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47845902852866 9.8528549325263, 78.47738798894493 9.850451924673672)"
10,9,,S,DA+0,26,08-Sep,290.7541275,1.5,FALSE,85.520042,,9.850451925,78.47738799,GOOD,AVAILABLE,"11KV, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47738798894493 9.850451924673672, 78.4763880278998 9.848176908483504)"
11,10,,T,DC+9,38,09-Oct,274.6491969,1.09,FALSE,88.89106,"0°42'36"" R",9.848176908,78.47638803,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4763880278998 9.848176908483504, 78.4755599796882 9.846244963597213)"
12,10A,,T,DC+9,38,10-10A,232.3161506,0.3,FALSE,90.722191,"8°25'48"" R",9.846244964,78.47555998,GOOD,AVAILABLE,"3 LT, 2 11KV",SIVAGANGAI ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4755599796882 9.846244963597213, 78.47491096892776 9.843739948002385)"
13,11,,S,A+0,26,10A-11,286.2283497,1.04,FALSE,92.37291,,9.843739948,78.47491097,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47491096892776 9.843739948002385, 78.47458902002803 9.84255893783917)"
14,12,,T,C+0,28,11-Dec,135.3915395,1.56,FALSE,91.817177,"0°24'36"" L",9.842558938,78.47458902,GOOD,AVAILABLE,,MANAMADURAI BYE PASS,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47458902002803 9.84255893783917, 78.47414000147664 9.840937961575037)"
15,12A,,S,A+0,26,12-12A,186.0353893,3.5,FALSE,95.216507,,9.840937962,78.47414,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47414000147664 9.840937961575037, 78.47367396766191 9.839312961997287)"
16,13,2W,T,DC+0,28,12A-13,186.9671161,2.76,FALSE,94.836411,"0°51'36"" R",9.839312962,78.47367397,GOOD,AVAILABLE,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47367396766191 9.839312961997287, 78.47301699409354 9.83647795087645)"
17,14,,T,DB+0,28,13-14,321.9229127,5.43,FALSE,101.841095,"0°44'24"" R",9.836477951,78.47301699,GOOD,AVAILABLE,"2 LT, 33KV",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47301699409354 9.83647795087645, 78.4724109824963 9.833722903114305)"
18,15,,T,DB+0,28,14-15,312.065106,1.76,FALSE,100.035126,"2°15'36"" L",9.833722903,78.47241098,GOOD,AVAILABLE,2 LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4724109824963 9.833722903114305, 78.47170497479459 9.831093919170005)"
19,16,,S,A+0,26,15-16,301.0856282,2.59,FALSE,99.081551,,9.831093919,78.47170497,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47170497479459 9.831093919170005, 78.47121597456514 9.82889693852242)"
20,17,,T,B+0,28,16-17,248.9881357,0.15,FALSE,101.925095,"4°51'36"" L",9.828896939,78.47121597,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47121597456514 9.82889693852242, 78.47044701877083 9.826415895165484)"
21,18,,S,A+0,26,17-18,287.250034,0.58,FALSE,103.945618,,9.826415895,78.47044702,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47044701877083 9.826415895165484, 78.46959298665948 9.823647939260677)"
22,19,,S,A+0,26,18-19,320.3447318,1.77,FALSE,105.553268,,9.823647939,78.46959299,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46959298665948 9.823647939260677, 78.46879704113695 9.820957935057534)"
23,20,,S,A+0,26,19-20,310.2509446,0.63,FALSE,103.498276,,9.820957935,78.46879704,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46879704113695 9.820957935057534, 78.46799900013875 9.818319898652986)"
24,21,,S,A+0,26,20-21,304.8031596,3.43,FALSE,102.216835,,9.818319899,78.467999,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46799900013875 9.818319898652986, 78.46728704128577 9.815780936348414)"
25,22,,S,A+0,26,21-22,291.6460542,0.71,FALSE,99.023758,,9.815780936,78.46728704,GOOD,AVAILABLE,,CANEL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46728704128577 9.815780936348414, 78.46647097919572 9.812919941320784)"
26,23,,S,A+0,26,22-23,329.0468434,2.63,FALSE,100.423576,,9.812919941,78.46647098,GOOD,AVAILABLE,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46647097919572 9.812919941320784, 78.46572599564433 9.810395898801685)"
27,24,,S,A+0,26,23-24,291.0537764,0.04,FALSE,102.268639,,9.810395899,78.465726,GOOD,AVAILABLE,,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46572599564433 9.810395898801685, 78.46493398961644 9.807442954298129)"
28,25,,S,A+0,26,24-25,338.1620184,0.43,FALSE,103.098816,,9.807442954,78.46493399,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46493398961644 9.807442954298129, 78.4642419796929 9.804967945914013)"
29,26,,S,A+0,26,25-26,284.2417538,1.36,FALSE,105.524834,,9.804967946,78.46424198,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4642419796929 9.804967945914013, 78.46358802360973 9.802662922527471)"
30,27,2W,T,B+0,28,26-27,264.9998961,0.92,FALSE,105.842674,"68°15'36"" L",9.802662923,78.46358802,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46358802360973 9.802662922527471, 78.46377301221223 9.800880929934655)"
31,28,,S,A+0,26,27-28,198.2524907,0.76,FALSE,105.971176,,9.80088093,78.46377301,GOOD,AVAILABLE,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46377301221223 9.800880929934655, 78.4639089666813 9.799278896799668)"
32,29,,T,B+0,28,28-29,177.9210121,2.81,FALSE,106.575996,"67°38'24"" R",9.799278897,78.46390897,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4639089666813 9.799278896799668, 78.46297203754797 9.796416895937364)"
33,30,,S,A+0,26,29-30,333.0111486,0.34,FALSE,104.639297,,9.796416896,78.46297204,GOOD,AVAILABLE,3 LT ,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46297203754797 9.796416895937364, 78.4620470107171 9.793639887573967)"
34,31,,S,A+0,26,30-31,323.6662161,1.06,FALSE,106.042679,,9.793639888,78.46204701,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4620470107171 9.793639887573967, 78.46118803328301 9.791144930253234)"
35,32,,S,A+0,26,31-32,291.7683119,2.82,FALSE,109.039902,,9.79114493,78.46118803,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46118803328301 9.791144930253234, 78.46023098758207 9.788382925494702)"
36,33,,S,A+0,26,32-33,323.2161475,7.61,FALSE,112.405807,,9.788382925,78.46023099,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46023098758207 9.788382925494702, 78.45922901488036 9.785613963754505)"
37,34,,S,A+0,26,33-34,325.5776323,4.71,FALSE,112.394249,,9.785613964,78.45922901,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45922901488036 9.785613963754505, 78.45830801136299 9.783028900972143)"
38,35,,T,B+0,28,34-35,303.4238148,1.49,FALSE,110.795593,"28°15'0"" L",9.783028901,78.45830801,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45830801136299 9.783028900972143, 78.45776000253548 9.782532943738797)"
39,36,,T,B+0,28,35-36,81.43333094,6.63,FALSE,111.658646,"27°27'0"" R",9.782532944,78.45776,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45776000253548 9.782532943738797, 78.45679700568336 9.779906893448697)"
40,37,,S,A+0,26,36-37,309.250226,1.87,FALSE,115.843056,,9.779906893,78.45679701,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45679700568336 9.779906893448697, 78.45585798107426 9.777281932806154)"
41,38,,S,A+0,26,37-38,308.2474091,0.76,FALSE,116.19931,,9.777281933,78.45585798,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45585798107426 9.777281932806154, 78.45481896036063 9.774451950809148)"
42,39,,S,A+0,26,38-39,333.3133273,3.1,FALSE,112.330879,,9.774451951,78.45481896,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45481896036063 9.774451950809148, 78.45382101097243 9.77168089359316)"
43,40,,S,A+0,26,39-40,325.6497373,0.8,FALSE,111.318657,,9.771680894,78.45382101,GOOD,AVAILABLE,33KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45382101097243 9.77168089359316, 78.45284200468537 9.769102955426122)"
44,41,,S,A+0,26,40-41,304.8689632,2.07,FALSE,106.307999,,9.769102955,78.452842,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45284200468537 9.769102955426122, 78.45197003530147 9.766701959237933)"
45,42,2W,T,B+0,28,41-42,282.431933,0.54,FALSE,103.380524,"15°46'48"" R",9.766701959,78.45197004,GOOD,AVAILABLE,,SUMAL RIVER CROSSING,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45197003530147 9.766701959237933, 78.45174104170772 9.763560924854895)"
46,43,,S,A+0,26,42-43,348.5228047,4.02,FALSE,103.476685,,9.763560925,78.45174104,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45174104170772 9.763560924854895, 78.45152596207315 9.761166885677797)"
47,44,,S,A+0,26,43-44,265.9958522,1.06,FALSE,102.673714,,9.761166886,78.45152596,GOOD,AVAILABLE,,ROAD ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45152596207315 9.761166885677797, 78.45132001871309 9.758466907038388)"
48,45,,S,A+0,26,44-45,299.6579462,0.72,FALSE,100.750053,,9.758466907,78.45132002,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45132001871309 9.758466907038388, 78.45110602872597 9.755906906179591)"
49,46,,S,A+0,26,45-46,284.2849638,0.2,FALSE,101.457397,,9.755906906,78.45110603,GOOD,AVAILABLE,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45110602872597 9.755906906179591, 78.45088298628346 9.753213884518487)"
50,47,,T,C+0,28,46-47,299.0381217,7.96,FALSE,101.561523,"56°33'36"" L",9.753213885,78.45088299,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45088298628346 9.753213884518487, 78.4522019625624 9.750838956152691)"
51,48,,S,A+0,26,47-48,300.0794064,5.31,FALSE,97.61451,,9.750838956,78.45220196,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4522019625624 9.750838956152691, 78.4535650276519 9.748383896796609)"
52,49,,S,A+0,26,48-49,310.1824479,1.53,FALSE,95.516579,,9.748383897,78.45356503,GOOD,AVAILABLE,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4535650276519 9.748383896796609, 78.45481200338277 9.746098906247683)"
53,50,,S,A+0,26,49-50,287.5554213,10.13,FALSE,93.645149,,9.746098906,78.454812,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45481200338277 9.746098906247683, 78.4561709613397 9.743649881861133)"
54,51,,S,A+0,26,50-51,309.3802529,8.41,FALSE,91.548515,,9.743649882,78.45617096,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4561709613397 9.743649881861133, 78.45750401921592 9.74122290187777)"
55,52,,T,C+0,28,51-52,305.8748166,0.96,FALSE,92.311279,"38°31'12"" R",9.741222902,78.45750402,GOOD,AVAILABLE,2 LT,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45750401921592 9.74122290187777, 78.45934099710912 9.740431901767744)"
56,53,2W,T,C+0,28,52-53,219.8549721,2.48,FALSE,95.602058,"60°38'60"" L",9.740431902,78.459341,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45934099710912 9.740431901767744, 78.45961902483658 9.737819933133125)"
57,54,,S,A+0,28,53-54,290.6689183,3.82,FALSE,96.303772,,9.737819933,78.45961902,GOOD,AVAILABLE,LT,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45961902483658 9.737819933133125, 78.45989504090724 9.735160942021748)"
58,55,,S,A+0,26,54-55,295.8217578,8.19,FALSE,96.775284,,9.735160942,78.45989504,GOOD,AVAILABLE,2 LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45989504090724 9.735160942021748, 78.46016996733053 9.732597923700691)"
59,56,,S,A+0,26,55-56,285.24582,4.82,FALSE,95.42778,,9.732597924,78.46016997,GOOD,AVAILABLE,,VILLAGE ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46016996733053 9.732597923700691, 78.46044598340129 9.729935915104177)"
60,57,,S,A+0,26,56-57,296.1537867,6.17,FALSE,92.916374,,9.729935915,78.46044598,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46044598340129 9.729935915104177, 78.46072803444224 9.72714792650503)"
61,58,,S,A+0,26,57-58,310.0912313,5.34,FALSE,93.128006,,9.727147927,78.46072803,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46072803444224 9.72714792650503, 78.4610089958358 9.724582896527508)"
62,59,,S,A+0,26,58-59,285.5377945,7.26,FALSE,93.938278,,9.724582897,78.461009,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4610089958358 9.724582896527508, 78.46128098859296 9.722046951753606)"
63,60,,S,A+0,26,59-60,282.2320887,1.23,FALSE,93.714455,,9.722046952,78.46128099,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46128098859296 9.722046951753606, 78.4614900332575 9.720115928924711)"
64,60A,,T,DC+0,28,60-60A,214.931214,0.93,FALSE,91.824677,"89°51'0"" R",9.720115929,78.46149003,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4614900332575 9.720115928924711, 78.46418800024169 9.720389933463347)"
65,60B,,T,DC+0,28,60A-60B,297.76645,0.71,FALSE,91.124413,"80°5'24"" R",9.720389933,78.464188,GOOD,AVAILABLE,33KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46418800024169 9.720389933463347, 78.46415204187724 9.71988190631413)"
66,60BH - Gantry,2W,T,H-POLE,12,60B-60BH,56.36062218,10.53,FALSE,86.259521,,9.719881906,78.46415204,GOOD,NO E/W,LT,,GANTRY,Mana madurai SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL LENGTH,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note: ,1. Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,"2. Earth wire is not available at T.No  60B - Gantry (Manamadurai SS), due to clearance issue and there is no provision for fixing the OPGW at Gantry tower. So we are proposing ADSS cable.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,No of Suspension Tower ( A)                    ,,,,,:,40,,,"No of Tension Tower      ( B,C & D)       ",,,,:,22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
For M/S SPTL;,,,,,,,,,,,,,,,,,For  TAN TRANSCO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
