S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,1,3W,T,DC,26,,,0.7,FALSE,24.151009,,9.6375,78.86558333,GOOD,,,,Plain,LILO POINT TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86558333333333 9.6375, 78.86608333333332 9.637416666666667)"
2,1A,,T,H-POLE,12,1-1A,57.02673071,NIL,FALSE,21.986763,,9.637416667,78.86608333,GOOD,NO E/W,110 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86608333333332 9.637416666666667, 78.86663888888889 9.6375)"
3,2,,T,DB,25,1A-2,61.86891286,0.27,FALSE,20.873238,"22°24'36""L",9.6375,78.86663889,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86663888888889 9.6375, 78.86877777777777 9.636972222222221)"
4,3,,T,DB,25,02-Mar,241.095791,1.2,FALSE,19.587042,"0°38'60""R",9.636972222,78.86877778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86877777777777 9.636972222222221, 78.87072222222221 9.636527777777777)"
5,4,,S,DA,26,03-Apr,218.8562478,3.12,FALSE,20.826471,,9.636527778,78.87072222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87072222222221 9.636527777777777, 78.87266666666666 9.636111111111111)"
6,5,,T,DB,25,04-May,218.4236489,0.51,FALSE,19.591591,"4°18'36""L",9.636111111,78.87266667,GOOD,Available,,Avaranthal Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87266666666666 9.636111111111111, 78.87488888888888 9.635416666666666)"
7,6,,S,DA,26,05-Jun,256.1128474,4.35,FALSE,20.050611,,9.635416667,78.87488889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87488888888888 9.635416666666666, 78.87727777777778 9.634694444444444)"
8,7,,S,DA,26,06-Jul,275.1130864,1.2,FALSE,19.66222,,9.634694444,78.87727778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87727777777778 9.634694444444444, 78.87980555555555 9.633972222222221)"
9,8,,T,DB,25,07-Aug,286.9424621,0.3,FALSE,19.109406,"0°48'36""L",9.633972222,78.87980556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87980555555555 9.633972222222221, 78.88197222222222 9.633333333333335)"
10,9,,S,DA,26,08-Sep,250.3343209,3.36,FALSE,20.645061,,9.633333333,78.88197222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88197222222222 9.633333333333335, 78.88419444444445 9.63263888888889)"
11,10,,S,DA,26,09-Oct,255.6097991,2.54,FALSE,19.165649,,9.632638889,78.88419444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88419444444445 9.63263888888889, 78.8863888888889 9.631972222222222)"
12,11,,S,DA,26,10-Nov,251.5198633,1.51,FALSE,20.260952,,9.631972222,78.88638889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8863888888889 9.631972222222222, 78.88863888888889 9.631305555555556)"
13,12,,T,DB,25,11-Dec,255.7644884,1.1,FALSE,20.30652,"0°55'12""R",9.631305556,78.88863889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88863888888889 9.631305555555556, 78.89047222222223 9.630777777777778)"
14,13,2W,T,DB,25,Dec-13,211.5219285,5.22,FALSE,19.310596,"0°35'24""R",9.630777778,78.89047222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89047222222223 9.630777777777778, 78.89258333333333 9.630222222222223)"
15,14,,S,DA,26,13-14,238.8053514,2.35,FALSE,20.432575,,9.630222222,78.89258333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89258333333333 9.630222222222223, 78.89483333333334 9.629583333333334)"
16,15,,S,DA,26,14-15,256.9308285,3.7,FALSE,19.22662,,9.629583333,78.89483333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89483333333334 9.629583333333334, 78.8963888888889 9.629138888888889)"
17,16,,S,DA,26,15-16,178.0531064,1.27,FALSE,19.32642,,9.629138889,78.89638889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8963888888889 9.629138888888889, 78.89866666666667 9.6285)"
18,17,,S,DA,26,16-17,258.8904267,0.51,FALSE,20.271219,,9.6285,78.89866667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89866666666667 9.6285, 78.90052777777778 9.628)"
19,18,,T,DB,25,17-18,212.1754548,0.3,FALSE,19.440731,"28°24'36""L",9.628,78.90052778,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90052777777778 9.628, 78.90230555555556 9.626333333333333)"
20,19,,S,DA,26,18-19,269.0689676,1.15,FALSE,19.23245,,9.626333333,78.90230556,GOOD,Available,,Kalangapuli Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90230555555556 9.626333333333333, 78.90386111111111 9.624861111111112)"
21,20,,S,DA,26,19-20,236.3431563,1.2,FALSE,18.836723,,9.624861111,78.90386111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90386111111111 9.624861111111112, 78.90561111111111 9.623194444444445)"
22,21,,S,DA,26,20-21,265.1048533,0.27,FALSE,17.606792,,9.623194444,78.90561111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90561111111111 9.623194444444445, 78.90733333333334 9.621555555555556)"
23,22,,T,DB,25,21-22,263.2043155,1.35,FALSE,18.055475,"9°54'36""L",9.621555556,78.90733333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90733333333334 9.621555555555556, 78.90852777777778 9.619944444444444)"
24,23,,S,DA,26,22-23,221.3219724,1.06,FALSE,17.038603,,9.619944444,78.90852778,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90852777777778 9.619944444444444, 78.90980555555556 9.618194444444445)"
25,24,,S,DA,26,23-24,239.8229218,1.51,FALSE,17.158928,,9.618194444,78.90980556,GOOD,Available,,Uranagudi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90980555555556 9.618194444444445, 78.91102777777779 9.616555555555555)"
26,25,,S,DA,26,24-25,224.1245928,2.17,FALSE,18.153086,,9.616555556,78.91102778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91102777777779 9.616555555555555, 78.91244444444445 9.614638888888889)"
27,26,,T,DB,25,25-26,263.9430899,1.21,FALSE,17.955278,"13°39'0""L",9.614638889,78.91244444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91244444444445 9.614638888888889, 78.91327777777778 9.612694444444443)"
28,27,2W,T,DB,25,26-27,233.8140796,0.71,FALSE,18.207483,"7°7'12""R",9.612694444,78.91327778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91327777777778 9.612694444444443, 78.91430555555556 9.610861111111111)"
29,28,,T,DB,25,27-28,230.6784369,1.5,FALSE,17.404755,"2°25'12""R",9.610861111,78.91430556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91430555555556 9.610861111111111, 78.91547222222223 9.609027777777778)"
30,29,,T,DB,25,28-29,240.2100161,1.46,FALSE,16.147495,"2°22'12""R",9.609027778,78.91547222,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91547222222223 9.609027777777778, 78.91675000000001 9.607194444444444)"
31,30,,S,DA,26,29-30,246.0798995,0.57,FALSE,14.652145,,9.607194444,78.91675,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91675000000001 9.607194444444444, 78.9178888888889 9.605555555555556)"
32,31,,S,DA,26,30-31,221.481869,4.25,FALSE,14.551548,,9.605555556,78.91788889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9178888888889 9.605555555555556, 78.91908333333333 9.603833333333332)"
33,32,,T,DB,25,31-32,229.9419883,3.16,0,13.535683,"30°7'48""R",9.603833333,78.91908333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91908333333333 9.603833333333332, 78.92083333333333 9.603)"
34,33,,S,DA,26,32-33,213.508763,1.15,FALSE,13.402992,,9.603,78.92083333,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92083333333333 9.603, 78.92230555555555 9.602388888888889)"
35,34,,T,DC,26,33-34,175.9538573,2.04,FALSE,14.271585,"70°3'0""L",9.602388889,78.92230556,GOOD,Available,HT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92230555555555 9.602388888888889, 78.92216666666667 9.600305555555556)"
36,35,,T,DB,25,34-35,230.1050751,1.11,FALSE,15.186947,"0°41'24""L",9.600305556,78.92216667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92216666666667 9.600305555555556, 78.92200000000001 9.597972222222223)"
37,36,,S,DA,26,35-36,257.3471522,253,FALSE,13.222897,,9.597972222,78.922,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92200000000001 9.597972222222223, 78.92180555555557 9.595444444444444)"
38,37,,S,DA,26,36-37,281.1511787,1.26,FALSE,12.666771,,9.595444444,78.92180556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92180555555557 9.595444444444444, 78.92163888888889 9.593361111111111)"
39,38,,T,DB,25,37-38,232.9389005,2.27,FALSE,13.591221,"13°44'24""L",9.593361111,78.92163889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92163888888889 9.593361111111111, 78.9208888888889 9.591055555555556)"
40,39,,T,DB,25,38-39,267.8972278,1.96,FALSE,11.531353,"34°50'24""R",9.591055556,78.92088889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9208888888889 9.591055555555556, 78.92144444444445 9.589194444444445)"
41,40,,T,DC,26,39-40,214.1725979,3.24,0,12.678429,"70°52'12""R",9.589194444,78.92144444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92144444444445 9.589194444444445, 78.92166666666667 9.589194444444445)"
42,Gantry(Uppur SS),2W,Gantry,Gantry,12,40-Gantry,24.38874325,,,12.273037,,9.589194444,78.92166667,GOOD,NO E/W,,,Plain,Lamp Post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,TOTAL,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,163.35,92.48,,0,"°'0""",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,DD,MM,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,0,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
