S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Thiruvadanai SS),2W,Gantry,Gantry,12,,,,,29.643822,,9.796805556,78.89377778,GOOD,NO E/W,,,SS,Lamp post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89377777777779 9.796805555555556, 78.89391666666667 9.797027777777778)"
2,1,,T,SC,22,Gantry -1,27.80606803,1.28,FALSE,30.990593,"65°5'60""L",9.797027778,78.89391667,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89391666666667 9.797027777777778, 78.89633333333335 9.796472222222222)"
3,2,,T,SC,22,01-Feb,273,1.41,FALSE,12.789274,"28°41'24""L",9.796472222,78.89633333,GOOD,Available,"5-HT,LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89633333333335 9.796472222222222, 78.89772222222223 9.79525)"
4,3,,S,SA,22,02-Mar,208,2.06,FALSE,12.419985,,9.79525,78.89772222,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89772222222223 9.79525, 78.89922222222224 9.793944444444444)"
5,4,,S,SA,22,03-Apr,220,2.37,FALSE,13.113791,,9.793944444,78.89922222,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89922222222224 9.793944444444444, 78.90050000000001 9.792833333333332)"
6,5,,T,SB,21,04-May,188,1.52,FALSE,15.06745,"25°17'60""R",9.792833333,78.9005,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90050000000001 9.792833333333332, 78.90258333333334 9.792222222222222)"
7,6,,S,SA,22,05-Jun,238,1.27,FALSE,13.845345,,9.792222222,78.90258333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90258333333334 9.792222222222222, 78.90461111111112 9.791666666666666)"
8,7,,S,SA,22,06-Jul,234,2.26,FALSE,14.32315,,9.791666667,78.90461111,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90461111111112 9.791666666666666, 78.90672222222223 9.791083333333333)"
9,8,,S,SA,22,07-Aug,244,1.17,FALSE,18.209454,,9.791083333,78.90672222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90672222222223 9.791083333333333, 78.90877777777779 9.7905)"
10,9,,S,SA,22,08-Sep,236.0332203,3.41,FALSE,20.782717,,9.7905,78.90877778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90877777777779 9.7905, 78.9111388888889 9.789833333333334)"
11,10,,T,SB,22,09-Oct,269,1.16,FALSE,20.261175,"23°50'24""R",9.789833333,78.91113889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9111388888889 9.789833333333334, 78.91355555555556 9.790138888888889)"
12,11,,S,SA+3,25,10-Nov,267.4913275,3.56,FALSE,23.418312,,9.790138889,78.91355556,GOOD,Available,LT,Sengamadai Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91355555555556 9.790138888888889, 78.91577777777778 9.790416666666667)"
13,12,,S,SA,22,11-Dec,247.1587847,2.01,FALSE,25.828674,,9.790416667,78.91577778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91577777777778 9.790416666666667, 78.9178888888889 9.790666666666667)"
14,13,,S,SA,22,Dec-13,234,1.27,FALSE,25.896099,,9.790666667,78.91788889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9178888888889 9.790666666666667, 78.91988888888889 9.790916666666666)"
15,14,,T,SC,22,13-14,221.8285725,1.3,FALSE,27.250206,"28°47'60""R",9.790916667,78.91988889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91988888888889 9.790916666666666, 78.92158333333334 9.79213888888889)"
16,15,,S,SA,22,14-15,229,2.26,FALSE,27.123638,,9.792138889,78.92158333,GOOD,Available,LT,Thiruvadanai Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92158333333334 9.79213888888889, 78.9231388888889 9.79325)"
17,16,,S,SA,22,15-16,213,1.51,FALSE,28.604687,,9.79325,78.92313889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9231388888889 9.79325, 78.92497222222222 9.794583333333334)"
18,17,2W,T,SC,22,16-17,251,1.01,FALSE,28.480885,"44°10'48""L",9.794583333,78.92497222,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92497222222222 9.794583333333334, 78.92727777777779 9.79425)"
19,18,,T,SC,22,17-18,254,3.48,FALSE,29.625874,"53°52'12""L",9.79425,78.92727778,GOOD,Available,LT,Anjukottai Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92727777777779 9.79425, 78.92822222222223 9.792472222222223)"
20,19,,S,SA,22,18-19,223.1858938,2.5,FALSE,28.851032,,9.792472222,78.92822222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92822222222223 9.792472222222223, 78.92922222222222 9.790666666666667)"
21,20,,S,SA,22,19-20,228.0717542,2.27,FALSE,29.748751,,9.790666667,78.92922222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92922222222222 9.790666666666667, 78.93025 9.78886111111111)"
22,21,,S,SA,22,20-21,228.832565,3.35,FALSE,28.612143,,9.788861111,78.93025,GOOD,Available,,Kadampakudi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93025 9.78886111111111, 78.93125 9.787055555555556)"
23,22,,S,SA,22,21-22,230,1.25,FALSE,28.797306,,9.787055556,78.93125,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93125 9.787055555555556, 78.93230555555556 9.785083333333333)"
24,23,,S,SA,22,22-23,249,1.3,FALSE,30.400347,,9.785083333,78.93230556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93230555555556 9.785083333333333, 78.93325 9.783583333333333)"
25,24,,T,SB,21,23-24,200,3.25,FALSE,29.676662,"3°28'12""L",9.783583333,78.93325,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93325 9.783583333333333, 78.93425 9.781777777777778)"
26,25,,S,SA,22,24-25,228,4.41,FALSE,28.575089,,9.781777778,78.93425,GOOD,Available,LT,Kadampakudi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93425 9.781777777777778, 78.93519444444445 9.780000000000001)"
27,26,,S,SA,22,25-26,222.4175017,2.3,FALSE,28.47183,,9.78,78.93519444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93519444444445 9.780000000000001, 78.93616666666667 9.778222222222222)"
28,27,,S,SA,22,26-27,224.6924824,1.7,FALSE,27.574072,,9.778222222,78.93616667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93616666666667 9.778222222222222, 78.93719444444444 9.776250000000001)"
29,28,,T,SC,22,27-28,244.5467778,2.28,FALSE,27.526962,"30°9'36""R",9.77625,78.93719444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93719444444444 9.776250000000001, 78.93919444444445 9.775027777777778)"
30,29,,S,SA,22,28-29,257.5000563,3.12,FALSE,28.086006,,9.775027778,78.93919444,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93919444444445 9.775027777777778, 78.941 9.773861111111112)"
31,30,2W,T,SC,22,29-30,235.9187417,1.05,FALSE,27.501207,"29°7'48""R",9.773861111,78.941,GOOD,Available,2-LT,Village Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.941 9.773861111111112, 78.94316666666667 9.773750000000001)"
32,31,,S,SA,22,30-31,236.5963965,2.35,FALSE,27.183247,,9.77375,78.94316667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94316666666667 9.773750000000001, 78.94527777777778 9.77363888888889)"
33,32,,S,SA,22,31-32,232.4481731,1.22,FALSE,28.262466,,9.773638889,78.94527778,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94527777777778 9.77363888888889, 78.94747222222223 9.7735)"
34,33,,S,SA,22,32-33,241.8895486,4.35,FALSE,28.193577,,9.7735,78.94747222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94747222222223 9.7735, 78.94961111111111 9.773416666666668)"
35,34,,S,SA,22,33-34,235.8686361,3.21,FALSE,27.06234,,9.773416667,78.94961111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94961111111111 9.773416666666668, 78.95177777777778 9.773305555555556)"
36,35,,S,SA,22,34-35,238,5.11,FALSE,26.047215,,9.773305556,78.95177778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95177777777778 9.773305555555556, 78.95386111111111 9.773194444444446)"
37,36,,S,SA,22,35-36,228.6881872,3.12,FALSE,24.410275,,9.773194444,78.95386111,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95386111111111 9.773194444444446, 78.95563888888888 9.773138888888889)"
38,37,,T,SC,22,36-37,200,4.21,FALSE,24.102562,"37°6'0""L",9.773138889,78.95563889,GOOD,Available,HT,Thinayathur Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95563888888888 9.773138888888889, 78.95727777777778 9.771805555555556)"
39,38,,S,SA,22,37-38,230.4543925,1.56,FALSE,24.28746,,9.771805556,78.95727778,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95727777777778 9.771805555555556, 78.9588888888889 9.7705)"
40,39,,S,SA,22,38-39,228.6853105,4.07,FALSE,21.807323,,9.7705,78.95888889,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9588888888889 9.7705, 78.96044444444445 9.769222222222224)"
41,40,,S,SA,22,39-40,228,6.08,FALSE,22.557409,,9.769222222,78.96044444,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96044444444445 9.769222222222224, 78.96213888888889 9.767833333333334)"
42,41,,S,SA,22,40-41,239.9214197,4.56,FALSE,23.353088,,9.767833333,78.96213889,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96213888888889 9.767833333333334, 78.96391666666666 9.766361111111111)"
43,42,,S,SA,22,41-42,254.0380387,5.52,FALSE,22.42771,,9.766361111,78.96391667,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96391666666666 9.766361111111111, 78.96536111111111 9.765222222222222)"
44,43,2W,T,SC,22,42-43,206,2.71,FALSE,21.760914,"27°2'60""L",9.765222222,78.96536111,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96536111111111 9.765222222222222, 78.96630555555556 9.76313888888889)"
45,44,,S,SA,22,43-44,252.4518985,7.16,FALSE,22.544987,,9.763138889,78.96630556,GOOD,Available,LT,Thondi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96630555555556 9.76313888888889, 78.96725 9.761083333333334)"
46,45,,S,SA,22,44-45,253,4.75,FALSE,23.429241,,9.761083333,78.96725,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96725 9.761083333333334, 78.96825 9.759)"
47,46,,T,SC,22,45-46,259,6.05,FALSE,24.15345,"39°27'0""L",9.759,78.96825,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96825 9.759, 78.96777777777778 9.757222222222222)"
48,47,,T,SB,21,46-47,208,8.11,FALSE,23.335539,"17°40'12""R",9.757222222,78.96777778,GOOD,Available,LT,Thondi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96777777777778 9.757222222222222, 78.96786111111112 9.75538888888889)"
49,48,,S,SA,22,47-48,205,5.35,FALSE,21.399141,,9.755388889,78.96786111,GOOD,Available,HT,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96786111111112 9.75538888888889, 78.96791666666667 9.753555555555556)"
50,49,,S,SA,22,48-49,204,7.05,FALSE,10.738955,,9.753555556,78.96791667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96791666666667 9.753555555555556, 78.968 9.751722222222222)"
51,50,,T,SC,22,49-50,207,5.8,FALSE,13.345745,"56°40'12""R",9.751722222,78.968,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.968 9.751722222222222, 78.9696388888889 9.750722222222223)"
52,51,,S,SA,22,50-51,212.5705884,8.09,FALSE,13.849188,,9.750722222,78.96963889,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9696388888889 9.750722222222223, 78.97166666666666 9.749527777777777)"
53,52,,S,SA,22,51-52,259,7.16,FALSE,13.470697,,9.749527778,78.97166667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97166666666666 9.749527777777777, 78.97369444444445 9.748305555555556)"
54,53,,S,SA,22,52-53,260,4.36,FALSE,14.085431,,9.748305556,78.97369444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97369444444445 9.748305555555556, 78.97572222222223 9.747055555555555)"
55,54,,T,SB,21,53-54,265,5.51,FALSE,15.679573,"0°43'12""R",9.747055556,78.97572222,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97572222222223 9.747055555555555, 78.97777777777777 9.745833333333332)"
56,55,,S,SA,22,54-55,263.094322,8.23,FALSE,17.137888,,9.745833333,78.97777778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97777777777777 9.745833333333332, 78.97986111111112 9.744583333333333)"
57,56,,S,SA+3,25,55-56,268,5.35,FALSE,16.217827,,9.744583333,78.97986111,GOOD,Available,HT,Thondi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97986111111112 9.744583333333333, 78.98208333333334 9.743277777777777)"
58,57,,S,SA,22,56-57,285.2948439,4.69,FALSE,17.150873,,9.743277778,78.98208333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98208333333334 9.743277777777777, 78.98411111111112 9.742027777777777)"
59,58,2W,T,SB,21,57-58,265,8.2,FALSE,16.436384,"1°53'24""R",9.742027778,78.98411111,GOOD,Available,,Thondi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98411111111112 9.742027777777777, 78.98622222222222 9.740805555555555)"
60,59,,S,SA,22,58-59,271,4.51,FALSE,15.423076,,9.740805556,78.98622222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98622222222222 9.740805555555555, 78.98836111111112 9.739583333333332)"
61,60,,S,SA,22,59-60,270.7669628,2.5,FALSE,16.542112,,9.739583333,78.98836111,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98836111111112 9.739583333333332, 78.99036111111111 9.738416666666666)"
62,61,,S,SA,22,60-61,256,6.3,FALSE,16.775356,,9.738416667,78.99036111,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99036111111111 9.738416666666666, 78.99230555555556 9.737305555555555)"
63,62,,T,SC,22,61-62,248,5.95,FALSE,16.649227,"41°22'48""R",9.737305556,78.99230556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99230555555556 9.737305555555555, 78.99458333333334 9.737749999999998)"
64,63,,S,SA,22,62-63,259,7.4,FALSE,18.466831,,9.73775,78.99458333,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99458333333334 9.737749999999998, 78.99680555555555 9.738166666666666)"
65,64,,S,SA,22,63-64,246,6.17,FALSE,15.445908,,9.738166667,78.99680556,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99680555555555 9.738166666666666, 78.99894444444445 9.738583333333333)"
66,65,,S,SA,22,64-65,241.883942,6.41,FALSE,16.323172,,9.738583333,78.99894444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.99894444444445 9.738583333333333, 79.0008888888889 9.738944444444444)"
67,66,,S,SA,22,65-66,218,3.97,FALSE,16.894861,,9.738944444,79.00088889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0008888888889 9.738944444444444, 79.00280555555555 9.739333333333333)"
68,67,,S,SA,22,66-67,216,5.76,FALSE,14.863242,,9.739333333,79.00280556,GOOD,NO E/W,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00280555555555 9.739333333333333, 79.00483333333334 9.739722222222222)"
69,68,,S,SA,22,67-68,224.3336599,9.1,FALSE,13.653155,,9.739722222,79.00483333,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00483333333334 9.739722222222222, 79.00733333333334 9.740194444444443)"
70,69,,T,SB,21,68-69,282,6.41,0,14.062961,"7°34'48""L",9.740194444,79.00733333,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00733333333334 9.740194444444443, 79.00913888888888 9.740305555555555)"
71,70,,T,SC+6,29,69-70,198,2.25,0,14.654079,"33°5'24""L",9.740305556,79.00913889,GOOD,NO E/W,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.00913888888888 9.740305555555555, 79.00938888888889 9.740166666666665)"
72,Gantry (Thondi SS),2W,Gantry,H-Pole,12,70-Gantry ,32.01593323,,,14.026955,,9.740166667,79.00938889,GOOD,NO E/W,HT,,SS,Lamp post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,86.45,119.54,,0,"°'0""",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,DD,MM,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,0,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
