S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,1 ( LILO : 46 ),3W,T,DC,26,,,7,FALSE,44.198601,,9.632666667,78.61697222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61697222222222 9.632666666666667, 78.61763888888888 9.634833333333333)"
2,2,,T,DB,25,LILO :1-2,252.9394935,3.55,FALSE,44.523823,"3°47'24""R",9.634833333,78.61763889,GOOD,Available,11KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61763888888888 9.634833333333333, 78.61822222222222 9.637222222222222)"
3,3,,S,DA,26,02-Mar,270.2063686,1.08,FALSE,45.222382,,9.637222222,78.61822222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61822222222222 9.637222222222222, 78.61880555555555 9.63975)"
4,4,,S,DA,26,03-Apr,291,0.42,FALSE,45.124733,,9.63975,78.61880556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61880555555555 9.63975, 78.61922222222222 9.641361111111111)"
5,5,,T,DC,26,04-May,183,0.78,FALSE,45.780384,"49°41'60""L",9.641361111,78.61922222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61922222222222 9.641361111111111, 78.62013888888889 9.641805555555555)"
6,6,,T,DC,26,05-Jun,114.3494643,3.63,FALSE,46.003063,"61°10'48""R",9.641805556,78.62013889,GOOD,Available,230KV ,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62013888888889 9.641805555555555, 78.62025 9.643916666666666)"
7,7,,S,DA,26,06-Jul,233.0787731,1.4,FALSE,44.604343,,9.643916667,78.62025,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62025 9.643916666666666, 78.62038888888888 9.646777777777777)"
8,8,,T,DB,25,07-Aug,320,2.15,FALSE,45.149082,"7°49'12""R",9.646777778,78.62038889,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62038888888888 9.646777777777777, 78.62022222222221 9.648833333333332)"
9,9,,S,DA,26,08-Sep,230,1.61,FALSE,45.374596,,9.648833333,78.62022222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62022222222221 9.648833333333332, 78.62008333333333 9.650944444444445)"
10,10,,S,DA,26,09-Oct,235,1.75,FALSE,45.45562,,9.650944444,78.62008333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62008333333333 9.650944444444445, 78.61988888888888 9.653027777777778)"
11,11,,S,DA,26,10-Nov,235,2.1,FALSE,44.501255,,9.653027778,78.61988889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61988888888888 9.653027777777778, 78.61969444444443 9.655166666666666)"
12,12,,T,DC,26,11-Dec,240,1.24,FALSE,45.219769,"38°18'36""R",9.655166667,78.61969444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61969444444443 9.655166666666666, 78.61944444444444 9.65538888888889)"
13,13,,T,H-POLE,12,Dec-13,40,0.95,FALSE,44.034042,,9.655388889,78.61944444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61944444444444 9.65538888888889, 78.61922222222222 9.655666666666667)"
14,14,,T,H-POLE,12,13-14,40,1.01,FALSE,45.718258,,9.655666667,78.61922222,GOOD,Available,230 KV DC Line,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61922222222222 9.655666666666667, 78.61911111111111 9.655916666666666)"
15,15,2W,T,DB,25,14-15,30.09122361,1.5,FALSE,44.094807,"22°6'36""L",9.655916667,78.61911111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61911111111111 9.655916666666666, 78.61905555555555 9.658083333333334)"
16,16,,S,DA,26,15-16,240.158103,2.35,FALSE,43.982986,,9.658083333,78.61905556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61905555555555 9.658083333333334, 78.61902777777777 9.660194444444445)"
17,17,,S,DA,26,16-17,235,1.92,FALSE,44.772152,,9.660194444,78.61902778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61902777777777 9.660194444444445, 78.619 9.662305555555555)"
18,18,,S,DA,26,17-18,235,1.63,FALSE,44.664001,,9.662305556,78.619,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.619 9.662305555555555, 78.61897222222221 9.6645)"
19,19,,S,DA,26,18-19,245,2.25,FALSE,45.375671,,9.6645,78.61897222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61897222222221 9.6645, 78.61891666666666 9.667166666666667)"
20,20,,S,DA,26,19-20,300,1.46,FALSE,43.424744,,9.667166667,78.61891667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61891666666666 9.667166666666667, 78.61888888888888 9.669083333333333)"
21,21,,T,DB,25,20-21,215,2.1,FALSE,44.948498,"18°48'36""L",9.669083333,78.61888889,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61888888888888 9.669083333333333, 78.61963888888889 9.671472222222222)"
22,22,,S,DA,26,21-22,280,0.77,FALSE,44.994377,,9.671472222,78.61963889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61963888888889 9.671472222222222, 78.62033333333332 9.67372222222222)"
23,23,,S,DA,26,22-23,260.3155182,1.75,FALSE,44.818821,,9.673722222,78.62033333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62033333333332 9.67372222222222, 78.62105555555554 9.67597222222222)"
24,24,,S,DA,26,23-24,260,1.52,FALSE,43.950394,,9.675972222,78.62105556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62105555555554 9.67597222222222, 78.62174999999999 9.678222222222221)"
25,25,,S,DA,26,24-25,260.1845648,0.74,FALSE,45.779453,,9.678222222,78.62175,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62174999999999 9.678222222222221, 78.6223611111111 9.680194444444444)"
26,26,,T,DB,25,25-26,230,2.07,FALSE,45.859467,"0°50'60""R",9.680194444,78.62236111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6223611111111 9.680194444444444, 78.62313888888889 9.682805555555555)"
27,27,,S,DA,26,26-27,305,1.57,FALSE,46.176579,,9.682805556,78.62313889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62313888888889 9.682805555555555, 78.62380555555555 9.685)"
28,28,,S,DA,26,27-28,254.5166534,1.2,FALSE,46.210499,,9.685,78.62380556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62380555555555 9.685, 78.62433333333333 9.686944444444444)"
29,29,,S,DA,26,28-29,225,1,FALSE,46.122395,,9.686944444,78.62433333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62433333333333 9.686944444444444, 78.62511111111111 9.689527777777778)"
30,30,2W,T,DB,25,29-30,300,2.52,FALSE,48.152317,"5°35'24""L",9.689527778,78.62511111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62511111111111 9.689527777777778, 78.62594444444444 9.691583333333334)"
31,31,,S,DA,26,30-31,245.4671348,2.19,FALSE,47.326698,,9.691583333,78.62594444,GOOD,Available,"LT,11KV",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62594444444444 9.691583333333334, 78.62674999999999 9.693583333333333)"
32,32,,S,DA,26,31-32,238.4681454,6.29,FALSE,47.275723,,9.693583333,78.62675,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62674999999999 9.693583333333333, 78.62763888888888 9.695833333333333)"
33,33,,T,DB,25,32-33,266.168349,0.61,FALSE,47.802128,"9°41'24""R",9.695833333,78.62763889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62763888888888 9.695833333333333, 78.62816666666666 9.698416666666667)"
34,34,,S,DA,26,33-34,292.3347219,1.45,FALSE,43.220612,,9.698416667,78.62816667,GOOD,Available,11 KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62816666666666 9.698416666666667, 78.62869444444443 9.700805555555554)"
35,35,,S,DA,26,34-35,271.0133312,3.26,FALSE,43.109749,,9.700805556,78.62869444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62869444444443 9.700805555555554, 78.6291111111111 9.703111111111111)"
36,36,,S,DA,26,35-36,259.7238001,1.89,FALSE,44.863926,,9.703111111,78.62911111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6291111111111 9.703111111111111, 78.62966666666667 9.705583333333333)"
37,37,,S,DA,26,36-37,280.8732725,0.75,FALSE,43.362625,,9.705583333,78.62966667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62966666666667 9.705583333333333, 78.6301111111111 9.707777777777777)"
38,38,,T,DC,26,37-38,245.0974139,1.32,FALSE,44.290443,"38°30'0""R",9.707777778,78.63011111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6301111111111 9.707777777777777, 78.62894444444444 9.709972222222222)"
39,39,,S,DA,26,38-39,274.6296117,2.09,FALSE,44.538918,,9.709972222,78.62894444,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62894444444444 9.709972222222222, 78.62783333333333 9.71211111111111)"
40,40,,S,DA,26,39-40,265.9743664,2.43,FALSE,43.135605,,9.712111111,78.62783333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62783333333333 9.71211111111111, 78.62702777777777 9.713861111111111)"
41,41,,T,DC,26,40-41,212.6070056,4.11,FALSE,44.099136,"33°53'60""L",9.713861111,78.62702778,GOOD,Available,11 KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62702777777777 9.713861111111111, 78.62747222222221 9.716333333333333)"
42,42,,S,DA,26,41-42,278.9783683,1.66,FALSE,44.488987,,9.716333333,78.62747222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62747222222221 9.716333333333333, 78.6278611111111 9.718666666666667)"
43,43,,S,DA,26,42-43,260.7600327,3.7,FALSE,44.273865,,9.718666667,78.62786111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6278611111111 9.718666666666667, 78.62830555555554 9.72113888888889)"
44,44,,T,DC,26,43-44,279.0356141,0.18,FALSE,44.575134,"53°42'36""R",9.721138889,78.62830556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62830555555554 9.72113888888889, 78.6273611111111 9.722166666666666)"
45,45,2W,T,DB,25,44-45,153.6552688,4.36,FALSE,46.519306,"5°37'12""L",9.722166667,78.62736111,GOOD,Available,"LT ,220KV ",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6273611111111 9.722166666666666, 78.62597222222222 9.723888888888888)"
46,46,,S,DA,26,45-46,244.2106665,2.91,FALSE,46.089027,,9.723888889,78.62597222,GOOD,Available,33KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62597222222222 9.723888888888888, 78.62477777777777 9.725305555555556)"
47,47,,S,DA,26,46-47,206,1.82,FALSE,46.37011,,9.725305556,78.62477778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62477777777777 9.725305555555556, 78.62333333333332 9.727027777777778)"
48,48,,S,DA,26,47-48,245.8479477,0.66,FALSE,46.542313,,9.727027778,78.62333333,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62333333333332 9.727027777777778, 78.62194444444444 9.728722222222222)"
49,49,,T,DC,26,48-49,243.7867418,3.99,FALSE,47.296188,"32°56'24""L",9.728722222,78.62194444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62194444444444 9.728722222222222, 78.62169444444444 9.730916666666667)"
50,50,,S,DA,26,49-50,245.1948481,2.78,FALSE,45.851974,,9.730916667,78.62169444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62169444444444 9.730916666666667, 78.6215 9.733)"
51,51,,S,DA,26,50-51,231.6424551,5.21,FALSE,46.776348,,9.733,78.6215,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6215 9.733, 78.62124999999999 9.73511111111111)"
52,52,,T,DC,26,51-52,234.2941579,1.53,FALSE,45.354862,"33°45'36""L",9.735111111,78.62125,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62124999999999 9.73511111111111, 78.62249999999999 9.737472222222221)"
53,53,,S,DA,26,52-53,293.3118665,4.31,FALSE,47.185585,,9.737472222,78.6225,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62249999999999 9.737472222222221, 78.62369444444444 9.739777777777777)"
54,54,,S,DA,26,53-54,288.6850881,2.19,FALSE,48.533291,,9.739777778,78.62369444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62369444444444 9.739777777777777, 78.62494444444444 9.742277777777778)"
55,55,,S,DA,26,54-55,308.1984169,1.41,FALSE,47.680313,,9.742277778,78.62494444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62494444444444 9.742277777777778, 78.62636111111111 9.745055555555554)"
56,56,,S,DA,26,55-56,345.8991858,4.31,FALSE,48.730976,,9.745055556,78.62636111,GOOD,Available,"11KV,LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62636111111111 9.745055555555554, 78.62774999999999 9.747694444444443)"
57,57,,S,DA,26,56-57,326.3986434,2.91,FALSE,46.872345,,9.747694444,78.62775,GOOD,Available,11KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62774999999999 9.747694444444443, 78.62888888888888 9.74986111111111)"
58,58,2W,T,DB,25,57-58,275,2.6,FALSE,47.450287,"0°58'12""R",9.749861111,78.62888889,GOOD,Available,,River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62888888888888 9.74986111111111, 78.62997222222222 9.752)"
59,59,,S,DA,26,58-59,265.9474046,1.75,FALSE,49.231075,,9.752,78.62997222,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62997222222222 9.752, 78.63119444444443 9.754388888888888)"
60,60,,S,DA,26,59-60,297,1.96,FALSE,52.151058,,9.754388889,78.63119444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63119444444443 9.754388888888888, 78.63241666666666 9.756777777777778)"
61,61,,S,DA,26,60-61,300,2.1,FALSE,53.875008,,9.756777778,78.63241667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63241666666666 9.756777777777778, 78.63361111111112 9.75911111111111)"
62,62,,T,DB,25,61-62,289.2254414,3.9,FALSE,53.038006,"7°33'36""R",9.759111111,78.63361111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63361111111112 9.75911111111111, 78.63452777777779 9.761694444444444)"
63,63,,S,DA,26,62-63,305,3.28,FALSE,54.035679,,9.761694444,78.63452778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63452777777779 9.761694444444444, 78.63547222222223 9.764305555555556)"
64,64,,S,DA,26,63-64,307,2.1,FALSE,54.908081,,9.764305556,78.63547222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63547222222223 9.764305555555556, 78.63619444444446 9.766361111111111)"
65,65,2W,T,DB,25,64-65,245,2.91,FALSE,55.557549,"13°31'48""R",9.766361111,78.63619444,GOOD,Available,3-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63619444444446 9.766361111111111, 78.63647222222222 9.769416666666668)"
66,66,,T,DB,25,65-66,340,1.55,FALSE,56.731174,"28°48'36""L",9.769416667,78.63647222,GOOD,Available,,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63647222222222 9.769416666666668, 78.63752777777779 9.770944444444446)"
67,67,,S,DA,26,66-67,206,1.97,FALSE,56.027206,,9.770944444,78.63752778,GOOD,Available,2-33KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63752777777779 9.770944444444446, 78.63880555555556 9.772833333333335)"
68,68,,T,DC,26,67-68,260,1.7,FALSE,55.651299,"42°23'24""R",9.772833333,78.63880556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63880555555556 9.772833333333335, 78.63847222222223 9.77513888888889)"
69,69,,S,DA,26,68-69,260,0.77,FALSE,58.420914,,9.775138889,78.63847222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63847222222223 9.77513888888889, 78.63811111111112 9.777472222222222)"
70,70,,S,DA,26,69-70,263,1.85,FALSE,59.875546,,9.777472222,78.63811111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63811111111112 9.777472222222222, 78.63775000000001 9.779944444444446)"
71,71,,S,DA,26,70-71,280,1.39,FALSE,61.059742,,9.779944444,78.63775,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63775000000001 9.779944444444446, 78.63738888888889 9.782305555555556)"
72,72,,T,DB,25,71-72,270,4.25,FALSE,63.206802,"21°56'24""R",9.782305556,78.63738889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63738888888889 9.782305555555556, 78.63608333333335 9.7845)"
73,73,,S,DA,26,72-73,280,1.19,FALSE,63.818256,,9.7845,78.63608333,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63608333333335 9.7845, 78.6348888888889 9.786444444444445)"
74,74,,T,DB,25,73-74,256,2.07,0,65.954636,"23°58'48""L",9.786444444,78.63488889,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6348888888889 9.786444444444445, 78.63461111111111 9.78875)"
75,75,,S,DA,26,74-75,260,5.75,FALSE,65.959023,,9.78875,78.63461111,GOOD,Available,"11KV,LT",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63461111111111 9.78875, 78.63438888888889 9.79075)"
76,76,,T,DB,25,75-76,225,1.89,FALSE,67.121078,"18°46'48""R",9.79075,78.63438889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63438888888889 9.79075, 78.63394444444445 9.791694444444444)"
77,77,,T,DC,26,76-77,120,2.15,FALSE,66.361435,"83°9'36""L",9.791694444,78.63394444,GOOD,Available,,Inside SS,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63394444444445 9.791694444444444, 78.63372222222223 9.791583333333334)"
78,Gantry (Maravamangalam SS),2W,T,H-POLE,12,77-Gantry,27,NIL,,68.62442,,9.791583333,78.63372222,GOOD,NO E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
