S.No,Tower No.,Join Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry   (Kamudhi SS),2W,Gantry,H-POLE,12,,,,,47.07658,,9.417583333,78.387,GOOD,,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.387 9.417583333333333, 78.38688888888889 9.41786111111111)"
2,2,,T,DC,26,Gantry-2,33.10212117,3.2,FALSE,47.464352,"61°2'24""L",9.417861111,78.38688889,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38688888888889 9.41786111111111, 78.38747222222223 9.418527777777777)"
3,3,,T,DC+6,32,02-Mar,97.29331136,1.79,FALSE,46.771244,"83°35'60""L",9.418527778,78.38747222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38747222222223 9.418527777777777, 78.38877777777779 9.417666666666666)"
4,4,,S,DA+3,32,03-Apr,174.6007377,1.53,FALSE,46.950439,,9.417666667,78.38877778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38877777777779 9.417666666666666, 78.39044444444446 9.416555555555556)"
5,5,,T,DC,26,04-May,219.6682687,4.91,FALSE,46.157429,"37°55'48""L",9.416555556,78.39044444,GOOD,Available,"LT,11KV,110KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39044444444446 9.416555555555556, 78.39097222222223 9.414916666666667)"
6,6,,T,DB,25,05-Jun,188.7587744,2.48,FALSE,43.841377,"12°17'24""L",9.414916667,78.39097222,GOOD,Available,"11KV, 33KV",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39097222222223 9.414916666666667, 78.39116666666668 9.412861111111111)"
7,7,,S,DA,26,06-Jul,229.842134,3.17,FALSE,43.510036,,9.412861111,78.39116667,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39116666666668 9.412861111111111, 78.39136111111112 9.40986111111111)"
8,8,,S,DA,26,07-Aug,333,0.63,FALSE,41.73278,,9.409861111,78.39136111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39136111111112 9.40986111111111, 78.39152777777778 9.407388888888889)"
9,9,2W,T,DB,25,08-Sep,273.8612141,1.15,FALSE,40.882118,"27°45'0""R",9.407388889,78.39152778,GOOD,Available,"LT,11KV",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39152777777778 9.407388888888889, 78.39266666666667 9.405555555555557)"
10,10,,S,DA,26,09-Oct,239.5544176,6.02,FALSE,39.69025,,9.405555556,78.39266667,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39266666666667 9.405555555555557, 78.39386111111112 9.40375)"
11,11,,S,DA,26,10-Nov,238.8246603,5.48,FALSE,40.057304,,9.40375,78.39386111,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39386111111112 9.40375, 78.39519444444446 9.40163888888889)"
12,12,,S,DA,26,11-Dec,274.8843261,2.7,FALSE,39.607513,,9.401638889,78.39519444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39519444444446 9.40163888888889, 78.39636111111112 9.399722222222222)"
13,13,,S,DA,26,Dec-13,249.5490116,4.42,FALSE,37.267849,,9.399722222,78.39636111,GOOD,NO E/W,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39636111111112 9.399722222222222, 78.39769444444445 9.397666666666666)"
14,14,,T,DB,25,13-14,270.1690676,1.09,FALSE,38.363003,"11°41'60""L",9.397666667,78.39769444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39769444444445 9.397666666666666, 78.39861111111112 9.395249999999999)"
15,15,,S,DA+3,29,14-15,284.1396931,3.52,FALSE,37.233883,,9.39525,78.39861111,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39861111111112 9.395249999999999, 78.39930555555556 9.393444444444444)"
16,16,,S,DA,26,15-16,213.887247,1.33,FALSE,36.399231,,9.393444444,78.39930556,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39930555555556 9.393444444444444, 78.39994444444446 9.39186111111111)"
17,17,2W,T,DB,25,16-17,189.0096262,0.58,FALSE,36.156368,"23°56'24""L",9.391861111,78.39994444,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39994444444446 9.39186111111111, 78.39983333333333 9.389888888888889)"
18,18,,S,DA,26,17-18,219.5717203,3.11,FALSE,35.860474,,9.389888889,78.39983333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39983333333333 9.389888888888889, 78.39975000000001 9.387472222222222)"
19,19,,S,DA,26,18-19,270,2.46,FALSE,35.147091,,9.387472222,78.39975,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39975000000001 9.387472222222222, 78.39966666666668 9.385083333333332)"
20,20,,S,DA,26,19-20,264,2.6,FALSE,36.611855,,9.385083333,78.39966667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39966666666668 9.385083333333332, 78.39958333333334 9.38263888888889)"
21,21,,S,DA,26,20-21,272.7237684,1.19,FALSE,34.992901,,9.382638889,78.39958333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39958333333334 9.38263888888889, 78.39947222222223 9.380305555555555)"
22,22,,T,DC,26,21-22,257.4404258,1.57,FALSE,34.132832,"29°44'24""R",9.380305556,78.39947222,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39947222222223 9.380305555555555, 78.40044444444445 9.378444444444446)"
23,23,,S,DA+3,29,22-23,232.849439,4.3,FALSE,33.432602,,9.378444444,78.40044444,GOOD,Available,110 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40044444444445 9.378444444444446, 78.40158333333333 9.37625)"
24,24,,S,DA,26,23-24,273.0372711,1.72,FALSE,34.764744,,9.37625,78.40158333,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40158333333333 9.37625, 78.40266666666668 9.374111111111112)"
25,25,,S,DA,26,24-25,264.418824,2.07,FALSE,34.376987,,9.374111111,78.40266667,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40266666666668 9.374111111111112, 78.40375 9.372)"
26,26,,T,DB,25,25-26,265,3.72,FALSE,33.719704,"20°54'0""R",9.372,78.40375,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40375 9.372, 78.40575000000001 9.37025)"
27,27,,T,DB,25,26-27,290.6072128,1.95,FALSE,34.147778,"19°2'24""R",9.37025,78.40575,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40575000000001 9.37025, 78.40822222222222 9.369222222222223)"
28,28,,S,DA,26,27-28,300,2.17,FALSE,35.075497,,9.369222222,78.40822222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40822222222222 9.369222222222223, 78.41077777777778 9.368222222222222)"
29,29,,S,DA,26,28-29,305,1.87,0,35.643234,,9.368222222,78.41077778,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41077777777778 9.368222222222222, 78.41333333333334 9.367166666666668)"
30,30,,T,DB,25,29-30,305,2.35,0,33.13591,"23°23'60""L",9.367166667,78.41333333,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41333333333334 9.367166666666668, 78.41508333333334 9.365388888888889)"
31,31,,S,DA,26,30-31,275.2366927,3.1,FALSE,34.032009,,9.365388889,78.41508333,GOOD,Available,400KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41508333333334 9.365388888888889, 78.41605555555556 9.364416666666667)"
32,32,2W,T,DB,25,31-32,152.0095399,1.1,FALSE,34.814518,"22°23'60""R",9.364416667,78.41605556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41605555555556 9.364416666666667, 78.41636111111112 9.364277777777778)"
33,33,,T,H-POLE,12,32-33,37.10932738,NIL,FALSE,34.178867,,9.364277778,78.41636111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41636111111112 9.364277777777778, 78.41658333333334 9.364083333333333)"
34,34,,T,H-POLE,12,33-34,32.28718625,NIL,FALSE,34.00996,,9.364083333,78.41658333,GOOD,NO E/W,(SC) 230 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41658333333334 9.364083333333333, 78.41686111111112 9.363694444444445)"
35,35,2W,T,DB+3,28,34-35,56,1.02,FALSE,35.384884,"11°2'24""L",9.363694444,78.41686111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41686111111112 9.363694444444445, 78.41747222222223 9.362333333333334)"
36,36,,T,DB,25,35-36,165,1.57,FALSE,34.324284,"3°47'24""L",9.362333333,78.41747222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41747222222223 9.362333333333334, 78.41816666666666 9.360444444444443)"
37,37,,S,DA,26,36-37,223.6907927,1.79,FALSE,37.472649,,9.360444444,78.41816667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41816666666666 9.360444444444443, 78.41875 9.358833333333333)"
38,38,,S,DA,26,37-38,190,3.57,FALSE,37.403057,,9.358833333,78.41875,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41875 9.358833333333333, 78.4195 9.356833333333332)"
39,39,,S,DA+3,26,38-39,240,2.1,FALSE,37.275372,,9.356833333,78.4195,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4195 9.356833333333332, 78.42019444444445 9.354888888888889)"
40,40,,S,DA,26,39-40,230,1.27,FALSE,38.385025,,9.354888889,78.42019444,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42019444444445 9.354888888888889, 78.4208888888889 9.35286111111111)"
41,41,,S,DA,26,40-41,240,1.39,FALSE,39.000912,,9.352861111,78.42088889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4208888888889 9.35286111111111, 78.42166666666667 9.350805555555555)"
42,42,,S,DA,26,41-42,245,2.44,FALSE,38.905743,,9.350805556,78.42166667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42166666666667 9.350805555555555, 78.42236111111112 9.348805555555556)"
43,43,,T,DB,25,42-43,240,3.77,FALSE,39.444656,"16°10'48""L",9.348805556,78.42236111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42236111111112 9.348805555555556, 78.42244444444445 9.346944444444444)"
44,44,,S,DA,26,43-44,205,1.1,FALSE,37.949059,,9.346944444,78.42244444,GOOD,Available,2-LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42244444444445 9.346944444444444, 78.42255555555556 9.344527777777778)"
45,45,,S,DA,26,44-45,268.3629999,1.62,FALSE,39.10173,,9.344527778,78.42255556,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42255555555556 9.344527777777778, 78.4226388888889 9.342222222222222)"
46,46,,S,DA,26,45-46,255.9532815,4.15,FALSE,38.425095,,9.342222222,78.42263889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4226388888889 9.342222222222222, 78.42277777777778 9.340416666666668)"
47,47,,T,DC,26,46-47,201.0536847,1.85,FALSE,36.060066,"22°13'12""R",9.340416667,78.42277778,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42277777777778 9.340416666666668, 78.42344444444446 9.339111111111112)"
48,48,,T,DC,26,47-48,161.0293616,1.67,FALSE,34.248367,"11°51'36""R",9.339111111,78.42344444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42344444444446 9.339111111111112, 78.42530555555555 9.336833333333335)"
49,49,,S,DA,26,48-49,325.5175532,1.08,FALSE,33.386688,,9.336833333,78.42530556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42530555555555 9.336833333333335, 78.42669444444445 9.335166666666668)"
50,50,,S,DA,26,49-50,238.5681881,4.32,FALSE,31.9496,,9.335166667,78.42669444,GOOD,Available,220KV (UP Line ),,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42669444444445 9.335166666666668, 78.42769444444446 9.333916666666667)"
51,51,2W,T,DC,26,50-51,176.8431432,2.36,FALSE,32.294704,"29°19'12""L",9.333916667,78.42769444,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42769444444446 9.333916666666667, 78.42808333333333 9.331194444444444)"
52,52,,S,DA,26,51-52,302.2325295,1.2,FALSE,30.196606,,9.331194444,78.42808333,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42808333333333 9.331194444444444, 78.42833333333334 9.328944444444444)"
53,53,,S,DA,26,52-53,251.5460484,0.55,FALSE,29.513527,,9.328944444,78.42833333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42833333333334 9.328944444444444, 78.4286388888889 9.32638888888889)"
54,54,,S,DA,26,53-54,285.6896466,2.81,FALSE,29.262276,,9.326388889,78.42863889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4286388888889 9.32638888888889, 78.42891666666667 9.323833333333333)"
55,55,,S,DA,26,54-55,284.4478454,3.72,FALSE,28.742119,,9.323833333,78.42891667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42891666666667 9.323833333333333, 78.42919444444445 9.321388888888889)"
56,56,,S,DA+3,29,55-56,271.542983,1.66,FALSE,27.681925,,9.321388889,78.42919444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42919444444445 9.321388888888889, 78.42933333333333 9.32)"
57,57,,T,DB,25,56-57,154.3329485,1.31,FALSE,26.143913,"5°0'36""R",9.32,78.42933333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42933333333333 9.32, 78.42977777777779 9.317805555555555)"
58,58,,S,DA,26,57-58,247.0349406,2.09,FALSE,24.972816,,9.317805556,78.42977778,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42977777777779 9.317805555555555, 78.43027777777779 9.315416666666668)"
59,59,,S,DA,26,58-59,270.0163148,1.93,FALSE,26.536228,,9.315416667,78.43027778,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43027777777779 9.315416666666668, 78.43077777777778 9.312944444444446)"
60,60,,S,DA,26,59-60,280.3812759,3.27,FALSE,24.772964,,9.312944444,78.43077778,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43077777777778 9.312944444444446, 78.43116666666667 9.310972222222222)"
61,61,,T,DB,25,60-61,222.6318714,5.3,FALSE,23.508877,"1°5'60""L",9.310972222,78.43116667,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43116666666667 9.310972222222222, 78.43161111111111 9.3085)"
62,62,,S,DA,26,61-62,277.8621674,1.16,FALSE,23.467892,,9.3085,78.43161111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43161111111111 9.3085, 78.43205555555556 9.305972222222223)"
63,63,,T,DB,25,62-63,283.3646864,0.71,FALSE,23.27586,"15°4'12""L",9.305972222,78.43205556,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43205555555556 9.305972222222223, 78.43188888888889 9.303944444444445)"
64,64,,S,DA,26,63-64,225.0549014,2.4,FALSE,23.85251,,9.303944444,78.43188889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43188888888889 9.303944444444445, 78.43169444444445 9.302333333333333)"
65,65,,S,DA+3,29,64-65,179.9871119,1.43,FALSE,24.923889,,9.302333333,78.43169444,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43169444444445 9.302333333333333, 78.4316388888889 9.301055555555557)"
66,66,,S,DA+3,29,65-66,142.150362,3.52,FALSE,25.566887,,9.301055556,78.43163889,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4316388888889 9.301055555555557, 78.43138888888889 9.299111111111111)"
67,67,2W,T,DC,26,66-67,216.848681,2.01,FALSE,25.866999,,9.299111111,78.43138889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43138888888889 9.299111111111111, 78.43191666666667 9.296972222222221)"
68,68,,S,DA,26,67-68,243.2012067,1.7,FALSE,25.604628,,9.296972222,78.43191667,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43191666666667 9.296972222222221, 78.43227777777778 9.295472222222221)"
69,69,,S,DA+3,29,68-69,171.1066989,3.38,FALSE,26.144749,,9.295472222,78.43227778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43227777777778 9.295472222222221, 78.43269444444445 9.29363888888889)"
70,70,,T,DB,25,69-70,206.9691142,2.1,FALSE,25.90023,"0°46'12""L",9.293638889,78.43269444,GOOD,Available,"2-LT,2-11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43269444444445 9.29363888888889, 78.43325 9.291138888888888)"
71,71,,S,DA,26,70-71,283.5561105,3.2,FALSE,25.297987,,9.291138889,78.43325,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43325 9.291138888888888, 78.43380555555557 9.288666666666666)"
72,72,,S,DA+3,29,71-72,279.5644689,3.95,FALSE,25.671789,,9.288666667,78.43380556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43380555555557 9.288666666666666, 78.43430555555555 9.28636111111111)"
73,73,,S,DA,26,72-73,260.2079211,1.28,FALSE,24.858522,,9.286361111,78.43430556,GOOD,Available,11 KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43430555555555 9.28636111111111, 78.43483333333333 9.283972222222221)"
74,74,,S,DA,26,73-74,273.0597985,1.11,FALSE,23.997311,,9.283972222,78.43483333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43483333333333 9.283972222222221, 78.43533333333333 9.281527777777779)"
75,75,,T,DB,25,74-75,280,0.92,FALSE,26.002047,"0°56'24""R",9.281527778,78.43533333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43533333333333 9.281527777777779, 78.4358888888889 9.279194444444446)"
76,76,,S,DA,26,75-76,265.2029087,1.35,FALSE,25.454315,,9.279194444,78.43588889,GOOD,NO E/W,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4358888888889 9.279194444444446, 78.43644444444445 9.276527777777778)"
77,77,,S,DA,26,76-77,305,1.2,FALSE,25.408075,,9.276527778,78.43644444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43644444444445 9.276527777777778, 78.43697222222222 9.274194444444445)"
78,78,,S,DA,26,77-78,265,0.89,FALSE,25.801266,,9.274194444,78.43697222,GOOD,NO E/W,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43697222222222 9.274194444444445, 78.4375 9.271805555555556)"
79,79,2W,T,DC,26,78-79,274,1.45,FALSE,26.609661,"45°47'60""R",9.271805556,78.4375,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4375 9.271805555555556, 78.43961111111112 9.270472222222223)"
80,80,,S,DA,26,79-80,275.0831515,1.32,0,26.440254,,9.270472222,78.43961111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43961111111112 9.270472222222223, 78.44180555555556 9.269111111111112)"
81,81,,S,DA,26,80-81,290,1.15,0,25.29212,,9.269111111,78.44180556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44180555555556 9.269111111111112, 78.44411111111111 9.267722222222224)"
82,82,,T,DB,25,81-82,297.1830947,1.1,FALSE,25.230642,"0°32'24""R",9.267722222,78.44411111,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44411111111111 9.267722222222224, 78.44622222222223 9.266472222222223)"
83,83,,S,DA,26,82-83,270.283133,1.7,FALSE,27.02565,,9.266472222,78.44622222,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44622222222223 9.266472222222223, 78.44841666666667 9.265194444444445)"
84,84,,S,DA,26,83-84,277.2078891,NIL,FALSE,27.939278,,9.265194444,78.44841667,GOOD,NO E/W,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44841666666667 9.265194444444445, 78.4505 9.263972222222222)"
85,85,,S,DA,26,84-85,270,NIL,FALSE,27.709091,,9.263972222,78.4505,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4505 9.263972222222222, 78.45269444444445 9.262694444444444)"
86,86,,T,DC,26,85-86,277.6370303,1.72,FALSE,27.184956,"68°55'48""L",9.262694444,78.45269444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45269444444445 9.262694444444444, 78.45233333333334 9.260555555555555)"
87,87,,S,DA,26,86-87,241.361261,0.65,FALSE,24.733616,,9.260555556,78.45233333,GOOD,Available,11KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45233333333334 9.260555555555555, 78.45197222222222 9.258416666666667)"
88,88,,S,DA,26,87-88,239.9169027,0.92,FALSE,25.577366,,9.258416667,78.45197222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45197222222222 9.258416666666667, 78.4516388888889 9.256583333333333)"
89,89,,S,DA,26,88-89,205.0683466,2.38,FALSE,23.181759,,9.256583333,78.45163889,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4516388888889 9.256583333333333, 78.45127777777778 9.25436111111111)"
90,90,,T,DC,25,89-90,250,1.76,FALSE,22.09663,"12°58'48""L",9.254361111,78.45127778,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45127777777778 9.25436111111111, 78.45027777777779 9.251944444444444)"
91,91,,S,DA,26,90-91,290,1.08,FALSE,22.735899,,9.251944444,78.45027778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45027777777779 9.251944444444444, 78.44933333333334 9.249666666666666)"
92,92,,S,DA,26,91-92,273.5689912,3.15,FALSE,23.281303,,9.249666667,78.44933333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44933333333334 9.249666666666666, 78.44841666666667 9.247416666666666)"
93,93,,T,DC,25,92-93,269.1058065,2.61,FALSE,24.127071,"5°19'48""R",9.247416667,78.44841667,GOOD,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44841666666667 9.247416666666666, 78.44811111111112 9.246388888888887)"
94,94,2W,T,DC,26,93-94,116.9397938,1.04,FALSE,25.153204,"61°1'48""R",9.246388889,78.44811111,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44811111111112 9.246388888888887, 78.44955555555556 9.244944444444444)"
95,95,,S,DA,26,94-95,223.8527904,0.87,FALSE,24.152941,,9.244944444,78.44955556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44955555555556 9.244944444444444, 78.45125 9.243138888888888)"
96,96,,S,DA,26,95-96,273.1653503,2.45,FALSE,23.972616,,9.243138889,78.45125,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45125 9.243138888888888, 78.45244444444445 9.241999999999999)"
97,97,,T,DC,25,96-97,182.2905462,3.92,FALSE,24.453093,"28°53'24""R",9.242,78.45244444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45244444444445 9.241999999999999, 78.45472222222223 9.241388888888888)"
98,98,,S,DA,26,97-98,260.6706964,5.89,FALSE,22.258862,,9.241388889,78.45472222,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45472222222223 9.241388888888888, 78.45700000000001 9.240777777777778)"
99,99,,S,DA,26,98-99,259.3345538,1.9,FALSE,23.376945,,9.240777778,78.457,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45700000000001 9.240777777777778, 78.45930555555556 9.240138888888888)"
100,100,,S,DA,26,99-100,261.6240687,2.06,FALSE,22.317369,,9.240138889,78.45930556,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45930555555556 9.240138888888888, 78.46158333333334 9.239527777777777)"
101,101,,S,DA,26,100-101,260.3800048,6.31,FALSE,21.197155,,9.239527778,78.46158333,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46158333333334 9.239527777777777, 78.46369444444444 9.239055555555554)"
102,102,,T,DC,25,101-102,238.9789034,4.03,FALSE,22.301262,"7°46'12""R",9.239055556,78.46369444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46369444444444 9.239055555555554, 78.4658888888889 9.23886111111111)"
103,103,,T,DC,25,102-103,242.9141139,2.01,FALSE,23.725626,"13°37'48""L",9.238861111,78.46588889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4658888888889 9.23886111111111, 78.46808333333334 9.238138888888889)"
104,104,,S,DA,26,103-104,253.4173047,4.51,FALSE,23.751743,,9.238138889,78.46808333,GOOD,NO E/W,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46808333333334 9.238138888888889, 78.47038888888889 9.237416666666666)"
105,105,,S,DA,26,104-105,265.4269964,1.18,FALSE,23.870314,,9.237416667,78.47038889,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47038888888889 9.237416666666666, 78.47269444444444 9.236666666666666)"
106,106,,S,DA,26,105-106,266.6009367,1.33,FALSE,25.458221,,9.236666667,78.47269444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47269444444444 9.236666666666666, 78.47494444444445 9.235888888888889)"
107,107,,S,DA,26,106-107,262.4596911,1.4,FALSE,25.452953,,9.235888889,78.47494444,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47494444444445 9.235888888888889, 78.47725 9.235138888888889)"
108,108,2W,T,DB,25,107-108,266.6463869,3.65,FALSE,25.423227,"19°34'12""L",9.235138889,78.47725,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47725 9.235138888888889, 78.47941666666667 9.2335)"
109,109,,S,DA+3,29,108-109,297.8338729,1.25,FALSE,26.987049,,9.2335,78.47941667,GOOD,Available,11 KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47941666666667 9.2335, 78.4816111111111 9.23188888888889)"
110,110,,S,DA,26,109-110,302.1113755,1.67,FALSE,25.866104,,9.231888889,78.48161111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4816111111111 9.23188888888889, 78.48369444444444 9.23038888888889)"
111,111,,S,DA,26,110-111,281.1002492,2.01,FALSE,26.756088,,9.230388889,78.48369444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48369444444444 9.23038888888889, 78.48613888888889 9.228555555555555)"
112,112,,T,DB,25,111-112,338.2631616,1.82,FALSE,25.720358,"21°10'12""R",9.228555556,78.48613889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48613888888889 9.228555555555555, 78.48811111111111 9.228)"
113,113,,S,DA,26,112-113,223.9848634,0.77,FALSE,25.652233,,9.228,78.48811111,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48811111111111 9.228, 78.48997222222222 9.227472222222222)"
114,114,,S,DA,26,113-114,212.6350535,1.12,0,25.724192,,9.227472222,78.48997222,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48997222222222 9.227472222222222, 78.49191666666667 9.226916666666666)"
115,115,,S,DA,26,114-115,222.4809022,1.36,FALSE,25.372507,,9.226916667,78.49191667,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49191666666667 9.226916666666666, 78.49405555555556 9.226333333333333)"
116,116,,T,DC+3,29,115-116,243.5646303,1.28,FALSE,24.497978,"2°58'48""R",9.226333333,78.49405556,GOOD,NO E/W,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49405555555556 9.226333333333333, 78.49636111111111 9.225833333333334)"
117,117,,T,DC,26,116-117,260.076091,3.78,FALSE,24.7981,"84°41'24""R",9.225833333,78.49636111,GOOD,Available,2-33KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49636111111111 9.225833333333334, 78.49641666666666 9.226027777777778)"
118,Gantry (kadaladi SS),2W,T,H-POLE,12,117-Gantry ,25,NIL,,24.61483,,9.226027778,78.49641667,GOOD,NO E/W,,,SS,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1.Shut down will be requried in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
