S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Valinokkam SS),2W,Gantry,H-POLE,12,,,,,8.086348,,9.182416667,78.63227778,GOOD,,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63227777777777 9.182416666666667, 78.63227777777777 9.182611111111111)"
2,1,,T,SB,21,Gantry-1,23.26818574,2.32,FALSE,7.644283,"5°31'48""L",9.182611111,78.63227778,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63227777777777 9.182611111111111, 78.63258333333333 9.18463888888889)"
3,2,,T,SB,21,01-Feb,225.7104008,4.15,FALSE,9.131112,"1°8'24""L",9.184638889,78.63258333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63258333333333 9.18463888888889, 78.63302777777777 9.18725)"
4,3,,S,SA,22,02-Mar,291.6286722,2.05,FALSE,10.262918,,9.18725,78.63302778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63302777777777 9.18725, 78.63350000000001 9.189777777777778)"
5,4,,S,SA+3,25,03-Apr,285.7422223,0.91,FALSE,8.635757,,9.189777778,78.6335,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63350000000001 9.189777777777778, 78.63386111111112 9.19186111111111)"
6,5,2W,T,SC,22,04-May,233.8051245,5.01,FALSE,11.521116,"48°38'24""L",9.191861111,78.63386111,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63386111111112 9.19186111111111, 78.63547222222223 9.192861111111112)"
7,6,,S,SA,22,05-Jun,210.7182297,2.17,FALSE,11.184017,,9.192861111,78.63547222,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63547222222223 9.192861111111112, 78.63722222222223 9.193916666666667)"
8,7,,S,SA,22,06-Jul,223.9954665,1.92,FALSE,10.228157,,9.193916667,78.63722222,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63722222222223 9.193916666666667, 78.6388888888889 9.194916666666668)"
9,8,,S,SA,22,07-Aug,215.3366399,0.78,FALSE,10.758455,,9.194916667,78.63888889,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6388888888889 9.194916666666668, 78.64075000000001 9.196)"
10,9,,S,SA,22,08-Sep,236.1503901,1.48,FALSE,11.031466,,9.196,78.64075,GOOD,NO E/W,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64075000000001 9.196, 78.64269444444444 9.197222222222223)"
11,10,,S,SA,22,09-Oct,253.510108,2.1,FALSE,13.727836,,9.197222222,78.64269444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64269444444444 9.197222222222223, 78.64475 9.198472222222222)"
12,11,,T,SB,21,10-Nov,264.0682032,1.1,FALSE,13.265602,"17°16'48""R",9.198472222,78.64475,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64475 9.198472222222222, 78.646 9.19988888888889)"
13,12,,S,SA,22,11-Dec,206.8970986,4.07,FALSE,5.736333,,9.199888889,78.646,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.646 9.19988888888889, 78.64763888888889 9.201694444444444)"
14,13,,S,SA,22,Dec-13,272.2489837,3.15,FALSE,5.530731,,9.201694444,78.64763889,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64763888888889 9.201694444444444, 78.6495 9.203666666666665)"
15,14,,S,SA,22,13-14,297.8621016,1.17,FALSE,6.959057,,9.203666667,78.6495,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6495 9.203666666666665, 78.65105555555556 9.205388888888889)"
16,15,,T,SB,21,14-15,255.1153107,1.22,FALSE,9.530253,"25°49'12""L",9.205388889,78.65105556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65105555555556 9.205388888888889, 78.65336111111111 9.206333333333333)"
17,16,,S,SA,22,15-16,274.6800046,1.55,FALSE,12.030752,,9.206333333,78.65336111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65336111111111 9.206333333333333, 78.65577777777779 9.20736111111111)"
18,17,,S,SA,22,16-17,289.4053856,0.92,FALSE,11.247301,,9.207361111,78.65577778,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65577777777779 9.20736111111111, 78.65802777777779 9.208277777777777)"
19,18,2W,T,SC,22,17-18,266.8929053,1.31,FALSE,13.496193,"37°55'48""R",9.208277778,78.65802778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65802777777779 9.208277777777777, 78.65933333333334 9.210555555555555)"
20,19,,S,SA,22,18-19,291.8914688,1.45,FALSE,13.130439,,9.210555556,78.65933333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65933333333334 9.210555555555555, 78.66069444444445 9.21286111111111)"
21,20,,T,SC,22,19-20,294.7186453,1.5,FALSE,10.487123,"55°3'36""L",9.212861111,78.66069444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66069444444445 9.21286111111111, 78.66255555555556 9.213027777777777)"
22,21,,S,SA,22,20-21,206.0642092,2.72,FALSE,10.694227,,9.213027778,78.66255556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66255555555556 9.213027777777777, 78.66469444444445 9.213249999999999)"
23,22,,S,SA,22,21-22,236.5677873,3.12,FALSE,11.23061,,9.21325,78.66469444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66469444444445 9.213249999999999, 78.66675000000001 9.213444444444443)"
24,23,,S,SA,22,22-23,227.6010756,2.6,FALSE,12.492591,,9.213444444,78.66675,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66675000000001 9.213444444444443, 78.66883333333334 9.213694444444444)"
25,24,,T,SB,21,23-24,229.1390115,1.32,FALSE,12.090038,"16°11'24""R",9.213694444,78.66883333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66883333333334 9.213694444444444, 78.67147222222222 9.214749999999999)"
26,25,,S,SA,22,24-25,313.4284717,0.92,FALSE,12.363815,,9.21475,78.67147222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67147222222222 9.214749999999999, 78.67405555555555 9.215805555555555)"
27,26,,S,SA,22,25-26,308.3713231,4.12,FALSE,13.131844,,9.215805556,78.67405556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67405555555555 9.215805555555555, 78.67644444444444 9.216777777777779)"
28,27,,T,SC,22,26-27,284.1700924,1.5,FALSE,12.918056,"34°38'60""R",9.216777778,78.67644444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67644444444444 9.216777777777779, 78.67805555555556 9.21925)"
29,28,,T,SB,21,27-28,325.8738331,1.18,FALSE,17.662912,"25°27'36""L",9.21925,78.67805556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67805555555556 9.21925, 78.68008333333334 9.2205)"
30,29,,S,SA,22,28-29,261.3417811,0.72,FALSE,18.49292,,9.2205,78.68008333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68008333333334 9.2205, 78.6821388888889 9.221666666666668)"
31,30,,S,SA,22,29-30,260.5360091,1.27,FALSE,18.721813,,9.221666667,78.68213889,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6821388888889 9.221666666666668, 78.68366666666667 9.222583333333333)"
32,31,,T,SB,21,30-31,196.6822707,0.67,FALSE,20.280777,"1°54'36""L",9.222583333,78.68366667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68366666666667 9.222583333333333, 78.68575 9.223722222222221)"
33,32,,S,SA,22,31-32,260.5163979,1.81,FALSE,17.975645,,9.223722222,78.68575,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68575 9.223722222222221, 78.68797222222223 9.224972222222222)"
34,33,,S,SA,22,32-33,279.8150731,2.12,FALSE,13.392171,,9.224972222,78.68797222,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68797222222223 9.224972222222222, 78.69005555555556 9.226111111111111)"
35,34,,T,SB,21,33-34,261.0773344,1.4,FALSE,14.08292,"20°19'12""L",9.226111111,78.69005556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69005555555556 9.226111111111111, 78.6915 9.226333333333333)"
36,LILO : 35,3W,T,SC,22,34-LILO :35,162.1129429,,,14.329439,"46°27'36""R",9.226333333,78.6915,GOOD,Available,,,Plain,LILO at Keelakarai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6915 9.226333333333333, 78.69127777777778 9.226)"
37,ER : 1,,T,DC,26,LILO:35-ER:1 ,42.93739189,,,14.298606,"65°1'12""L",9.226,78.69127778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69127777777778 9.226, 78.69155555555555 9.225972222222222)"
38,Gantry (Erwadi SS),2W,Gantry,H-POLE,12,ER:1 - Gantry,30.78528123,,,15.40336,,9.225972222,78.69155556,GOOD,NO E/W,,,SS,Erwadi SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1.Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
