S.No,Tower No.,Joint box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Mandapam SS,2W,GANTRY,H-POLE,12,,,NIL,14.642292,,79.13706103,9.279539036,GOOD,No E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1370610333979 9.2795390356332, 79.1366189718246 9.27946804091334)"
2,137,,T,H-POLE,12,Gantry -137,49.20676298,NIL,16.251335,"1°45'0""L",79.13661897,9.279468041,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1366189718246 9.27946804091334, 79.1359380260109 9.27937198430299)"
3,138,,T,H-POLE,12,137-138,75.57660709,NIL,15.127628,"0°31'12""R",79.13593803,9.279371984,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1359380260109 9.27937198430299, 79.1352760232985 9.27928598597645)"
4,139,,T,H-POLE,12,138-139,73.36379511,NIL,15.574822,"2°17'24""L",79.13527602,9.279285986,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1352760232985 9.27928598597645, 79.1345219872891 9.27920099347829)"
5,140,,T,H-POLE,12,139-140,83.38927812,NIL,15.344915,"1°54'0""R",79.13452199,9.279200993,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1345219872891 9.27920099347829, 79.1338559612631 9.27910300903022)"
6,141,,T,H-POLE,12,140-141,73.98486531,NIL,13.588814,"1°16'48""L",79.13385596,9.279103009,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1338559612631 9.27910300903022, 79.1331859957426 9.27902799099683)"
7,142,,T,H-POLE,12,141-142,74.08577368,NIL,14.328266,"8°54'36""R",79.133186,9.279027991,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1331859957426 9.27902799099683, 79.132475964725 9.27884099073708)"
8,143,2W,T,DB,25,142-143,80.71774252,4.19,16.739382,"8°17'24""L",79.13247596,9.278840991,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.132475964725 9.27884099073708, 79.1299629863351 9.27852901630103)"
9,144,,T,DB,25,143-144,278.2888101,3.42,14.306787,"4°22'48""L",79.12996299,9.278529016,GOOD,Available,"2LT, 11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1299629863351 9.27852901630103, 79.1271419730037 9.2783909663558)"
10,145,,T,DB,25,144-145,310.366069,1.19,15.877563,"5°47'24""R",79.12714197,9.278390966,GOOD,Available,2LT ,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1271419730037 9.2783909663558, 79.1247370373457 9.27803599275648)"
11,146,,T,DB,25,145-146,267.1708043,2.31,15.082603,"11°37'12""L",79.12473704,9.278035993,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1247370373457 9.27803599275648, 79.1220740228891 9.27814797498285)"
12,147,,T,DB,25,146-147,292.891495,1.46,16.316696,"55°1'48""R",79.12207402,9.278147975,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1220740228891 9.27814797498285, 79.1208060085773 9.27655700594186)"
13,148,,S,DA,26,147-148,224.47066,1.16,20.573034,,79.12080601,9.276557006,Damage,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1208060085773 9.27655700594186, 79.1200190316885 9.27556400187313)"
14,149,,T,DB,25,148-149,139.8003946,0.55,17.753132,"65°30'36""L",79.12001903,9.275564002,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1200190316885 9.27556400187313, 79.1181519627571 9.27599298767745)"
15,150,,T,DB,25,149-150,210.5838269,2.21,21.293613,"27°1'12""R",79.11815196,9.275992988,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1181519627571 9.27599298767745, 79.1159679740667 9.2754550371319)"
16,151,,S,DA,26,150-151,247.2607758,1.54,14.251148,,79.11596797,9.275455037,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1159679740667 9.2754550371319, 79.1136190295219 9.27486101165413)"
17,152,,S,DA,26,151-152,266.3533292,4.99,13.925057,,79.11361903,9.274861012,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1136190295219 9.27486101165413, 79.1113140061497 9.27429598756134)"
18,153,,T,DB,25,152-153,260.8924616,2.9,15.468236,"14°52'48""L",79.11131401,9.274295988,GOOD,Available,"LT, 11KV",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1113140061497 9.27429598756134, 79.1096559818834 9.27431400865316)"
19,154,,T,SB,21,153-154,182.2087297,3.48,24.843559,"10°56'24""R",79.10965598,9.274314009,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1096559818834 9.27431400865316, 79.1076210234314 9.27395903505384)"
20,155,2W,T,SB+3,24,154-155,227.0402355,0.91,23.720457,"4°15'36""L",79.10762102,9.273959035,GOOD,Available,,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1076210234314 9.27395903505384, 79.10624303855 9.27381796762347)"
21,156,,S,SA,21,155-156,152.2271119,1.67,22.756998,,79.10624304,9.273817968,GOOD,Available,2LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.10624303855 9.27381796762347, 79.104704959318 9.27367002703249)"
22,157,,T,SB,21,156-157,169.808397,1.13,19.97576,"15°18'0""R",79.10470496,9.273670027,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.104704959318 9.27367002703249, 79.1023560147732 9.27279504016041)"
23,158,,S,SA,21,157-158,275.6739497,2.32,16.501034,,79.10235601,9.27279504,GOOD,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1023560147732 9.27279504016041, 79.1003590263426 9.2720600310713)"
24,159,,S,SA+3,24,158-159,234.0260427,5.06,14.673973,,79.10035903,9.272060031,GOOD,Available,2LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.1003590263426 9.2720600310713, 79.0984409954398 9.27136399783194)"
25,160,,T,SB,21,159-160,224.3950186,3.17,16.069859,"26°33'36""L",79.098441,9.271363998,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0984409954398 9.27136399783194, 79.0962570067495 9.27160900086164)"
26,161,,S,SA,21,160-161,241.5243717,4.73,15.467297,,79.09625701,9.271609001,GOOD,No E/W,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0962570067495 9.27160900086164, 79.0940389875322 9.27184503525495)"
27,162,,S,SA,21,161-162,245.1332207,3.18,16.289169,,79.09403899,9.271845035,GOOD,No E/W,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0940389875322 9.27184503525495, 79.0922389738261 9.27206497639417)"
28,163,,S,SA+3,24,162-163,199.2947375,3.84,16.661964,,79.09223897,9.272064976,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0922389738261 9.27206497639417, 79.0901699848473 9.27230603992939)"
29,164,,S,SA,21,163-164,228.9204158,3.3,14.584941,,79.09016998,9.27230604,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0901699848473 9.27230603992939, 79.0882139839231 9.27252396941185)"
30,165,,S,SA,21,164-165,216.2934284,2.78,13.65137,,79.08821398,9.272523969,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0882139839231 9.27252396941185, 79.0861950349062 9.27275799214839)"
31,166,2W,T,SC,22,165-166,223.3684807,5.07,14.917753,"5°10'48""L",79.08619503,9.272757992,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0861950349062 9.27275799214839, 79.0842350106686 9.27318303845822)"
32,167,,S,SA,21,166-167,220.4603012,4.11,14.415203,,79.08423501,9.273183038,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0842350106686 9.27318303845822, 79.0822049975395 9.27364102564752)"
33,168,,S,SA,21,167-168,228.7596556,3.21,14.868927,,79.082205,9.273641026,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0822049975395 9.27364102564752, 79.0804430376738 9.27401896566152)"
34,169,,S,SA,21,168-169,198.0848219,0.96,16.327368,,79.08044304,9.274018966,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0804430376738 9.27401896566152, 79.0785649884492 9.2744330316782)"
35,170,,T,SB,21,169-170,211.4014854,1.53,15.002866,"19°14'24""R",79.07856499,9.274433032,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0785649884492 9.2744330316782, 79.076719963923 9.27422096952796)"
36,171,,T,SB,21,170-171,204.1033379,0.09,17.094332,"32°40'48""L",79.07671996,9.27422097,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.076719963923 9.27422096952796, 79.0753309987485 9.27489202469587)"
37,172,,T,SB,21,171-172,169.7280504,2.16,15.24003,"3°6'0""R",79.075331,9.274892025,GOOD,Available,"11KV,LT",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0753309987485 9.27489202469587, 79.0738059952855 9.27553198300302)"
38,173,,T,SB,21,172-173,181.922314,3.31,14.873943,"9°58'48""R",79.073806,9.275531983,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0738059952855 9.27553198300302, 79.0716019738465 9.27602701820433)"
39,174,,S,SA,21,173-174,248.3143326,5.67,15.189528,,79.07160197,9.276027018,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0716019738465 9.27602701820433, 79.0694380179047 9.27654703147709)"
40,175,,S,SA,21,174-175,244.6567024,4.09,13.671455,,79.06943802,9.276547031,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0694380179047 9.27654703147709, 79.0672380197793 9.27704298868775)"
41,176,,S,SA,21,175-176,247.9056106,2.12,14.618459,,79.06723802,9.277042989,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0672380197793 9.27704298868775, 79.0649889875203 9.27759401500225)"
42,177,,T,SC,21,176-177,254.5527892,4.36,15.553374,"8°20'60""R",79.06498899,9.277594015,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0649889875203 9.27759401500225, 79.0624549705535 9.27781001664698)"
43,178,,T,DC,25,177-178,279.487394,3.21,15.532197,"9°41'60""L",79.06245497,9.277810017,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0624549705535 9.27781001664698, 79.0609739720821 9.27818996831774)"
44,179,,S,DA,26,178-179,168.0872974,3.43,15.56202,,79.06097397,9.278189968,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0609739720821 9.27818996831774, 79.0594949852675 9.27858903072774)"
45,180,2W,T,DC,25,179-180,168.4149724,4.14,14.110756,"5°25'48""L",79.05949499,9.278589031,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0594949852675 9.27858903072774, 79.0572850126773 9.2794180009514)"
46,181,,T,SB,21,180-181,259.5911314,4.11,16.067669,"12°17'24""L",79.05728501,9.279418001,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0572850126773 9.2794180009514, 79.0559699758887 9.28026499226689)"
47,182,,S,SA,21,181-182,172.2261189,3.78,15.83946,,79.05596998,9.280264992,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0559699758887 9.28026499226689, 79.0542230196297 9.2814630176872)"
48,183,,S,SA,21,182-183,233.2746931,4.82,14.69416,,79.05422302,9.281463018,GOOD,No E/W,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0542230196297 9.2814630176872, 79.0524140372872 9.28266900591552)"
49,184,,S,SA,21,183-184,239.4047516,4.62,12.849349,,79.05241404,9.282669006,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0524140372872 9.28266900591552, 79.0504670049995 9.28398001939058)"
50,185,,S,SA,21,184-185,258.4778723,3.78,11.408579,,79.050467,9.283980019,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0504670049995 9.28398001939058, 79.048747960478 9.28519497625529)"
51,186,,T,SB,21,185-186,231.8369903,2.21,12.17449,"22°31'12""R",79.04874796,9.285194976,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.048747960478 9.28519497625529, 79.0464130137115 9.28572596982121)"
52,187,,S,SA,21,186-187,263.2226836,2.96,12.836171,,79.04641301,9.28572597,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0464130137115 9.28572596982121, 79.0443339664489 9.28623902611434)"
53,188,,S,SA,21,187-188,235.4084664,3.86,11.526324,,79.04433397,9.286239026,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0443339664489 9.28623902611434, 79.0422430168837 9.28672702051699)"
54,189,,S,SA,21,188-189,236.0285233,4.65,12.425905,,79.04224302,9.286727021,GOOD,Available,33KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0422430168837 9.28672702051699, 79.0401180367916 9.28727502934634)"
55,190,,S,SA,21,189-190,241.2525414,3.13,11.689598,,79.04011804,9.287275029,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0401180367916 9.28727502934634, 79.0379109978675 9.28777400404214)"
56,191,2W,T,SB,21,190-191,248.7311098,0.17,10.723675,"1°5'24""L",79.037911,9.287774004,GOOD,Available,"11KV,LT",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0379109978675 9.28777400404214, 79.0356150269508 9.28834799677133)"
57,192,,S,SA,21,191-192,260.1690982,2.19,8.707443,,79.03561503,9.288347997,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0356150269508 9.28834799677133, 79.0335540007799 9.28885996341705)"
58,193,,S,SA,21,192-193,233.4576211,6.01,8.314473,,79.033554,9.288859963,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0335540007799 9.28885996341705, 79.0314629673957 9.28936203941702)"
59,194,,S,SA,21,193-194,236.3984456,3.11,8.496066,,79.03146297,9.289362039,GOOD,No E/W,11KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0314629673957 9.28936203941702, 79.0293860156089 9.28987199440598)"
60,195,,S,SA,21,194-195,235.1022169,5.68,8.054192,,79.02938602,9.289871994,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0293860156089 9.28987199440598, 79.0273219719529 9.29037398658692)"
61,196,,T,SB,21,195-196,233.5143688,1.17,9.11415,"26°11'24""L",79.02732197,9.290373987,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0273219719529 9.29037398658692, 79.0258610062301 9.29159003309905)"
62,197,,S,SA,21,196-197,209.4532937,4.47,9.214798,,79.02586101,9.291590033,GOOD,No E/W,11KV,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0258610062301 9.29159003309905, 79.0242629963904 9.29293398745358)"
63,198,,S,SA,21,197-198,230.0867017,5.1,9.84439,,79.024263,9.292933987,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0242629963904 9.29293398745358, 79.0226509887725 9.29429302923381)"
64,199,,S,SA,21,198-199,232.3389859,1.39,10.148709,,79.02265099,9.294293029,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0226509887725 9.29429302923381, 79.0210440102964 9.29564100690186)"
65,200,,S,SA,21,199-200,231.126069,2.24,11.063692,,79.02104401,9.295641007,GOOD,No E/W,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0210440102964 9.29564100690186, 79.0194030012935 9.29701899178326)"
66,201,2W,T,SB,21,200-201,236.1246015,4.39,10.024828,"6°0'0""R",79.019403,9.297018992,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0194030012935 9.29701899178326, 79.0175950247794 9.29821601137518)"
67,202,,S,SA,21,201-202,238.7589663,4.01,10.422534,,79.01759502,9.298216011,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0175950247794 9.29821601137518, 79.0156820230185 9.29952702485024)"
68,203,,S,SA,21,202-203,255.3886427,0.62,10.200636,,79.01568202,9.299527025,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0156820230185 9.29952702485024, 79.0137049835175 9.30089604109525)"
69,204,2W,S,SA,21,203-204,264.8273474,2.55,10.063568,,79.01370498,9.300896041,GOOD,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0137049835175 9.30089604109525, 79.0117469709366 9.30219599045813)"
70,205,,S,SA,21,204-205,258.7921708,3.39,9.674089,,79.01174697,9.30219599,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0117469709366 9.30219599045813, 79.0098519902676 9.3034700397402)"
71,206,,S,SA,21,205-206,251.4454582,1.63,9.743837,,79.00985199,9.30347004,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0098519902676 9.3034700397402, 79.007945023477 9.30477996356785)"
72,207,2W,T,SB,21,206-207,254.7731013,0.15,10.421844,,79.00794502,9.304779964,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.007945023477 9.30477996356785, 79.0065180044621 9.30672599002718)"
73,208,,S,SA,21,207-208,266.3338186,1.96,10.294329,,79.006518,9.30672599,GOOD,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0065180044621 9.30672599002718, 79.0050739701837 9.30869196541607)"
74,209,,S,SA,21,208-209,269.2182609,3.04,10.106215,,79.00507397,9.308691965,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0050739701837 9.30869196541607, 79.0035819914191 9.31071803905069)"
75,210,,T,SB+6,27,209-210,277.6941699,1.73,10.035836,"53°6'36""L",79.00358199,9.310718039,GOOD,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0035819914191 9.31071803905069, 79.0039249788969 9.31176804006099)"
76,211,,T,SB+6,27,210-211,122.1176601,2.09,9.822075,"44°34'12""R",79.00392498,9.31176804,GOOD,Available,,Railway Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0039249788969 9.31176804006099, 79.002839019522 9.31391196325421)"
77,212,,T,SB,21,211-212,265.4988437,0.44,10.037349,"2°58'12""R",79.00283902,9.313911963,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.002839019522 9.31391196325421, 79.0017849951982 9.31573896668851)"
78,213,,T,SB,21,212-213,232.9451687,1.26,12.167263,"14°52'12""L",79.001785,9.315738967,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0017849951982 9.31573896668851, 79.0012830030173 9.31761902756989)"
79,214,,T,SB,21,213-214,215.1722633,0.7,12.090096,"1°4'48""L",79.001283,9.317619028,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0012830030173 9.31761902756989, 79.0008570346981 9.31933497078716)"
80,215,2W,T,SC+3,25,214-215,195.5118764,NIL,14.964086,"46°23'60""R",79.00085703,9.319334971,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.0008570346981 9.31933497078716, 79.000397035852 9.31958500295877)"
81,216,,T,H-POLE,12,215-216,57.61855299,NIL,13.979972,"1°28'12""L",79.00039704,9.319585003,GOOD,Available,"11KV,LT",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.000397035852 9.31958500295877, 78.999937037006 9.31986303068697)"
82,217,,S,H-POLE,12,216-217,59.16766927,NIL,14.725476,,78.99993704,9.319863031,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.999937037006 9.31986303068697, 78.9994809776544 9.32017701677978)"
83,218,,S,H-POLE,12,217-218,60.97341885,NIL,14.44858,,78.99948098,9.320177017,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9994809776544 9.32017701677978, 78.9990260079503 9.32046300731599)"
84,219,,S,H-POLE,12,218-219,59.16259724,NIL,15.316055,,78.99902601,9.320463007,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9990260079503 9.32046300731599, 78.9985950104892 9.32080197148025)"
85,220,,S,H-POLE,12,219-220,60.40636677,NIL,14.743469,,78.99859501,9.320801971,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9985950104892 9.32080197148025, 78.9981080219149 9.32104596868157)"
86,221,,T,H-POLE,12,220-221,59.93324247,NIL,15.517928,"8°45'36""L",78.99810802,9.321045969,GOOD,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9981080219149 9.32104596868157, 78.9976569917052 9.32136598974466)"
87,222,,S,H-POLE,12,221-222,60.90562151,NIL,14.315633,,78.99765699,9.32136599,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9976569917052 9.32136598974466, 78.9971659798175 9.32169598527252)"
88,223,,T,H-POLE,12,222-223,65.14285825,NIL,14.191824,"6°28'48""R",78.99716598,9.321695985,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9971659798175 9.32169598527252, 78.9966830145567 9.32194702327251)"
89,224,,T,H-POLE,12,223-224,59.89593221,NIL,13.178442,"0°27'36""L",78.99668301,9.321947023,GOOD,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9966830145567 9.32194702327251, 78.9962009713053 9.32220200076699)"
90,225,,S,H-POLE,12,224-225,60.00978136,NIL,13.869235,,78.99620097,9.322202001,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9962009713053 9.32220200076699, 78.9957129769027 9.32239796966314)"
91,226,,T,H-POLE,12,225-226,57.83790119,NIL,12.351337,"16°50'24""L",78.99571298,9.32239797,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9957129769027 9.32239796966314, 78.9952669758349 9.32275403290987)"
92,227,,T,H-POLE,12,226-227,62.87470248,NIL,12.338154,"6°37'48""R",78.99526698,9.322754033,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9952669758349 9.32275403290987, 78.9948120061308 9.32304102927446)"
93,228,,T,H-POLE,12,227-228,59.22201624,NIL,11.987701,"7°9'0""L",78.99481201,9.323041029,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9948120061308 9.32304102927446, 78.994366005063 9.32340597733855)"
94,229,,T,H-POLE,12,228-229,63.49504815,NIL,13.613568,"15°10'48""R",78.99436601,9.323405977,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.994366005063 9.32340597733855, 78.9938940200954 9.32361703366041)"
95,230,,T,H-POLE,12,229-230,56.87535098,NIL,15.268377,"0°25'12""L",78.99389402,9.323617034,GOOD,Available,11KV,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9938940200954 9.32361703366041, 78.9933900162577 9.32384703308343)"
96,231,,T,H-POLE,12,230-231,60.94552758,NIL,12.688349,"1°1'48""L",78.99339002,9.323847033,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9933900162577 9.32384703308343, 78.9928789716213 9.32409203611314)"
97,232,,S,H-POLE,12,231-232,62.35271327,NIL,12.4209,,78.99287897,9.324092036,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9928789716213 9.32409203611314, 78.9923879597336 9.32428599335253)"
98,233,2W,T,H-POLE,12,232-233,58.06266603,NIL,12.22789,"22°5'60""L",78.99238796,9.324285993,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9923879597336 9.32428599335253, 78.992005996406 9.32464901357889)"
99,234,,T,H-POLE,12,233-234,58.08856514,NIL,12.470345,"7°39'36""R",78.992006,9.324649014,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.992005996406 9.32464901357889, 78.9915559720247 9.32497004047036)"
100,235,,T,H-POLE,12,234-235,60.88037711,NIL,11.648625,"8°11'24""R",78.99155597,9.32497004,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9915559720247 9.32497004047036, 78.9910679776221 9.32522602379322)"
101,236,,T,H-POLE,12,235-236,60.63940069,NIL,12.677855,"5°46'12""R",78.99106798,9.325226024,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9910679776221 9.32522602379322, 78.9905730262398 9.32542702183127)"
102,237,,S,H-POLE,12,236-237,58.75533889,NIL,13.159505,,78.99057303,9.325427022,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9905730262398 9.32542702183127, 78.990073967725 9.32567697018384)"
103,238,,S,H-POLE,12,237-238,61.41353526,NIL,10.87177,,78.99007397,9.32567697,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.990073967725 9.32567697018384, 78.9895739872008 9.32593395933508)"
104,239,,T,H-POLE,12,238-239,61.85808212,NIL,12.205323,"0°43'48""R",78.98957399,9.325933959,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9895739872008 9.32593395933508, 78.9891340211033 9.3261509668082)"
105,240,,S,H-POLE,12,239-240,53.97606628,NIL,12.028415,,78.98913402,9.326150967,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9891340211033 9.3261509668082, 78.9886219706386 9.32639303617179)"
106,241,,S,H-POLE,12,240-241,62.31193169,NIL,10.782031,,78.98862197,9.326393036,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9886219706386 9.32639303617179, 78.9881059806793 9.32665203697979)"
107,242,,T,H-POLE,12,241-242,63.52557469,NIL,12.260466,"9°23'60""R",78.98810598,9.326652037,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9881059806793 9.32665203697979, 78.9875800162553 9.32681699283421)"
108,243,,S,H-POLE,12,242-243,60.6055404,NIL,11.526256,,78.98758002,9.326816993,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9875800162553 9.32681699283421, 78.9870539680123 9.32697700336575)"
109,244,,S,H-POLE,12,243-244,60.45186463,NIL,11.169726,,78.98705397,9.326977003,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9870539680123 9.32697700336575, 78.986537978053 9.32717699557542)"
110,245,,S,H-POLE,12,244-245,60.86075746,NIL,10.746032,,78.98653798,9.327176996,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.986537978053 9.32717699557542, 78.9860239997506 9.32733901776373)"
111,246,,T,H-POLE,12,245-246,59.25194628,NIL,10.863979,"3°23'24""L",78.986024,9.327339018,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9860239997506 9.32733901776373, 78.9854980353266 9.32754303328692)"
112,247,,T,H-POLE,12,246-247,62.04355216,NIL,11.919757,"1°15'36""L",78.98549804,9.327543033,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9854980353266 9.32754303328692, 78.9850200153887 9.32773699052631)"
113,248,,S,H-POLE,12,247-248,56.7383834,NIL,12.405951,,78.98502002,9.327736991,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9850200153887 9.32773699052631, 78.9845259860157 9.32796799577772)"
114,249,,S,H-POLE,12,248-249,59.99841016,NIL,11.972688,,78.98452599,9.327967996,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9845259860157 9.32796799577772, 78.9840359799563 9.32816798798739)"
115,250,2W,T,H-POLE,12,249-250,58.21018247,NIL,11.47089,"19°19'48""R",78.98403598,9.328167988,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9840359799563 9.32816798798739, 78.9834850374609 9.32819900102913)"
116,251,,T,H-POLE,12,250-251,60.63459559,NIL,10.979803,"19°49'48""L",78.98348504,9.328199001,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9834850374609 9.32819900102913, 78.9829360228031 9.32842497713863)"
117,252,,S,H-POLE,12,251-252,65.30027952,NIL,11.161528,,78.98293602,9.328424977,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9829360228031 9.32842497713863, 78.9824760239571 9.32861298322677)"
118,253,,S,H-POLE,12,252-253,54.65645738,NIL,10.228742,,78.98247602,9.328612983,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9824760239571 9.32861298322677, 78.9819769654423 9.32881800457835)"
119,254,,S,H-POLE,12,253-254,59.34181371,NIL,10.031352,,78.98197697,9.328818005,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9819769654423 9.32881800457835, 78.9814860373735 9.32904297485947)"
120,255,,T,H-POLE,12,254-255,59.40746381,NIL,10.57036,"1°26'24""L",78.98148604,9.329042975,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9814860373735 9.32904297485947, 78.9809790160506 9.32928998954594)"
121,256,,S,H-POLE,12,255-256,62.05226245,NIL,10.309182,,78.98097902,9.32928999,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9809790160506 9.32928998954594, 78.9804750122129 9.32949199341237)"
122,257,,S,H-POLE,12,256-257,59.71854928,NIL,10.223641,,78.98047501,9.329491993,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9804750122129 9.32949199341237, 78.9799629617482 9.32971000671386)"
123,258,,S,H-POLE,12,257-258,61.21525413,NIL,10.849154,,78.97996296,9.329710007,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9799629617482 9.32971000671386, 78.9794730395078 9.32993799448013)"
124,259,,T,H-POLE,12,258-259,59.44793004,NIL,10.206182,"1°30'0""L",78.97947304,9.329937994,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9794730395078 9.32993799448013, 78.9789599832147 9.33018802665174)"
125,260,,S,H-POLE,12,259-260,62.79457256,NIL,10.2959,,78.97895998,9.330188027,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9789599832147 9.33018802665174, 78.9784689713269 9.33040603995323)"
126,261,,S,H-POLE,12,260-261,59.09749995,NIL,9.33881,,78.97846897,9.33040604,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9784689713269 9.33040603995323, 78.9779819827526 9.33059697970748)"
127,262,,T,H-POLE,12,261-262,57.52831097,NIL,8.76043,"20°51'0""L",78.97798198,9.33059698,GOOD,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9779819827526 9.33059697970748, 78.9775550086051 9.33098196052014)"
128,263,,S,H-POLE,12,262-263,63.36337165,NIL,9.427323,,78.97755501,9.330981961,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9775550086051 9.33098196052014, 78.9771840255707 9.33135000988841)"
129,264,,T,H-POLE,12,263-264,57.61469605,NIL,9.518353,"18°55'48""R",78.97718403,9.33135001,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9771840255707 9.33135000988841, 78.976680021733 9.33159601874649)"
130,265,,S,H-POLE,12,264-265,61.70543387,NIL,9.972449,,78.97668002,9.331596019,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.976680021733 9.33159601874649, 78.9762089587748 9.33188301511108)"
131,266,,S,H-POLE,12,265-266,60.72173833,NIL,8.641506,,78.97620896,9.331883015,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9762089587748 9.33188301511108, 78.9757560007274 9.33214696124196)"
132,267,2W,T,H-POLE,12,266-267,57.70380152,NIL,7.402135,"6°21'0""R",78.975756,9.332146961,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9757560007274 9.33214696124196, 78.9752700179815 9.33236899785697)"
133,268,,S,H-POLE,12,267-268,58.77789514,NIL,6.856236,,78.97527002,9.332368998,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9752700179815 9.33236899785697, 78.9747909922152 9.33262196369469)"
134,269,,S,H-POLE,12,268-269,59.61193306,NIL,6.428654,,78.97479099,9.332621964,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9747909922152 9.33262196369469, 78.9742869883775 9.33286403305828)"
135,270,,T,H-POLE,12,269-270,61.51437093,NIL,7.202524,"1°28'48""R",78.97428699,9.332864033,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9742869883775 9.33286403305828, 78.9737910311669 9.33308498002588)"
136,271,,S,H-POLE,12,270-271,59.72586336,NIL,5.919167,,78.97379103,9.33308498,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9737910311669 9.33308498002588, 78.9732730295509 9.33322898112237)"
137,272,,S,H-POLE,12,271-272,59.10478412,NIL,8.367771,,78.97327303,9.333228981,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9732730295509 9.33322898112237, 78.9727380126714 9.33346300385892)"
138,273,,S,H-POLE,12,272-273,64.23529116,NIL,9.722188,,78.97273801,9.333463004,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9727380126714 9.33346300385892, 78.9722100365906 9.33367498219013)"
139,274,,T,H-POLE,12,273-274,62.57383261,NIL,10.739668,"6°55'12""L",78.97221004,9.333674982,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9722100365906 9.33367498219013, 78.9717170130461 9.33393599465489)"
140,275,,S,H-POLE,12,274-275,61.38784071,NIL,6.819719,,78.97171701,9.333935995,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9717170130461 9.33393599465489, 78.9712430164217 9.33418803848326)"
141,276,,S,H-POLE,12,275-276,59.07629445,NIL,5.716864,,78.97124302,9.334188038,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9712430164217 9.33418803848326, 78.9707499928772 9.33441803790628)"
142,277,,T,H-POLE,12,276-277,59.85064582,NIL,7.108646,"8°48'36""R",78.97074999,9.334418038,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9707499928772 9.33441803790628, 78.9701530337333 9.33458701707422)"
143,278,,S,H-POLE,12,277-278,68.20490629,NIL,7.256109,,78.97015303,9.334587017,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9701530337333 9.33458701707422, 78.969679037109 9.33474996127188)"
144,279,,S,H-POLE,12,278-279,55.11340671,NIL,9.457294,,78.96967904,9.334749961,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.969679037109 9.33474996127188, 78.9691649749875 9.33492003008723)"
145,280,,T,H-POLE,12,279-280,59.53545988,NIL,8.668579,"1°22'12""L",78.96916497,9.33492003,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9691649749875 9.33492003008723, 78.968614032492 9.33511298149824)"
146,281,,S,H-POLE,12,280-281,64.18991806,NIL,7.214676,,78.96861403,9.335112981,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.968614032492 9.33511298149824, 78.9681070111691 9.33526603505015)"
147,282,,S,H-POLE,12,281-282,58.22700509,NIL,8.151443,,78.96810701,9.335266035,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9681070111691 9.33526603505015, 78.967631002888 9.33546300977468)"
148,283,2W,T,H-POLE,12,282-283,56.66089141,NIL,9.074812,"1°37'48""R",78.967631,9.33546301,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.967631002888 9.33546300977468, 78.9670990034937 9.33566199615597)"
149,284,,S,H-POLE,12,283-284,62.46290663,NIL,7.689455,,78.967099,9.335661996,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9670990034937 9.33566199615597, 78.9665479771792 9.33579199947416)"
150,285,,S,H-POLE,12,284-285,62.23066904,NIL,8.404236,,78.96654798,9.335791999,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9665479771792 9.33579199947416, 78.9661260321736 9.33601596392691)"
151,286,,T,H-POLE,12,285-286,52.56787965,NIL,6.397622,"20°34'48""R",78.96612603,9.336015964,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9661260321736 9.33601596392691, 78.9654999878257 9.33610196225345)"
152,287,,S,H-POLE,12,286-287,69.44361465,NIL,6.666653,,78.96549999,9.336101962,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9654999878257 9.33610196225345, 78.9649480395019 9.33615501970052)"
153,288,,S,H-POLE,12,287-288,60.93065731,NIL,6.361648,,78.96494804,9.33615502,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9649480395019 9.33615501970052, 78.9644049759954 9.33620195835828)"
154,289,,T,H-POLE,12,288-289,59.89655545,NIL,7.673734,"13°37'12""L",78.96440498,9.336201958,GOOD,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9644049759954 9.33620195835828, 78.9638210088014 9.33640304021537)"
155,290,,S,H-POLE,12,289-290,67.91213842,NIL,6.172877,,78.96382101,9.33640304,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9638210088014 9.33640304021537, 78.9633610099554 9.33657000772655)"
156,291,,S,H-POLE,12,290-291,53.81340808,NIL,7.052432,,78.96336101,9.336570008,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9633610099554 9.33657000772655, 78.9628740213811 9.33676103129983)"
157,292,,S,H-POLE,12,291-292,57.53137024,NIL,6.665891,,78.96287402,9.336761031,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9628740213811 9.33676103129983, 78.9623530022799 9.33693101629614)"
158,293,,S,H-POLE,12,292-293,60.25823684,NIL,8.022932,,78.962353,9.336931016,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9623530022799 9.33693101629614, 78.9618390239775 9.33710100129246)"
159,294,,S,H-POLE,12,293-294,59.52372395,NIL,7.822563,,78.96183902,9.337101001,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9618390239775 9.33710100129246, 78.961324961856 9.33729202486574)"
160,295,,S,H-POLE,12,294-295,60.30809158,NIL,6.840267,,78.96132496,9.337292025,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.961324961856 9.33729202486574, 78.9608310163021 9.33746301569044)"
161,296,,S,H-POLE,12,295-296,57.47600936,NIL,7.441735,,78.96083102,9.337463016,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9608310163021 9.33746301569044, 78.960326006636 9.33764599263668)"
162,297,,S,H-POLE,12,296-297,59.06653502,NIL,6.59755,,78.96032601,9.337645993,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.960326006636 9.33764599263668, 78.9597990363836 9.33782997541129)"
163,298,,T,H-POLE,12,297-298,61.37578233,NIL,7.952343,"14°55'48""L",78.95979904,9.337829975,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9597990363836 9.33782997541129, 78.9593739900738 9.3381159659475)"
164,299,,T,H-POLE,12,298-299,56.41103599,NIL,9.104235,"15°5'24""L",78.95937399,9.338115966,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9593739900738 9.3381159659475, 78.9589949604123 9.33854998089373)"
165,300,2W,T,H-POLE,12,299-300,63.55980097,NIL,7.110172,"38°13'48""L",78.95899496,9.338549981,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9589949604123 9.33854998089373, 78.9590259734541 9.33778999373316)"
166,301,,T,H-POLE,12,300-301,84.14493142,NIL,7.681776,"26°1'48""R",78.95902597,9.337789994,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9590259734541 9.33778999373316, 78.9593970403075 9.33710603043437)"
167,302,,T,H-POLE,12,301-302,85.95143688,NIL,9.995457,"41°30'0""R",78.95939704,9.33710603,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9593970403075 9.33710603043437, 78.959963992238 9.33690302073955)"
168,303,,T,H-POLE,12,302-303,66.22059356,NIL,8.768085,"35°7'12""L",78.95996399,9.336903021,GOOD,Available,"LT,11KV",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.959963992238 9.33690302073955, 78.9601349830627 9.33667503297329)"
169,Perunkulam SS,2W,GANTRY,H-POLE,12,303-Gantry,31.45057546,NIL,10.15901,,78.96013498,9.336675033,GOOD,Available,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,22368.87532,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note    :  ,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,2. From T.No 300  to  Gantry at Perunkulam SS section is common for 110kV Valuthur - Perunkulam & Perunkulam Mandapam Link . So It is recommended to prepare 96F OPGW at this section and Its shown at Valuthur - Perunkulam Link.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
