SL.NO,TOWER NO,Joint Box,TOWER    T/ S,DEVIATION OF  ANGLE   ,TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER ,SPAN LENGTH (Mtrs),EARTH FOOTING RESIDENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING DETAILS,,CONDITION OF AREA                          (Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
62,62 ( common point of SR.pudur & Tuticorin Jurisdictions ),3W,T,"02°26'42""LT",HC+6,27.64,T61-T62,64.38986682,32.32,97,8.309117779,77.57694226,AVAILABLE,LT LINE,,PLAIN LAND,"DC LINE,Lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57694226108183 8.309117778516143, 77.57942430904487 8.30840677085581)"
63,63,,T,"05°32'54""LT",HC +6,27.65,T62-T63,284.671075,32.47,93,8.308406771,77.57942431,AVAILABLE,,CART TRACK,PLAIN LAND,"DC LINE,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57942430904487 8.30840677085581, 77.58070338348769 8.308098542224753)"
64,64,,S,,GC,23.62,T63-T64,145.0527331,32.74,93,8.308098542,77.58070338,AVAILABLE,,"RAILWAY TRACK ELECTRIC ,ODAI(NALA)-2NOS",PLAIN LAND,"DC LINE,railway track.electric line.odai(Nala)-2Nos,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58070338348769 8.308098542224753, 77.58293297234574 8.307733234501379)"
65,65,,S,,GC,23.62,T64-T65,249.0588183,37.84,91,8.307733235,77.58293297,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"DC LINE,cart track,Lt Line,fencing,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58293297234574 8.307733234501379, 77.5853737811042 8.307408386341745)"
66,66,,S,,GC,23.62,T65-T66,271.4296873,35.42,87,8.307408386,77.58537378,AVAILABLE,22KV LINE,CART TRACK,AGRI LAND,"DC LINE,22kv Line,cart track,fencing,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5853737811042 8.307408386341745, 77.58765064310516 8.307071274312618)"
67,67,,T,"05°43'29""RT",HC,21.94,T66-T67,253.7257084,48.78,86,8.307071274,77.58765064,AVAILABLE,"22KV LINE, LT LINE",CART TRACK,AGRI LAND,"DC LINE,22kv Line, Lt Line,cart track,fencing-2,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58765064310516 8.307071274312618, 77.59022019972237 8.306757368938799)"
68,68,,T,"07°19'59""LT",HC,21.94,T67-T68,285.3537513,36.46,85,8.306757369,77.5902202,AVAILABLE,,,AGRI LAND,"DC LINE,fencing-2Nos,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59022019972237 8.306757368938799, 77.59235691513143 8.30623546592443)"
69,69,,S,,GC,23.62,T68-T69,242.4995157,38.39,85,8.306235466,77.59235692,AVAILABLE,"33KV LINE, LT LINE",ODAI(NALA),PLAIN LAND,"DC LINE,33kv Line,lt Line,odai(Nala)plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59235691513143 8.30623546592443, 77.59447954630616 8.306080154819712)"
70,70,,S,,GC,23.62,T69-T70,234.6006477,31.63,84,8.306080155,77.59447955,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"DC LINE,lt Line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59447954630616 8.306080154819712, 77.5967748442829 8.305786501844223)"
71,71,,T,"22°49'03""LT",HC,21.94,T70-T71,255.0814499,37.37,80,8.305786502,77.59677484,AVAILABLE,33KV LINE,CART TRACK,PLAIN LAND,"DC LINE,lt Line,33kv Line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5967748442829 8.305786501844223, 77.59823061710891 8.30557447844592)"
72,72,,S,,GC,23.62,T71-T72,162.1715694,36.92,81,8.305574478,77.59823062,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59823061710891 8.30557447844592, 77.60013900469032 8.306028937020479)"
73,73,,S,,GC,23.62,T72-T73,216.2860362,49.62,82,8.306028937,77.600139,AVAILABLE,,,AGRI LAND,"DC LINE,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60013900469032 8.306028937020479, 77.60227102932352 8.306736870530981)"
74,74,,S,,GC,23.62,T73-T74,247.7237055,33.72,84,8.306736871,77.60227103,AVAILABLE,,,AGRI LAND,"DC LINE,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60227102932352 8.306736870530981, 77.60444093834228 8.307337966106747)"
75,75,,S,,GC,23.62,T74-T75,248.2626236,38.46,85,8.307337966,77.60444094,AVAILABLE,LT LINE-2NOS,,AGRI LAND,"DC LINE,Lt Line-2Nos,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60444093834228 8.307337966106747, 77.60643448471805 8.307974888749358)"
76,76,3W,T( LILO),,KC,23.62,T75-T76,230.7726717,32.93,82,8.307974889,77.60643448,AVAILABLE,,,AGRI LAND,"DC LINE,Agri land ( LILO ON THANDAYARKULAM)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60643448471805 8.307974888749358, 77.60816048868756 8.308522256164693)"
77,77,,S,,GC+3,26.62,T76-T77,199.6646473,38.56,83,8.308522256,77.60816049,AVAILABLE,"LT LINE, 22KV LINE",,PLAIN LAND,"DC LINE,lt Line,22kv Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60816048868756 8.308522256164693, 77.61030122926188 8.309120360855836)"
78,78,,S,,GC,23.62,T77-T78,245.0770475,36.91,83,8.309120361,77.61030123,AVAILABLE,"LT LINE, 22KV LINE, 33KV LINE",ROAD,AGRI LAND,"DC LINE,lt Line,22kv Line,33kv Line,fencing,Road,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61030122926188 8.309120360855836, 77.61290833422082 8.309913860842995)"
79,79,,S,,GC,23.62,T78-T79,300.4935156,48.59,82,8.309913861,77.61290833,AVAILABLE,,,AGRI LAND,"DC LINE,fencing,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61290833422082 8.309913860842995, 77.61527203205293 8.310562061304413)"
80,80,,T,"13°05'50""RT",HC,21.94,T79-T80,270.2404152,35.48,81,8.310562061,77.61527203,AVAILABLE,,,PLAIN AREA,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61527203205293 8.310562061304413, 77.61728302008993 8.31124741866101)"
81,81,,S,,GC,23.62,T80-T81,234.2844429,33.97,81,8.311247419,77.61728302,AVAILABLE,,CART TRACK,PLAIN LAND,"DC LINE,fencing,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61728302008993 8.31124741866101, 77.61949651305329 8.311292812824371)"
82,82,,S,,GC,23.62,T81-T82,244.0394041,31.92,80,8.311292813,77.61949651,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61949651305329 8.311292812824371, 77.62178142007122 8.31148153406181)"
83,83,,S,,GC,23.62,T82-T83,252.7246781,33.58,81,8.311481534,77.62178142,AVAILABLE,,,AGRI LAND,"DC LINE,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62178142007122 8.31148153406181, 77.62385174302544 8.31160423370497)"
84,84,,S,,GC+3,26.62,T83-T84,228.6108999,35.37,81,8.311604234,77.62385174,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62385174302544 8.31160423370497, 77.62610039514549 8.311838196213051)"
85,85,,S,,GC,23.62,T84-T85,249.2133656,46.76,79,8.311838196,77.6261004,AVAILABLE,"22KV LINE, LT LINE",ROAD,PLAIN LAND,"DC LINE,22kv Line,lt Line,Road.plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62610039514549 8.311838196213051, 77.62833975558995 8.311986308333934)"
86,86,,S,,GC,23.62,T85-T86,247.3842037,38.53,79,8.311986308,77.62833976,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62833975558995 8.311986308333934, 77.63073463167373 8.3121358777068)"
87,87,2W,S,,GC,23.62,T86-T87,264.5015811,33.35,79,8.312135878,77.63073463,AVAILABLE,LT LINE,CART TRACK-2NOS,PLAIN LAND,"DC LINE,cart track-2Nos,lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63073463167373 8.3121358777068, 77.63297863735608 8.31235810047163)"
88,88,,S,,GC,23.62,T87-T88,248.5730726,30.57,78,8.3123581,77.63297864,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"DC LINE,lt Line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63297863735608 8.31235810047163, 77.63561792771114 8.312444297491629)"
89,89,,S,,GC,23.62,T88-T89,291.0815081,36.84,78,8.312444297,77.63561793,AVAILABLE,"33KV LINE,22KV LINE,LT LINE",CART TRACK-2NOS,PLAIN LAND,"DC LINE,33kv Line,22kv Line,Lt Line,cart track-2Nos,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63561792771114 8.312444297491629, 77.63730603853125 8.312607146293846)"
90,90,,S,,GC,23.62,T89-T90,186.9492721,39.38,78,8.312607146,77.63730604, NOT AVAILABLE,"230KV LINE,11KV LINE",,PLAIN LAND,"Dc line :230kv line under crossing,11kv line ,T89 TO T90 earth Wire is not available, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63730603853125 8.312607146293846, 77.63948030604516 8.312747429661396)"
91,91,,S,,GC,23.62,T90-T91,240.16946,46.92,74,8.31274743,77.63948031,AVAILABLE,33KV LINE-2NOS,,PLAIN LAND,"Dc line :2nos 33 kv Line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63948030604516 8.312747429661396, 77.6416009300829 8.312835287185628)"
92,92,,S,,GC,23.62,T91-T92,233.9564238,38.75,74,8.312835287,77.64160093,AVAILABLE,,CART TRACK,PLAIN LAND,"Dc line:  cart tark , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6416009300829 8.312835287185628, 77.64366992160181 8.313008416937622)"
93,93,,S,,GC+3,26.62,T92-T93,228.866854,37.36,76,8.313008417,77.64366992,AVAILABLE,,,PLAIN LAND,Dc line : Plain land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64366992160181 8.313008416937622, 77.64574058536581 8.313164626540683)"
94,94,,S,,GC,23.62,T93-T94,228.9017423,31.69,73,8.313164627,77.64574059,AVAILABLE,33KV LINE,ROAD,PLAIN LAND,"Dc line :Road,33kv Line,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64574058536581 8.313164626540683, 77.64799631842868 8.31331651545636)"
95,95,,T,"13°02'40""RT",HC,21.94,T94-T95,249.2158912,36.78,73,8.313316515,77.64799632,AVAILABLE,,,AGRI LAND,Dc line : Agri land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64799631842868 8.31331651545636, 77.65009716590562 8.313436888126157)"
96,96,,T,"06°51'55""LT",HC,21.94,T95-T96,231.9585065,38.96,72,8.313436888,77.65009717,AVAILABLE,LT LINE,,PLAIN LAND,"Dc line : LT Line ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65009716590562 8.313436888126157, 77.65118915359979 8.313482316165425)"
97,97 ( LILO ),3W,T,"01°46'50""RT",HC+3,24.94,T96-T97,120.4744362,32.67,72,8.313482316,77.65118915,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"Dc line :  LT Line, cart tark,Plain land ( LILO ON RADHAPURAM )",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65118915359979 8.313482316165425, 77.65212088475295 8.313633568949141)"
98,98,,S,,GC,23.62,T97-T98,104.0599738,35.94,72,8.313633569,77.65212088,AVAILABLE,"33KV LINE, 11KV LINE",ROAD,PLAIN LAND,"Dc line :  33kv line , 11kv Line, Road, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65212088475295 8.313633568949141, 77.65459824664843 8.313916493058379)"
99,99,,S,,GC,23.62,T98-T99,274.8689513,34.33,79,8.313916493,77.65459825,AVAILABLE,"33KV LINE, 11KV LINE, LT LINE",,PLAIN LAND," Dc line 11kv Line, 33kv Line, 11KV Line, lt Line,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65459824664843 8.313916493058379, 77.65708029745534 8.314247856221895)"
100,100,,S,,GC,23.62,T99-T100,276.0438253,35.61,69,8.314247856,77.6570803,AVAILABLE,,,PLAIN LAND,"Dc line ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65708029745534 8.314247856221895, 77.65945069254072 8.314553015756092)"
101,101,,S,,GC,23.62,T100-T101,263.463011,37.42,65,8.314553016,77.65945069,AVAILABLE,11OKV LINE,,PLAIN LAND," Dc Line, plain land 11OKV  Line Over head crossing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65945069254072 8.314553015756092, 77.6618190830069 8.314898636418253)"
102,102,,S,,GC,23.62,T101-T102,263.8561125,35.39,65,8.314898636,77.66181908,AVAILABLE,,,PLAIN LAND," Dc Line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6618190830069 8.314898636418253, 77.66423776698855 8.315187536802624)"
103,103,,S,,GC+3,26.62,T102-T103,268.5232073,47.68,66,8.315187537,77.66423777,AVAILABLE,11KV LINE,,PLAIN LAND,"Dc Line, plain land, 11kv Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66423776698855 8.315187536802624, 77.66677245207072 8.315548424627217)"
104,104,,S,,GC,23.62,T103-T104,282.2405097,36.71,66,8.315548425,77.66677245,AVAILABLE,11KV LINE,ROAD,PLAIN LAND,"  Dc Line,plain land, Fencing,11kv Line, Road ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66677245207072 8.315548424627217, 77.66898862657774 8.31577561324001)"
105,105,,S,,GC,23.62,T104-T105,245.5811582,33.95,61,8.315775613,77.66898863,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,Agri land, lt Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66898862657774 8.31577561324001, 77.67130538768576 8.316134847617155)"
106,106,,S,,GC,23.62,T105-T106,258.4551335,31.73,61,8.316134848,77.67130539,AVAILABLE,,,PLAIN LAND," Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67130538768576 8.316134847617155, 77.67365534061702 8.316425404976078)"
107,107,,S,,GC,23.62,T106-T107,261.0261338,36.84,60,8.316425405,77.67365534,AVAILABLE,,,PLAIN LAND," Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67365534061702 8.316425404976078, 77.67587151513904 8.316686436440982)"
108,108,,S,,GC,23.62,T107-T108,245.9937502,39.7,60,8.316686436,77.67587152,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"  Dc Line,cart track , lt Line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67587151513904 8.316686436440982, 77.67797168750435 8.316978653753303)"
109,109,,T,"05°23'24""RT",HC,21.94,T108-T109,233.7528488,47.84,58,8.316978654,77.67797169,AVAILABLE,,,PLAIN LAND," Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67797168750435 8.316978653753303, 77.68024821113968 8.317274851669765)"
110,110,2W,T,"17°50'03""LT",HC,21.94,T109-T110,253.0765257,35.93,57,8.317274852,77.68024821,AVAILABLE,LT LINE,,AGRI LAND,"  Dc Line,lt Line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68024821113968 8.317274851669765, 77.68260855531695 8.317354411533435)"
111,111,,S,,GC,23.62,T110-T111,260.332832,38.72,55,8.317354412,77.68260856,AVAILABLE,,,PLAIN LAND," Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68260855531695 8.317354411533435, 77.68467519156229 8.317957812277566)"
112,112,,S,,GC,23.62,T111-T112,237.3960293,30.67,55,8.317957812,77.68467519,AVAILABLE,,,AGRI LAND," Dc Line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68467519156229 8.317957812277566, 77.68657151532335 8.318541645917463)"
113,113,,S,,GC,23.62,T112-T113,218.7946312,31.59,54,8.318541646,77.68657152,AVAILABLE,,,AGRI LAND,"Dc Line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68657151532335 8.318541645917463, 77.68881216989425 8.319384562329363)"
114,114,,S,,GC,23.62,T113-T114,264.0229462,37.73,53,8.319384562,77.68881217,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68881216989425 8.319384562329363, 77.69070547443705 8.320104407888453)"
115,115,,S,,GC,23.62,T114-T115,223.3922383,39.84,50,8.320104408,77.69070547,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69070547443705 8.320104407888453, 77.6928968316866 8.320936371936115)"
116,116,,S,,GC+3,26.62,T115-T116,258.5122085,48.91,51,8.320936372,77.69289683,AVAILABLE,110KV LINE,,AGRI LAND,"Dc line 110KV line ,  Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6928968316866 8.320936371936115, 77.6949091667236 8.321662177307598)"
117,117,,S,,GC,23.62,T116-T117,235.9205923,38.65,51,8.321662177,77.69490917,AVAILABLE,"33KV LINE,11KV LINE,LT LINE",ROAD,PLAIN LAND,"Dc line ,  33kv Line,11kv Line,lt Line,Road ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6949091667236 8.321662177307598, 77.6972027866066 8.322507411540876)"
118,118,,S,,GC,23.62,T117-T118,269.5815623,36.47,48,8.322507412,77.69720279,AVAILABLE,,,AGRI LAND,"Dc line ,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6972027866066 8.322507411540876, 77.69961040108271 8.323368224098363)"
119,119,,S,,GC,23.62,T118-T119,281.9782011,31.88,48,8.323368224,77.6996104,AVAILABLE,LT LINE,,AGRI LAND,"Dc line Agri land, lt Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69961040108271 8.323368224098363, 77.70173874238269 8.324187247399731)"
120,120,2W,T,"00°17'05""LT",HC+3,24.94,T119-T120,251.5138708,35.43,46,8.324187247,77.70173874,AVAILABLE,"110KV LINE,33KV LINE",,AGRI LAND,"Dc line  Agri land 110KV line ,33kv Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70173874238269 8.324187247399731, 77.70371720271248 8.324911394194839)"
121,121,,S,,GC,23.62,T120-T121,232.3497419,39.2,44,8.324911394,77.7037172,AVAILABLE,33KV LINE-2NOS,MAIN ROAD,PLAIN LAND,"Dc line   33kv Line, main road, 33kv Line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70371720271248 8.324911394194839, 77.70599674585787 8.325740360794915)"
122,122,,S,,GC,23.62,T121-T122,267.5039577,46.58,43,8.325740361,77.70599675,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70599674585787 8.325740360794915, 77.70847409996006 8.32667447758979)"
123,123,,S,,GC,23.62,T122-T123,291.9983378,38.36,44,8.326674478,77.7084741,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70847409996006 8.32667447758979, 77.7105658915457 8.327461317031872)"
124,124,,S,,GC,23.62,T123-T124,246.4789945,34.42,44,8.327461317,77.71056589,AVAILABLE,,,AGRI LAND,Dc line  Agri land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7105658915457 8.327461317031872, 77.71279849036078 8.328140664760042)"
125,125,,S,,GC,23.62,T124-T125,257.3326073,32.58,43,8.328140665,77.71279849,AVAILABLE,,,AGRI LAND,Dc line  Agri land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71279849036078 8.328140664760042, 77.71503779875044 8.329064833958839)"
126,126,,S,,GC,23.62,T125-T126,267.1960142,37.95,42,8.329064834,77.7150378,AVAILABLE,LT LINE,,AGRI LAND,"Dc line Agri land, lt Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71503779875044 8.329064833958839, 77.71707594650621 8.329833421635852)"
127,127,,S,,GC,23.62,T126-T127,240.2335124,39.73,43,8.329833422,77.71707595,AVAILABLE,"33KV LINE, 11KV LINE",,AGRI LAND,"Dc line  11kv Line, Agri land, 33kv Line, temple",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71707594650621 8.329833421635852, 77.71923143215494 8.330588069318592)"
128,128,,S,,GC,23.62,T127-T128,251.8554745,44.67,42,8.330588069,77.71923143,AVAILABLE,,,AGRI LAND,"Dc line,  Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71923143215494 8.330588069318592, 77.72135171865713 8.3313722380972)"
129,129,,S,,GC,23.62,T128-T129,249.3168978,33.85,41,8.331372238,77.72135172,AVAILABLE,,,AGRI LAND,"Dc line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72135171865713 8.3313722380972, 77.72340126195108 8.332129547702898)"
130,130,,T,"00°58'53""LT",HC,21.94,T129-T130,240.9716741,36.78,42,8.332129548,77.72340126,AVAILABLE,,,AGRI LAND,"Dc line,  Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72340126195108 8.332129547702898, 77.72558860845776 8.332862292804736)"
131,131 ( LILO ),3W,T,,GC,23.62,T130-T131,254.3882575,32.54,42,8.332862293,77.72558861,AVAILABLE,,,PLAIN LAND,"Dc line, plain land ( LILO ONKOODANKULAM )",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72558860845776 8.332862292804736, 77.72781617524397 8.333724413890565)"
132,132,,S,,GC,23.62,T131-T132,263.4363517,39.74,42,8.333724414,77.72781618,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72781617524397 8.333724413890565, 77.72987041968236 8.334501951963274)"
133,133,,S,,GC,23.62,T132-T133,242.2439321,35.46,43,8.334501952,77.72987042,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72987041968236 8.334501951963274, 77.73208357845414 8.335279805231897)"
134,134,,S,,GC,23.62,T133-T134,258.7050617,42.83,43,8.335279805,77.73208358,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73208357845414 8.335279805231897, 77.7342564989383 8.33603941708813)"
135,135,,S,,GC,23.62,T134-T135,253.8508479,38.97,44,8.336039417,77.7342565,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7342564989383 8.33603941708813, 77.73638315401872 8.336812969183823)"
136,136,,S,,GC,23.62,T135-T136,249.5696376,37.35,44,8.336812969,77.73638315,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73638315401872 8.336812969183823, 77.73843772332248 8.337554669090883)"
137,137,,S,,GC,23.62,T136-T137,240.8970288,33.94,43,8.337554669,77.73843772,AVAILABLE,,,PLAIN LAND,"Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73843772332248 8.337554669090883, 77.74055331549758 8.338340485804707)"
138,138,,S,,GC+3,26.62,T137-T138,248.8956465,37.87,45,8.338340486,77.74055332,AVAILABLE,LT LINE,,PLAIN LAND,"Dc line , lt Line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74055331549758 8.338340485804707, 77.74266924519594 8.339101086290201)"
139,139,,S,,GC,23.62,T138-T139,247.9691355,39.34,43,8.339101086,77.74266925,AVAILABLE,,ROAD,PLAIN LAND,"Dc line   Road, plain land ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74266924519594 8.339101086290201, 77.74467151244318 8.339824866652695)"
140,140,,T,"00°11'32""RT",HC,21.94,T139-T140,234.8009545,47.94,42,8.339824867,77.74467151,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74467151244318 8.339824866652695, 77.74687628935703 8.340636548943557)"
141,141,,S,,GC,23.62,T140-T141,259.1083526,32.78,43,8.340636549,77.74687629,AVAILABLE,11KV LINE,"ODAI(NALA),CART TRACK",PLAIN LAND,"Dc line  Odai ( nala), cart track,  11kv Line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74687628935703 8.340636548943557, 77.74895365963391 8.3413672971244)"
142,142,,S,,GC,23.62,T141-T142,242.8551189,39.61,43,8.341367297,77.74895366,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74895365963391 8.3413672971244, 77.75083020013074 8.342053260930124)"
143,143 ( LILO ),3W,T,"29°04'21""LT",HC,21.94,T142-T143,220.3469306,32.94,41,8.342053261,77.7508302,AVAILABLE,11KV LINE,,PLAIN LAND,"Dc line,11kv Line,plain land (LILO ON KOTTAI KARUNGULAM )",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75083020013074 8.342053260930124, 77.75307454364727 8.3428566461332)"
144,144,2W,S,,GC,23.62,T143-T144,262.8916112,34.47,39,8.342856646,77.75307454,AVAILABLE,"33KV LINE-2NOS,11KV LINE",,PLAIN LAND,"Dc line 33kv Line,  Road , 33kv Line ,11kv Line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75307454364727 8.3428566461332, 77.75474320813659 8.34475672776069)"
145,145,,S,,GC+3,26.62,T144-T145,279.3944618,33.53,38,8.344756728,77.75474321,AVAILABLE,"33KV LINE-4NOS,11KV LINE-2NOS,LT LINE","ROAD,CART TRACK",WATER LOGGED AREA,"Dc Line,33kv Line-4Nos,11kv Line-2Nos,Lt Line,Road,cart track, Water logged Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75474320813659 8.34475672776069, 77.75612488576458 8.346336703045646)"
146,146,,S,,GC,23.62,T145-T146,231.8995131,49.78,37,8.346336703,77.75612489,AVAILABLE,33KV LINE-3NOS,"ODAI BUND, CART TRACK",AGRI LAND,"Dc Line,33kv Line-3Nos, Odai bund, cart track,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75612488576458 8.346336703045646, 77.75765977760925 8.348078206528609)"
147,147,,S,,GC,23.62,T146-T147,256.4752435,33.43,37,8.348078207,77.75765978,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75765977760925 8.348078206528609, 77.75914102512866 8.349767299853196)"
148,148,,S,,GC,23.62,T147-T148,248.2154014,36.62,35,8.3497673,77.75914103,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75914102512866 8.349767299853196, 77.76076141376848 8.351631189956805)"
149,149,,S,,GC,23.62,T148-T149,272.8786898,33.44,35,8.35163119,77.76076141,AVAILABLE,,,AGRI LAND,"Dc Line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76076141376848 8.351631189956805, 77.76240494335035 8.353492421401)"
150,150,,S,,GC,23.62,T149-T150,274.3339354,38.56,35,8.353492421,77.76240494,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76240494335035 8.353492421401, 77.76390965892442 8.35522793143995)"
151,151,,S,,GC,23.62,T150-T151,253.790133,35.63,35,8.355227931,77.76390966,AVAILABLE,,CART TRACK,PLAIN AREA,"Dc Line,cart track,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76390965892442 8.35522793143995, 77.76538587775198 8.356906040817309)"
152,152,,T,"09°14'27""RT",HC,21.94,T151-T152,246.934801,44.7,37,8.356906041,77.76538588,AVAILABLE,,CART TRACK,PLAIN LAND,"Dc Line,cart track,plain",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76538587775198 8.356906040817309, 77.76676051519362 8.358448810792764)"
153,153,,S,,GC,23.62,T152-T153,228.2933883,38.36,32,8.358448811,77.76676052,AVAILABLE,LT LINE-2NOS,CART TRACK,PLAIN LAND,"Dc Line,cart track,Lt Line-2Nos,plain",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76676051519362 8.358448810792764, 77.76866521702468 8.360013118026341)"
154,154,,S,,GC,23.62,T153-T154,272.1362259,36.56,32,8.360013118,77.76866522,AVAILABLE,,RIVER,PLAIN LAND,"Dc Line,River,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76866521702468 8.360013118026341, 77.77045726919697 8.36150643710538)"
155,155,,S,,GC,23.62,T154-T155,257.5637827,31.52,33,8.361506437,77.77045727,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77045726919697 8.36150643710538, 77.77218427215949 8.3629261131276)"
156,156,,S,,GC+3,26.62,T155-T156,246.8392852,37.71,32,8.362926113,77.77218427,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77218427215949 8.3629261131276, 77.77399544120624 8.36438525520818)"
157,157,,S,,GC,23.62,T156-T157,256.7872241,38.73,32,8.364385255,77.77399544,AVAILABLE,,"RIVER,ODAI(NALA)",PLAIN LAND,"Dc Line,ct,River,odai(Nala),plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77399544120624 8.36438525520818, 77.7757596608428 8.365906750833739)"
158,158,,S,,GC,23.62,T157-T158,257.2486939,42.48,34,8.365906751,77.77575966,AVAILABLE,,"POND, CART TRACK",PLAIN LAND,"Dc Line,cart track,Pond,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7757596608428 8.365906750833739, 77.77750410580498 8.367263057852234)"
159,159,,S,,GC,23.62,T158-T159,243.9466899,36.89,33,8.367263058,77.77750411,AVAILABLE,,"POND, CART TRACK",PLAIN LAND,"Dc Line,Pond,cart track,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77750410580498 8.367263057852234, 77.77929481517758 8.368757679125613)"
160,160,2W,T,"00°04'25""RT",HC,21.94,T159-T160,257.5420063,33.76,34,8.368757679,77.77929482,AVAILABLE,"11KV LINE, LT LINE",ODAI(NALA),AGRI LAND,"Dc Line,11kv Line,Lt Line,odai(Nala),Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77929481517758 8.368757679125613, 77.78102316079416 8.370198219823957)"
161,161,,S,,GC,23.62,T160-T161,248.4284474,32.34,35,8.37019822,77.78102316,AVAILABLE,,,AGRI LAND,"Dc Line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78102316079416 8.370198219823957, 77.78296105708111 8.371743238495057)"
162,162,,S,,GC,23.62,T161-T162,273.6280641,33.49,36,8.371743238,77.78296106,AVAILABLE,LT LINE,"ODAI(NALA), CART TRACK",WATER LOGGED AREA,"Dc Line,lt Line,odai (Nala),cart track,Water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78296105708111 8.371743238495057, 77.78490800161322 8.373378483930592)"
163,163,,S,,GC,23.62,T162-T163,280.7394689,39.53,39,8.373378484,77.784908,AVAILABLE,,POND,PLAIN LAND,"Dc Line,Pond,Plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78490800161322 8.373378483930592, 77.78659611805469 8.374781531928823)"
164,164,,S,,GC,23.62,T163-T164,242.3642359,47.82,40,8.374781532,77.78659612,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78659611805469 8.374781531928823, 77.78837274696363 8.37623133860978)"
165,165,,S,,GC,23.62,T164-T165,253.1809335,32.71,40,8.376231339,77.78837275,AVAILABLE,,,PLAIN LAND,"Dc Line,fencing,plainLand",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78837274696363 8.37623133860978, 77.79016748228902 8.377676495827572)"
166,166,,T,"13°04'40""RT",HC+3,24.94,T165-T166,254.4037187,36.38,41,8.377676496,77.79016748,AVAILABLE,,,PLAIN LAND,"Dc Line,fencing,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79016748228902 8.377676495827572, 77.79189582751209 8.379130605016545)"
167,167,,S,,GC,23.62,T166-T167,249.3939924,32.54,40,8.379130605,77.79189583,AVAILABLE,11KV LINE-2NOS,ROAD-2NOS,PLAIN LAND,"Dc Line,11kv Line-2Nos,Road,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79189582751209 8.379130605016545, 77.79379214788584 8.380062622021466)"
168,168,,S,,GC+3,26.62,T167-T168,233.0926401,35.37,39,8.380062622,77.79379215,AVAILABLE,,ODAI(NALA),PLAIN LAND,"Dc Line,odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79379214788584 8.380062622021466, 77.79587488215554 8.38112531038369)"
169,169,,S,,GC,23.62,T168-T169,257.9484004,36.95,39,8.38112531,77.79587488,AVAILABLE,11KV LINE,ROAD,PLAIN LAND,"Dc Line,11kv Line,Road,Fencing,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79587488215554 8.38112531038369, 77.79785536651391 8.382086508615084)"
170,170,,S,,GC,23.62,T169-T170,242.8439023,34.77,39,8.382086509,77.79785537,AVAILABLE,"11KV LINE, LT LINE-2NOS",CART TRACK,WATER LOGGED AREA,"Dc Line,11kv Line,Lt Line-2Nos,cart track,Water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79785536651391 8.382086508615084, 77.80008260082911 8.38316445503361)"
171,171,,S,,GC,23.62,T170-T171,272.9542013,33.93,38,8.383164455,77.8000826,AVAILABLE,,"POND, ODAI BUND",PLAIN LAND,"Dc Line,Pond,Odai bund,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80008260082911 8.38316445503361, 77.80194405858339 8.38410806109685)"
172,172,,S,,GC,23.62,T171-T172,230.2318522,35.49,38,8.384108061,77.80194406,AVAILABLE,LT LINE,,PLAIN LAND,"Dc Line,lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80194405858339 8.38410806109685, 77.80384071227509 8.385046037235664)"
173,173,,S,,GC,23.62,T172-T173,233.4178414,32.89,38,8.385046037,77.80384071,AVAILABLE,11KV LINE,,PLAIN LAND,"Dc Line,11kv Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80384071227509 8.385046037235664, 77.8057239621198 8.386040718690369)"
174,174,,S,,GC+3,26.62,T173-T174,234.970195,34.51,38,8.386040719,77.80572396,AVAILABLE,LT LINE,CART TRACK,AGRI LAND,"Dc Line,lt Line,cart track,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8057239621198 8.386040718690369, 77.80788749665625 8.387060939649512)"
175,175,,T,"13°32'43""LT",HC,21.94,T174-T175,263.8594709,32.73,37,8.38706094,77.8078875,AVAILABLE,"11KV LINE-2NOS,33KV LINE",ROAD,PLAIN LAND,"Dc Line,11kv Line-2Nos,33kv Line,Road,plainland",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80788749665625 8.387060939649512, 77.80991993662678 8.388056948294716)"
176,176,3W,T,"22°59'48""RT",HC,21.94,T175-T176,249.6812288,34.78,38,8.388056948,77.80991994,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80991993662678 8.388056948294716, 77.8106521783812 8.388668561655466)"
177,177,,T,"14°20'47""LT",HC,21.94,T176-T177,105.3432739,47.48,36,8.388668562,77.81065218,AVAILABLE,,,PLAIN LAND,"Dc Line,lilo,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8106521783812 8.388668561655466, 77.81194266363048 8.389061243245619)"
178,178,3W,T,"10°21'44""RT",HC,21.94,T177-T178,148.7346418,39.72,36,8.389061243,77.81194266,AVAILABLE,,,PLAIN LAND,"Dc Line,odai,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81194266363048 8.389061243245619, 77.81273960900798 8.389544489974522)"
179,179,,S,,GC,23.62,T178-T179,102.8465755,35.44,36,8.38954449,77.81273961,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81273960900798 8.389544489974522, 77.81371492875073 8.389965036619051)"
180,180,,S,,GC,23.62,T179-T180,117.1487456,31.51,36,8.389965037,77.81371493,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81371492875073 8.389965036619051, 77.81567227022595 8.390897026060603)"
181,181,,S,,GC,23.62,T180-T181,239.1403661,35.76,36,8.390897026,77.81567227,AVAILABLE,400KV LINE,,PLAIN LAND,"Dc Line,400kv Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81567227022595 8.390897026060603, 77.81773388309009 8.391968636705661)"
182,182,,S,,GC,23.62,T181-T182,256.3333623,38.97,38,8.391968637,77.81773388,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81773388309009 8.391968636705661, 77.81970028226176 8.392661473442127)"
183,183,,S,,GC,23.62,T182-T183,229.9105483,47.54,37,8.392661473,77.81970028,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81970028226176 8.392661473442127, 77.82177195090192 8.393391116356135)"
184,184,,S,,GC+3,26.62,T183-T184,242.208144,33.83,36,8.393391116,77.82177195,AVAILABLE,,ODAI(NALA),PLAIN LAND,"Dc Line,odai(Nala) ,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82177195090192 8.393391116356135, 77.8240330485219 8.39420268240167)"
185,185,,S,,GC,23.62,T184-T185,264.9211815,39.42,36,8.394202682,77.82403305,AVAILABLE,,ROAD,PLAIN LAND,"Dc Line,Road,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8240330485219 8.39420268240167, 77.82592333645077 8.394851071315676)"
186,186,,S,,GC,23.62,T185-T186,220.368422,32.67,35,8.394851071,77.82592334,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82592333645077 8.394851071315676, 77.82799467887295 8.395597624865601)"
187,187,,S,,GC,23.62,T186-T187,242.8050051,39.87,35,8.395597625,77.82799468,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82799467887295 8.395597624865601, 77.83008679730587 8.396347167911758)"
188,188,,S,,GC,23.62,T187-T188,245.071387,37.46,36,8.396347168,77.8300868,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83008679730587 8.396347167911758, 77.83206324990633 8.397048952880567)"
189,189,,T,"04°14'02""LT",HC,21.94,T188-T189,231.2864363,48.63,37,8.397048953,77.83206325,AVAILABLE,,,AGRI LAND,"Dc Line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83206324990633 8.397048952880567, 77.83304762169651 8.397296683249008)"
190,190 ( LILO ),3W,T,"01°10'45""RT",HC,21.94,T189-T190,111.9120559,33.88,37,8.397296683,77.83304762,AVAILABLE,LT LINE,,AGRI LAND,"Dc Line,lt Line,Agri Land ( LILO ON THISAYANVILAI )",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83304762169651 8.397296683249008, 77.83396326025053 8.397725854376207)"
191,191,,S,,GC+3,26.62,T190-T191,111.5461757,32.76,38,8.397725854,77.83396326,AVAILABLE,LT LINE,CART TRACK,AGRI LAND,"Dc Line,Lt Line,cart track,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83396326025053 8.397725854376207, 77.83607449539734 8.398655822561311)"
192,192,,S,,GC,23.62,T191-T192,254.4584331,36.42,37,8.398655823,77.8360745,AVAILABLE,,ROAD-2NOS,PLAIN LAND,"Dc Line,Road-2Nos,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83607449539734 8.398655822561311, 77.83824775835029 8.39960436280323)"
193,193,,S,,GC+3,26.62,T192-T193,261.5440136,37.53,37,8.399604363,77.83824776,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83824775835029 8.39960436280323, 77.84032445772135 8.40051675295316)"
194,194,,S,,GC,23.62,T193-T194,250.1900884,39.94,37,8.400516753,77.84032446,AVAILABLE,"LT LINE,11KV LINE","ODAI BUND,WELL",PLAIN LAND,"Dc Line,Lt Line,11kv Line,Odai bund,well,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84032445772135 8.40051675295316, 77.8420849901439 8.401317703007745)"
195,195,,S,,GC,23.62,T194-T195,213.3453022,47.62,38,8.401317703,77.84208499,AVAILABLE,LT LINE,WELL,AGRI LAND,"Dc Line,lt Line,well,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8420849901439 8.401317703007745, 77.84439403258779 8.402336208155214)"
196,196,,S,,GC,23.62,T195-T196,278.3621279,33.37,40,8.402336208,77.84439403,AVAILABLE,"LT LINE,11KV LINE","ODAI BUND, CART TRACK",PLAIN LAND,"Dc Line,lt Line,11kv Line Odai bund,cart track,plain  land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84439403258779 8.402336208155214, 77.8462880116587 8.403188231173857)"
197,197,,S,,GC,23.62,T196-T197,229.075293,37.69,40,8.403188231,77.84628801,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"Dc Line,lt Line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8462880116587 8.403188231173857, 77.84844014857352 8.404143726466083)"
198,198,,S,,GC+3,26.62,T197-T198,259.7253221,31.34,41,8.404143726,77.84844015,AVAILABLE,LT LINE-3NOS,,PLAIN LAND,"Dc Line,lt Line-3Nos,plainland",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84844014857352 8.404143726466083, 77.85055607950797 8.405091257369328)"
199,199,,T,"09°36'50""RT",HC+3,24.94,T198-T199,255.7227404,35.56,38,8.405091257,77.85055608,AVAILABLE,LT LINE-2NOS,ROAD,PLAIN LAND,"Dc Line,lt Line-2Nos,Road,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85055607950797 8.405091257369328, 77.8526435007834 8.406017560036016)"
200,200,,S,,GC+3,26.62,T199-T200,251.8944331,37.87,40,8.40601756,77.8526435,AVAILABLE,LT LINE,ROAD,PLAIN LAND,"Dc Line,lt Line,Road,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8526435007834 8.406017560036016, 77.85465348253183 8.406552160334249)"
201,201,,S,,GC,23.62,T200-T201,229.3124852,35.47,39,8.40655216,77.85465348,AVAILABLE,LT LINE-2NOS,ROAD,PLAIN LAND,"Dc Line,lt Line-2Nos,Road,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85465348253183 8.406552160334249, 77.85667922546871 8.407066847798841)"
202,202,,S,,GC,23.62,T201-T202,230.4365605,49.61,40,8.407066848,77.85667923,AVAILABLE,LT LINE,,PLAIN LAND,"Dc Line,lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85667922546871 8.407066847798841, 77.85870362376359 8.407568613366408)"
203,203,,S,,GC,23.62,T202-T203,229.9433747,32.32,39,8.407568613,77.85870362,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85870362376359 8.407568613366408, 77.86076791724425 8.40808397017191)"
204,204,,S,,GC+3,26.62,T203-T204,234.5743861,38.14,43,8.40808397,77.86076792,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86076791724425 8.40808397017191, 77.86286003661009 8.408621209002012)"
205,205,2W,T,"33°55'50""LT",KC,24,T204-T205,238.1439598,30.66,41,8.408621209,77.86286004,AVAILABLE,"11KV LINE, LT LINE",ROAD,AGRI LAND,"Dc Line,11kv line,Lt Line,Road,Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86286003661009 8.408621209002012, 77.86481838662323 8.409132255935354)"
206,206,,S,,GC+3,26.62,T205-T206,223.1444901,32.99,41,8.409132256,77.86481839,AVAILABLE,"11KV LINE, LT LINE",,PLAIN LAND,"Dc Line,11kv Line,lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86481838662323 8.409132255935354, 77.86629125365431 8.410768671092931)"
207,207,,S,,GC,23.62,T206-T207,243.2424821,34.52,41,8.410768671,77.86629125,AVAILABLE,LT LINE,ROAD,PLAIN LAND,"Dc Line,Road.lt Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86629125365431 8.410768671092931, 77.8678238058435 8.412487665503914)"
208,208,,S,,GC,23.62,T207-T208,254.4429851,39.8,38,8.412487666,77.86782381,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8678238058435 8.412487665503914, 77.8693918845463 8.414247441125662)"
209,209,,S,,GC,23.62,T208-T209,260.4183707,45.47,39,8.414247441,77.86939188,AVAILABLE,,ODAI(NALA),PLAIN LAND,"Dc Line,odai (Nala),plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8693918845463 8.414247441125662, 77.87092812469714 8.415942210857226)"
210,210,,T,"02°00'50""LT",HC,21.94,T209-T210,252.7158746,32.62,39,8.415942211,77.87092812,AVAILABLE,,,PLAIN LAND,"Dc Line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87092812469714 8.415942210857226, 77.87239361761772 8.417609772042509)"
211,211,,S,,GC+3,26.62,T210-T211,245.2840825,33.81,38,8.417609772,77.87239362,AVAILABLE,,CART TRACK,PLAIN LAND,"Dc line  ,  cart tark , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87239361761772 8.417609772042509, 77.87377462052426 8.419098232430308)"
212,212,,S,,GC+3,26.62,T211-T212,224.3134211,31.51,37,8.419098232,77.87377462,AVAILABLE,LT LINE,VILLAGE ROAD,AGRI LAND,"Dc line   ,  LT Line , VILLEGE ROAD ,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87377462052426 8.419098232430308, 77.87554521357544 8.421004567689979)"
213,213,,S,,GC+3,26.62,T212-T213,287.4285791,36.73,36,8.421004568,77.87554521,AVAILABLE,LT LINE,VILLAGE ROAD,AGRI LAND,"Dc line   , LT Line , 1NOS VILLAGE ROAD , AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87554521357544 8.421004567689979, 77.87704758793164 8.42271688108634)"
214,214,,S,,GC+3,26.62,T213-T214,251.6887878,38.69,36,8.422716881,77.87704759,AVAILABLE,,,AGRI LAND,"Dc line   , Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87704758793164 8.42271688108634, 77.87855163200597 8.424356219526798)"
215,215,2W,T,"15°28'42""RT",HC,21.94,T214-T215,245.7870084,43.56,35,8.42435622,77.87855163,AVAILABLE,LT LINE,VILLAGE ROAD,PLAIN LAND,"Dc line   ,  village road , LT Line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87855163200597 8.424356219526798, 77.87991285067136 8.425921931828924)"
216,216,,S,,GC,23.62,T215-T216,229.2338323,39.92,33,8.425921932,77.87991285,AVAILABLE,11KV LINE-2NOS,"ROAD, VILLAGE ROAD",PLAIN LAND,"Dc line    , puthukulam Road ,village Road , 2nos 11 kv Line, hand pump , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87991285067136 8.425921931828924, 77.88168277218517 8.427048181989408)"
217,217,,S,,GC+3,26.62,T216-T217,231.5145857,35.32,32,8.427048182,77.88168277,AVAILABLE,,CART TRACK,PLAIN LAND,"Dc line    , cart tark , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88168277218517 8.427048181989408, 77.8835683655495 8.428215883381652)"
218,218,,S,,GC,23.62,T217-T218,244.7466377,33.48,31,8.428215883,77.88356837,AVAILABLE,LT LINE-3NOS,VILLAGE ROAD-2NOS,PLAIN LAND,"Dc line : 3 NOS LT Line, Chidamparapuram village Road -2nos ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8835683655495 8.428215883381652, 77.885700387127 8.429576918766054)"
219,219,,S,,GC,23.62,T218-T219,279.1396518,35.61,32,8.429576919,77.88570039,AVAILABLE,,ODAI(NALA),PLAIN LAND,"Dc line , Odai( nala) , Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.885700387127 8.429576918766054, 77.88775395208157 8.430856703216037)"
220,220,,S,,GC,23.62,T219-T220,267.0211626,32.38,31,8.430856703,77.88775395,AVAILABLE,LT LINE,,PLAIN LAND,"Dc line   , LT Line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88775395208157 8.430856703216037, 77.8896348521438 8.432071158662893)"
221,221,,S,,GC,23.62,T220-T221,247.0843996,48.82,30,8.432071159,77.88963485,AVAILABLE,,"CART TRACK,ODAI(NALA)",PLAIN LAND,"Dc line ,Odai( Nala) , cart tark ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8896348521438 8.432071158662893, 77.89168809042238 8.4333821020029)"
222,222,,T,"00°00'00""",HC,21.94,T221-T222,268.8363766,37.36,31,8.433382102,77.89168809,AVAILABLE,,,PLAIN LAND,"Dc line    , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89168809042238 8.4333821020029, 77.8937450052312 8.434699019286013)"
223,223,,S,,GC,23.62,T222-T223,269.5345131,39.97,27,8.434699019,77.89374501,AVAILABLE,LT LINE,,PLAIN LAND,"Dc line    ,11kv Line,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8937450052312 8.434699019286013, 77.89578683460395 8.435953913629973)"
224,224,,S,,GC+3,26.62,T223-T224,264.4674831,37.31,29,8.435953914,77.89578683,AVAILABLE,,,PLAIN LAND,Dc line : Plain land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89578683460395 8.435953913629973, 77.89765868241062 8.437155741532406)"
225,225,,S,,GC+3,26.62,T224-T225,245.4870389,33.73,29,8.437155742,77.89765868,AVAILABLE,11KV LINE,VILLAGE ROAD,PLAIN LAND,"Dc line   ,  11 kv Line , village road , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89765868241062 8.437155741532406, 77.89959591046131 8.438382772753346)"
226,226,,S,,GC,23.62,T225-T226,253.0598396,38.39,25,8.438382773,77.89959591,AVAILABLE,"11KV LINE-2NOS,LT LINE","VILLAGE ROAD,ODAI(NALA)",PLAIN LAND,"Dc line  , 2nos 11kv Line, LT Line, village road ,Odai(nala) ,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89959591046131 8.438382772753346, 77.90137253547199 8.439486105469785)"
227,227,,T,"01°14'10""LT",HC,21.94,T226-T227,230.7837409,44.69,25,8.439486105,77.90137254,AVAILABLE,,CART TRACK,AGRI LAND,"Dc line : cart tark , Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90137253547199 8.439486105469785, 77.9030640024284 8.44059970892599)"
228,228,,T,,KC,24,T227-T228,223.5002065,32.92,24,8.440599709,77.903064,AVAILABLE,11KV LINE,,PLAIN LAND,"Dc line   ,  11 kv Line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9030640024284 8.44059970892599, 77.90342073725957 8.440836494535194)"
SATHANKULAM,,2W,,,,,T228-SATHANKULAM,47.25455428,,,8.440836495,77.90342074,AVAILABLE,,,,"Dc line , gantry",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
