SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DEVIATION  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER NO(Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY,ARALVOIMOZHI,2W,,,,,,,,108,8.259642808,77.53878939,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53878939 8.259642808, 77.53882605 8.260002015)"
1,10,,T,"20°15'54""LT",HC,21.94,ARALVOIMOZHY-T10,39.95506408,2.38,109,8.260002015,77.53882605,GOOD,NOT AVAILABLE,11KV LINE,,AGRI Land,"DC LINE: , ARALVOIMOZHY-T1  earth Wire not available, AGRI Land , Fencing, 1nos 11kv Line,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53882605 8.260002015, 77.53831643 8.262272173)"
2,11,,S,,GC,23.62,T10-T11,257.419711,1.45,112,8.262272173,77.53831643,GOOD,AVAILABLE,11KV LINE-3Nos,,AGRI Land,"DC LINE  AGRI Land, 3nos 11kv Line , nelli garden,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53831643 8.262272173, 77.53778603 8.26402008)"
3,12,3W,T,"72°36'37""LT",KC,24,T11-T12,202.0664448,2.46,122,8.26402008,77.53778603,GOOD,AVAILABLE,,,AGRI Land,DC LINE    AGRI Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53778603 8.26402008, 77.53677819 8.264083473)"
4,13,,S,,PA,20.9,T12-T13,111.3186985,1.52,123,8.264083473,77.53677819,GOOD,AVAILABLE,,Odai(Nala),PLAIN Land,"Odai(Nala),plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53677819 8.264083473, 77.53449429 8.264188036)"
5,14,,T,"04°04'43""LT",PB,20.85,T13-T14,252.0280023,2.36,123,8.264188036,77.53449429,GOOD,AVAILABLE,11KV LINE,CANAL,PLAIN Land,"11kv Line, canal,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53449429 8.264188036, 77.53219899 8.264125042)"
6,15,,S,,PA,20.9,T14-T15,253.1146325,1.41,108,8.264125042,77.53219899,GOOD,AVAILABLE,11KV LINE,,PLAIN Land,"11kv line, plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53219899 8.264125042, 77.52954226 8.264071351)"
7,16,,S,,PA,20.9,T15-T16,292.9190828,1.58,97,8.264071351,77.52954226,GOOD,AVAILABLE,11KV LINE -2Nos,"CART TRACK, Odai(Nala)",PLAIN Land,"11kv Line-2Nos,Cart Track,Odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52954226 8.264071351, 77.52703406 8.264035234)"
8,17,,S,,PA,20.9,T16-T17,276.5159362,1.47,95,8.264035234,77.52703406,GOOD,AVAILABLE,,Odai(Nala),PLAIN Land,"Odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52703406 8.264035234, 77.5248085 8.264000438)"
9,18,,S,,PA,20.9,T17-T18,245.3596726,1.51,93,8.264000438,77.5248085,GOOD,AVAILABLE,,CANAL,PLAIN Land,"canal,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5248085 8.264000438, 77.52234724 8.263942757)"
10,19,,S,,PA,20.9,T18-T19,271.3861155,1.6,86,8.263942757,77.52234724,GOOD,AVAILABLE,11KV LINE-2Nos,"POND,CART TRACK",AGRI Land,"pond,Cart Track,11kv Line -2Nos,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52234724 8.263942757, 77.51987826 8.263872133)"
11,20,,S,,PA,20.9,T19-T20,272.2732893,1.72,86,8.263872133,77.51987826,GOOD,AVAILABLE,11KV LINE,CART TRACK,AGRI Land,"CartTrack.11kv Line, agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51987826 8.263872133, 77.517359 8.263845974)"
12,21,,T,"58°11'52""LT",PC,21.65,T20-T21,277.719032,2.54,87,8.263845974,77.517359,GOOD,AVAILABLE,LT LINE,,AGRI Land,"lt Line,agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.517359 8.263845974, 77.51650538 8.262322392)"
13,22,,S,,PA,20.9,T21-T22,193.0793903,1.48,86,8.262322392,77.51650538,GOOD,AVAILABLE,,,AGRI Land,AGRI Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51650538 8.262322392, 77.5156055 8.260800455)"
14,23,,S,,PA,20.9,T22-T23,195.4589849,1.73,84,8.260800455,77.5156055,GOOD,AVAILABLE,LT LINE,"Odai(Nala),POND",WATER LOGGED,"Odai(Nala), lt Line,cart track, Water logged Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5156055 8.260800455, 77.51451251 8.259061197)"
15,24,2W,T,"40°11'19""RT",PC,21.65,T23-T24,227.0668593,2.68,74,8.259061197,77.51451251,GOOD,AVAILABLE,,CART TRACK,AGRI Land,"cart track, agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51451251 8.259061197, 77.51224369 8.258281184)"
16,25,,S,,PA,20.9,T24-T25,264.5765173,1.49,73,8.258281184,77.51224369,GOOD,AVAILABLE,,,AGRI Land,agri Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51224369 8.258281184, 77.51036615 8.25763123)"
17,26,,S,,PA,20.9,T25-T26,219.1092571,1.57,73,8.25763123,77.51036615,GOOD,AVAILABLE,LT LINE-2Nos,,PLAIN Land,"Lt Line-2Nos, plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51036615 8.25763123, 77.50817612 8.256863489)"
18,27,,S,,PA,20.9,T26-T27,255.9275314,1.69,73,8.256863489,77.50817612,GOOD,AVAILABLE,,Odai(Nala),PLAIN Land,"Odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50817612 8.256863489, 77.50629656 8.25621751)"
19,28,,T,"22°20'49""LT",PB+3,23.85,T27-T28,219.1754244,2.47,72,8.25621751,77.50629656,GOOD,AVAILABLE,11KV LINE,ROAD,PLAIN Land,"11kv Line,Road, plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50629656 8.25621751, 77.50476468 8.254916209)"
20,29,,S,,PA+3,23.9,T28-T29,221.9270636,1.44,68,8.254916209,77.50476468,GOOD,AVAILABLE,,ROAD,AGRI Land,Road.agri Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50476468 8.254916209, 77.50343733 8.253716441)"
21,30,,S,,PA,20.9,T29-T30,197.5757587,1.58,73,8.253716441,77.50343733,GOOD,AVAILABLE,,,PLAIN Land,"compound Wall, sengamal",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50343733 8.253716441, 77.50210092 8.252518657)"
22,31,,T,"31°33'59""RT",PC+3,24.65,T30-T31,198.1690599,2.78,72,8.252518657,77.50210092,GOOD,AVAILABLE,11KV LINE-2Nos,ROAD,PLAIN Land,"Road.11kv line-2Nos,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50210092 8.252518657, 77.49972381 8.252117888)"
23,32,,S,,PA,20.9,T31-T32,265.7653477,1.71,69,8.252117888,77.49972381,GOOD,AVAILABLE,,,WATER LOGGED,WATER LOGGED area,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49972381 8.252117888, 77.49760922 8.251723078)"
24,33,,S,,PA+3,23.9,T32-T33,237.1578704,1.47,63,8.251723078,77.49760922,GOOD,AVAILABLE,11KV LINE,"ROAD, Odai(Nala)",AGRI Land,"Road,11kv Line,Odai(Nala), agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49760922 8.251723078, 77.49525559 8.251306706)"
25,34,,S,,PA,20.9,T33-T34,263.5105908,1.53,63,8.251306706,77.49525559,GOOD,AVAILABLE,LT LINE-2Nos,"WELL,Odai(Nala)",PLAIN Land,"well, lt line-2Nos,Odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49525559 8.251306706, 77.49296196 8.250845544)"
26,35,,S,,PA,20.9,T34A-T35,257.934378,1.61,60,8.250845544,77.49296196,GOOD,AVAILABLE,LT LINE,CART TRACK,AGRI Land,"dc  AGRI Land,cart track,lt Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49296196 8.250845544, 77.49091812 8.250565875)"
27,36,,T,"05°18'15""LT",PB,20.85,T35-T36,227.4158098,2.75,59,8.250565875,77.49091812,GOOD,AVAILABLE,LT LINE,,AGRI Land,"Dc line  ,AGRI Land,1no LT line, Brick factory ,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49091812 8.250565875, 77.4888166 8.249995213)"
28,37,,T,"11°55'07""LT",PB+3,23.85,T36-T37,240.1111582,2.67,66,8.249995213,77.4888166,GOOD,AVAILABLE,"LT-2Nos,11KV-2Nos",ROAD -2NOS,AGRI Land,"Dc line  , 2nos LT , 2nos 11kv , Road(aralvaimozhi - Puthapandi) road (nager coil to Aralvoimozhi),1no house,normal soil",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4888166 8.249995213, 77.48694878 8.249040302)"
29,38,,T,"84°45'56""RT",PC,21.65,T37-T38,231.4297411,2.5,66,8.249040302,77.48694878,GOOD,AVAILABLE,LT LINE,,AGRI Land,"DC LINE :  1no LT Line, 2 nos halowblock shed ,AGRI Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48694878 8.249040302, 77.4866982 8.249433617)"
GANTRY,SR PUDUR,2W,,,,,T38-SRPUDUR GANTRY,51.54760179,,69,8.249433617,77.4866982,,NOT AVAILABLE,,,AGRI Land,"T38-SRPUDUR GANTRY earth Wire not available , AGRI Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
