SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DEVIATION ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER NO,SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY,PERUNGUDI,2W,,,,,,,,63,8.253882363,77.58445441,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58445441 8.253882363, 77.58465663 8.254342522)"
1,T.No-1,,T,"73°58'56""RT",SC+0,24,Perungudi GANTRY - T1,55.58927894,2.748,63,8.254342522,77.58465663,GOOD,NOT AVAILABLE,,,AGRI LAND,"fencing, Perungudi GANTRY - T1  Earth wire not available",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58465663 8.254342522, 77.58553002 8.254226039)"
2,T.No-2,,T,"42°24'29""RT",SC+0,24,T1-T2,97.14226125,2.49,63,8.254226039,77.58553002,GOOD,AVAILABLE,11KV LINE,,AGRI LAND, 11kv Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58553002 8.254226039, 77.58611172 8.253422401)"
3,T.No-3,,S,,SA+0,24,T2-T3,109.6414795,1.98,60,8.253422401,77.58611172,GOOD,AVAILABLE,11KV -2NOS,,AGRI LAND,2 11kv line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58611172 8.253422401, 77.5875467 8.25182905)"
4,T.No-4,,T,"04°19'25""RT",SB+0,22,T3-T4,236.8867029,1.75,60,8.25182905,77.5875467,GOOD,AVAILABLE,11KV -2NOS,,AGRI LAND,"2 11kv line, fence",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5875467 8.25182905, 77.58970991 8.249405831)"
5,T.No-5,,T,"14°59'21""RT",SB+0,22,T4-T5,358.8587512,1.65,56,8.249405831,77.58970991,GOOD,AVAILABLE,11KV -3NOS,ROAD,AGRI LAND,"4fencing,3 11kv line,Road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58970991 8.249405831, 77.59072513 8.247327363)"
6,T.No-6,,S,,SA+0,24,T5-T6,255.7946731,2.181,52,8.247327363,77.59072513,GOOD,AVAILABLE,"11KV -2NOS, LT LINE",,AGRI LAND,"1 lt line,2 11kv line,fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59072513 8.247327363, 77.5917001 8.245417453)"
7,T.No-7,,S,,SA+0,24,T6-T7,237.1175285,1.594,51,8.245417453,77.5917001,GOOD,AVAILABLE,11KV -2NOS,,AGRI LAND,"fencing, 2 11kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5917001 8.245417453, 77.59272673 8.243419264)"
8,T.No-8,,T,"24°28'14""LT",SC+0,24,T7-T8,248.4076092,1.882,49,8.243419264,77.59272673,GOOD,AVAILABLE,"11KV -2Nos, 22KV-2Nos,LT LINE",POND,WATER LOGGED,"1 lt line,2 11kv line,2 22kv line, pond,fence",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59272673 8.243419264, 77.59456672 8.241985799)"
9,T.No-9,,S,,SA+0,24,T8-T9,257.5094894,1.998,47,8.241985799,77.59456672,GOOD,AVAILABLE,11KVLINE-3NOS,"Odai(NALA), CART TRACK",WATER LOGGED,"Odai(Nala),cart track,3 11kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59456672 8.241985799, 77.5962317 8.240605751)"
10,T.No-10,,S,,SA+0,24,T9-T10,238.7796211,2.065,47,8.240605751,77.5962317,GOOD,AVAILABLE,11KV LINE,ROAD,AGRI LAND,"1 11kv Line,Road 3m",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5962317 8.240605751, 77.59778671 8.239355771)"
11,T.No-11,,T,"27°34'16""RT",SC+0,24,T10-T11,220.279311,2.158,45,8.239355771,77.59778671,GOOD,AVAILABLE,LT LINE-2Nos,,AGRI LAND,"2 lt line,2 fence",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59778671 8.239355771, 77.59882003 8.236928848)"
12,T.No-12,,S,,SA+0,24,T11-T12,291.7352615,1.956,47,8.236928848,77.59882003,GOOD,AVAILABLE,11KV LINE,,AGRI LAND,"1 11kv line, 2 fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59882003 8.236928848, 77.59996027 8.234241405)"
13,T.No-13,,S,,SA+0,24,T12-T13,322.8798704,1.852,47,8.234241405,77.59996027,GOOD,AVAILABLE,22KV LINE,Odai BUND,WATER LOGGED,"Odai bund,1 22 kv Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59996027 8.234241405, 77.60108515 8.23159049)"
14,T.No-14,,S,,SA+0,24,T13-T14,318.4980622,1.247,40,8.23159049,77.60108515,GOOD,AVAILABLE,,,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60108515 8.23159049, 77.60222174 8.229047376)"
15,T.No-15,,S,,SA+0,24,T14-T15,308.0679171,1.995,40,8.229047376,77.60222174,GOOD,AVAILABLE,"22KV, LT LINE",ROAD,AGRI LAND,"22 kv Line,lt line,Road ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60222174 8.229047376, 77.60344819 8.226418962)"
16,T.No-16,2W,T,"21°22'06""LT",SC+3,27,T15-T16,320.7637558,2.638,39,8.226418962,77.60344819,GOOD,AVAILABLE,,POND,WATER LOGGED,Pond,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60344819 8.226418962, 77.60528651 8.224518888)"
17,T.No-17,,S,,SA+3,27,T16-T17,292.0443914,1.594,40,8.224518888,77.60528651,GOOD,AVAILABLE,"11KV-3Nos,LT LINE",ROAD,AGRI LAND,"3 11 kv Line,1 Lt Line,Road,fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60528651 8.224518888, 77.60719489 8.222640368)"
18,T.No-18,,S,,SA+0,24,T17-T18,295.776993,1.856,37,8.222640368,77.60719489,GOOD,AVAILABLE,11KV LINE-2Nos,,AGRI LAND,2 11kv Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60719489 8.222640368, 77.60903153 8.220837159)"
19,T.No-19,,S,,SA+0,24,T18-T19,284.2940309,1.923,38,8.220837159,77.60903153,GOOD,AVAILABLE,"11KV-2Nos, LT Line-2Nos","ROAD,BUND",WATER LOGGED,"2 11 kv Line,Road,pond, 2 Lt line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60903153 8.220837159, 77.61099156 8.218883627)"
20,T.No-20,,T,"14°10'29""RT",SB+0,22,T19-T20,305.6692608,2.058,37,8.218883627,77.61099156,GOOD,AVAILABLE,11KV LINE-3 Nos,,AGRI LAND,"3 11 kv Line,fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61099156 8.218883627, 77.61237491 8.216605235)"
21,T.No-21,,S,,SA+0,24,T20-T21,294.6782861,1.951,38,8.216605235,77.61237491,GOOD,AVAILABLE,LT LINE-2Nos,,AGRI LAND,"2 lt,4 fencing,home",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61237491 8.216605235, 77.61377335 8.21427539)"
22,T.No-22,,S,,SA+0,24,T21-T22,300.4158407,1.883,34,8.21427539,77.61377335,GOOD,AVAILABLE,"LT,11KVLINE",,AGRI LAND," Lt Line ,11 kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61377335 8.21427539, 77.61522509 8.211798528)"
23,T.No-23,,S,,SA+0,24,T22-T23,317.4138031,1.927,33,8.211798528,77.61522509,GOOD,AVAILABLE,LT LINE-2Nos,,AGRI LAND," 2 Lt line,fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61522509 8.211798528, 77.61669997 8.20932364)"
24,T.No-24,,T,"04°59'29""RT",SB+0,22,T23-T24,318.5207828,2.192,30,8.20932364,77.61669997,GOOD,AVAILABLE,"11KV-2Nos,22KV LINE",POND,WATER LOGGED,"2 11kv Line,22kv Line,pond",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61669997 8.20932364, 77.6179083 8.206828496)"
25,T.No-25,,T,"35°27'35""RT",SC+3,27,T24-T25,306.5858177,2.584,30,8.206828496,77.6179083,GOOD,AVAILABLE,11KV LINE-8Nos,ROAD,AGRI LAND,"8 11 kv  Line,Road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6179083 8.206828496, 77.61782319 8.206332568)"
GANTRY,CHIDAMBARAPURAM,2W,,,,,T25-Gantry,55.67945694,2.629,29,8.206332568,77.61782319,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
