SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DIVATION OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,IRUKKANDURAI GANTRY,3W,T,,KC,24,Gantry (Irukkandurai)- T1,,2.78,35,8.20965668,77.65118882,GOOD,AVAILABLE,,,PLAIN AREA,"Dc Line,plain Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65118881945878 8.209656679714506, 77.64853477773359 8.210564979095246)"
2,2,,S,,PA,20.9,T1-T2,309.4114947,1.48,40,8.210564979,77.64853478,GOOD,NOT AVAILABLE,"33KV LINE,22KV LINE,LT LINE",,AGRI LAND,"SC LINE 33kv line,22kv Line,Lt Line,Road,T1 TO T2  earth wire is not Available, Agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64853477773359 8.210564979095246, 77.64596086380516 8.211457356180219)"
3,3,,S,,PA,20.9,T2-T3,300.48473,1.78,37,8.211457356,77.64596086,GOOD,NOT AVAILABLE,"33KV LINE-2NOS,11KV LINE",CART TRACK,PLAIN AREA,"Sc line, T2 TO T3  earth wire is not Available,,33kv line-2Nos,11kv line, cart track ,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64596086380516 8.211457356180219, 77.64333933198772 8.212373952784823)"
4,4,,T,"26°15'23""LT",PB+3,23.85,T3-T4,306.3240016,2.44,36,8.212373953,77.64333933,GOOD,AVAILABLE,,,PLAIN AREA,"Sc Line,plain Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64333933198772 8.212373952784823, 77.64059208299788 8.21204516776035)"
5,5,,S,,PA,20.9,T4-T5,305.0819152,1.56,29,8.212045168,77.64059208,GOOD,AVAILABLE,,"POND, OODAI BUND",AGRI LAND,"Sc line, Pond, Odai bund,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64059208299788 8.21204516776035, 77.63773016928837 8.21157335993567)"
6,6,,S,,PA,20.9,T5-T6,319.8377101,1.63,29,8.21157336,77.63773017,GOOD,AVAILABLE,LT LINE,,AGRI LAND,"Sc line,Lt line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63773016928837 8.21157335993567, 77.63526756356943 8.211367343836097)"
7,7,,S,,PA,20.9,T6-T7,272.4749439,1.7,31,8.211367344,77.63526756,GOOD,AVAILABLE,,,AGRI LAND,"Sc line,Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63526756356943 8.211367343836097, 77.63308524932503 8.211085003644328)"
8,8,,S,,PA+3,23.9,T7-T8,242.6355774,1.36,33,8.211085004,77.63308525,GOOD,AVAILABLE,,ROAD,WATER LOGGED AREA,"Sc Line, Road,Water loggedarea",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63308524932503 8.211085003644328, 77.63092104189032 8.210833516950288)"
9,9,,T,"11°53'45""LT",PB+3,23.85,T8-T9,240.2361366,2.58,35,8.210833517,77.63092104,GOOD,AVAILABLE,LT LINE-2NOS,"ROAD, ODAIBUND",PLAIN AREA,"Sc Line,lt line-2Nos,Road, Odai bund,plain Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63092104189032 8.210833516950288, 77.6286207145615 8.210039478606637)"
10,10,,S,,PA,20.9,T9-T10,268.4195144,1.4,33,8.210039479,77.62862071,GOOD,AVAILABLE,,"CART TRACK, OODAI(NALA)",PLAIN AREA,"Sc Line, cart track.odai(Nala),plain Area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6286207145615 8.210039478606637, 77.62621276198212 8.209209929508482)"
11,11,,S,,PA,20.9,T10-T11,280.9186564,1.52,30,8.20920993,77.62621276,GOOD,AVAILABLE,"LT LINE-2NOS,33KV LINE",ODAI(NALA),PLAIN AREA,"SC line,Lt line-2Nos,33kv line,odai(nala),plain area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62621276198212 8.209209929508482, 77.62394428321133 8.208435466265936)"
12,12,,S,,PA,20.9,T11-T12,264.3937445,1.73,30,8.208435466,77.62394428,GOOD,AVAILABLE,33KV LINE,ODAI(NALA),PLAIN AREA,"Sc lie,odai(Nala)33kv line,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62394428321133 8.208435466265936, 77.62160237907386 8.207662334652813)"
13,13,,S,,PA,20.9,T12-T13,272.0184406,1.48,29,8.207662335,77.62160238,GOOD,AVAILABLE,,ODAI(NALA),AGRI LAND,"SC line,odai(Nala), Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62160237907386 8.207662334652813, 77.61918302506004 8.206807895253066)"
14,14,,T,"21°04'36""RT",PC,21.65,T13-T14,283.0153722,2.52,30,8.206807895,77.61918303,GOOD,AVAILABLE,,CART TRACK,PLAIN AREA,"Sc Line,cart track,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61918302506004 8.206807895253066, 77.61788952946802 8.20685471493985)"
15,15,,T,"98°43'52""LT",KC,24,T14-T15,142.7102085,2.72,30,8.206854715,77.61788953,GOOD,AVAILABLE,33KV LINE,,PLAIN AREA,"DC line, 33kv line.plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61788952946802 8.20685471493985, 77.61792775164052 8.206528181710317)"
,CHIDAMPARAPURAM,2W,,,,,T15 - Gantry (Chidamparapuram),36.38117871,,29,8.206528182,77.61792775,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
