SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DIVATION OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESIDENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY,PERUNGUDI,2W,,,,,,,,63,8.253900083,77.58450895,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58450895 8.253900083, 77.58449536 8.254379361)"
1,16,,T,"78°15'05""LT",KC,24,PERUNGUDI GANTRY - T16,53.05998255,2.7,64,8.254379361,77.58449536,GOOD,NOT AVAILABLE,,,AGRI LAND,"DC LINE:  normal soil , PAZHAVOOR GANTRY - T16  Earth wire Not Available , SS Fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58449536 8.254379361, 77.58322936 8.254604346)"
2,17,,T,"15°17'05""LT",PB+3,23.85,T16-T17,141.767545,2.75,65,8.254604346,77.58322936,GOOD,AVAILABLE,"110KV SC LINE,11KV LINE-2Nos,LT LINE-2Nos",ROAD,AGRI LAND,"SC LINE    110 kv over head crossing , 1no Road , 2nos 11kv Line,2nos LT Line , normal soil",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58322936 8.254604346, 77.58164685 8.254461708)"
3,18,,T,"12°07'23""RT",PB,20.85,T17-T18,175.1688934,1.46,65,8.254461708,77.58164685,GOOD,AVAILABLE,"22KV LINE-3Nos,LT LINE",,AGRI LAND,"SC LINE   normal soil, 3 nos 22kv Line, 1no LT Line ,  cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58164685 8.254461708, 77.57950511 8.254721889)"
4,19,,T,"03°27'06""LT",PB,20.85,T18-T19,237.8541558,1.57,68,8.254721889,77.57950511,GOOD,AVAILABLE,,CART TRACK,AGRI LAND,"SC line  ,Normal soil ,cart tacrk",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57950511 8.254721889, 77.5776574 8.254819804)"
5,20,,S,,PA,20.9,T19-T20,203.9779982,1.75,72,8.254819804,77.5776574,GOOD,AVAILABLE,,,AGRI LAND,"SC LINE:  Normal soil, mango gardan",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5776574 8.254819804, 77.5756481 8.254947591)"
6,21,,S,,PA,20.9,T20-T21,221.9559224,1.65,71,8.254947591,77.5756481,GOOD,AVAILABLE,LT LINE,CART TRACK,AGRI LAND,"SC LINE  Normal soil, 1nos LT , 1nos cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5756481 8.254947591, 77.57357105 8.255082347)"
7,22,,T,"09°40'10""LT",PB,20.85,T21-T22,229.4563052,1.78,72,8.255082347,77.57357105,GOOD,AVAILABLE,,Odai(NALA),AGRI LAND,"SC  Line   Normal soil ,Odai (nala),",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57357105 8.255082347, 77.57159996 8.25486971)"
8,23,,T,"05°30'12""RT",PB,20.85,T22-T23,218.5622616,2.35,74,8.25486971,77.57159996,GOOD,AVAILABLE,"LT LINE-2Nos,11KV LINE -1No",,AGRI LAND,"SC line :  normal  soil , 2nos LT Line , 1 no 11 kv  Line,  cart track ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57159996 8.25486971, 77.57002518 8.254851156)"
9,24,,T,"15°54'58""LT",PB,20.85,T23-T24,173.6150523,1.42,73,8.254851156,77.57002518,GOOD,AVAILABLE,11KV LINE,CART TRACK,AGRI LAND,"SC LINE: Normal soil , 1 nos 11 kv Line , cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57002518 8.254851156, 77.56864384 8.254429139)"
10,25,,S,,PA,20.9,T24-T25,159.2785358,1.75,73,8.254429139,77.56864384,GOOD,AVAILABLE,"11KV LINE, LT LINE",CART TRACK,AGRI LAND,"SC LINE:  Normal soil, 1 no 11 kv Line , 1 no LT line , cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56864384 8.254429139, 77.5669346 8.253904924)"
11,26,,S,,PA+6,23..9,T25-T26,197.1544771,1.52,74,8.253904924,77.5669346,GOOD,AVAILABLE,LT LINE,NH 45 ROAD,AGRI LAND,"SC LINE    1 nos LT , NH 45 ( KANYAKUMARI - MADURI ) ROAD , Normal soil",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5669346 8.253904924, 77.5642192 8.253127569)"
12,27,,T,"27°06'12""RT",PC+3,24.65,T26-T27,311.4597682,2.65,74,8.253127569,77.5642192,GOOD,AVAILABLE,11KV LINE-2Nos,CART TRACK,AGRI LAND,"SC Line: normal soil , 2nos 11kv Line, cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5642192 8.253127569, 77.56203186 8.25353175)"
13,28,,T,"82°33'40""LT",KC,24,T27-T28,245.2418711,2.76,76,8.25353175,77.56203186,GOOD,AVAILABLE,11KV LINE-2Nos,"POND,ODAI BUND",WATER LOGGED AREA,"DC LINE   pond gravel , odai bund  , 2nos 11kv Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56203186 8.25353175, 77.56140824 8.251672999)"
14,29,,S,,GC,23.62,T28-T29,216.8790724,1.57,95,8.251672999,77.56140824,GOOD,AVAILABLE,11KV LINE,Odai BUND,AGRI LAND,"Dc line: Odai bund  , normal soil, 11kv Line -1no",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56140824 8.251672999, 77.56068438 8.24931355)"
15,30,,S,,GC,23.62,T29-T30,273.0247727,1.59,73,8.24931355,77.56068438,GOOD,AVAILABLE,11KV LINE,,AGRI LAND,"DC LINE :  1no 11 kv  Line, nelli garden , normal soil ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56068438 8.24931355, 77.55992296 8.247045174)"
16,31,,T,"12°33'50""LT",HC,21.94,T30-T31,264.6869137,0.85,70,8.247045174,77.55992296,GOOD,AVAILABLE,"11KV LINE, LT LINE",WELL,AGRI LAND,"Dc line :  1 no 11 kv Line , 1 no LT Line ,  well & pump house , normal soil",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55992296 8.247045174, 77.55989816 8.244928717)"
17,32,,S,,GC+3,26.62,T31-T32,234.2272401,1.69,71,8.244928717,77.55989816,GOOD,AVAILABLE,,ROAD,AGRI LAND,"DC line:  normal soil , Road (kumarapuram - Aaralvaimozhli)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55989816 8.244928717, 77.5595649 8.243258716)"
18,33,,T,"32°58'31""LT",KC,24,T32-T33,188.4227915,2.82,71,8.243258716,77.5595649,GOOD,AVAILABLE,"LT LINE,11KV LINE","CART TRACK, ODAI BUND, POND",WATER LOGGED AREA,"Dc line  1no LT Line , 1no 11 Kv Line , cart track, Odai bund , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5595649 8.243258716, 77.56078698 8.240929038)"
19,34,,T,"69°58'48""RT",KC,24,T33-T34,290.8839324,1.78,67,8.240929038,77.56078698,GOOD,AVAILABLE,,POND,WATER LOGGED AREA,"DC TOWER, SC LINE  pond , WATER logged AREA ,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56078698 8.240929038, 77.5607283 8.240865)"
20,34a,,T,"64°26'26""LT",KC,24,T34-T34A,9.594962897,2.74,67,8.240865,77.5607283,GOOD,AVAILABLE,,,WATER LOGGED AREA,WATER LOGGED AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5607283 8.240865, 77.56148804 8.238996536)"
21,35,3W,S,,GC,23.62,T34A-T35,223.0856043,1.8,69,8.238996536,77.56148804,GOOD,AVAILABLE,"LT LINE,11KV LINE",ODAI (NALA),AGRI LAND,"DC Line , 1no LT Line , 1 no 11 kv Line ,Odai( Nala) , normal soil",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
