SL.NO,TOWER NO,Tower Suspension/ Tension,DEVIATION OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER NO,SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY,MEENACHIPURAM,,,,,,,,20,8.181479958,77.43988874,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43988874 8.181479958, 77.4399548 8.181763969)"
1,T.No-1,T,"08°18'16""RT",SD+0,22,Gantry Meenachipuram- T1,32.25944123815769,2.54,19,8.181763969,77.4399548,GOOD,Not Available,,,AGRI LAND,"DC LINE:  Gantry Meenachipuram- T1 earth Wire not available, PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4399548 8.181763969, 77.44054288 8.183262642)"
2,T.No-2,T,"24°58'29""LT",SC+0,24,T1-T2,178.05515778271763,2.67,17,8.183262642,77.44054288,GOOD,Available,LTLINE,street road,AGRI LAND,"Dc line  , fencing , house , street road , theppa kulam, 1no LT Line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44054288 8.183262642, 77.4404889 8.184111884)"
3,T.No-3,T,"77°25'56""RT",SC+0,24,T2-T3,94.1580801895652,2.8,16,8.184111884,77.4404889,GOOD,Available,,,WATER LOGGED AREA,"DC line: water Logged area ,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4404889 8.184111884, 77.44164057 8.184445044)"
4,T.No-4,T,"19°27'26""RT",SC+6,30,T3-T4,132.21320591382732,2.66,16,8.184445044,77.44164057,GOOD,Available,11KV LINE,"RAILWAY-2,ODAI(NALA)",WATER LOGGED AREA,"DC line   2 nos railway track ,  nos railway(Nagercoil to Tirunelveli & Nagercoil to Kanyakumari) Transon pole , 1no 11kv line , 1noOdai( nala) , water logged area ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44164057 8.184445044, 77.44415614 8.184301967)"
5,T.No-5,T,"27°54'47""LT",SC+6,30,T4-T5,277.7882131192373,2.53,14,8.184301967,77.44415614,GOOD,Available,,,WATER LOGGED AREA,DC LINE :  water logged area,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44415614 8.184301967, 77.44523708 8.184796089)"
6,T.No-6,T,"22°24'17""LT",SC+0,24,T5-T6,131.11546703959178,2.75,14,8.184796089,77.44523708,GOOD,Available,,RIVER,AGRI LAND,"Dc linePLAIN LAND, pazhayar river ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44523708 8.184796089, 77.44681187 8.186521735)"
7,T.No-7,S,,SA+0,24,T6-T7,258.0790677544866,1.45,13,8.186521735,77.44681187,GOOD,Available,33KVLINE-2NOS,CANAL,AGRI LAND,"DC LINE :   2 NOS 33 KV LINE, canal ,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44681187 8.186521735, 77.44806144 8.187802355)"
8,T.No-8,S,,SA+3,30,T7-T8,197.6335254277567,1.47,14,8.187802355,77.44806144,GOOD,Available,11KV line -3Nos,"NHROAD, VILLAGEROAD",WATER LOGGED AREA,"Dc line : 3 nos 11 kv Line, NH  proposal  road. ( kanyakumari to tiruvananthapuram ) village road ( therur - kothai kiramam , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44806144 8.187802355, 77.4495551 8.189417804)"
9,T.No-9,T,"32°18'17""RT",SC+3,30,T8-T9,243.04451430954617,2.76,16,8.189417804,77.4495551,GOOD,Available,,,AGRI LAND,Dc line   PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4495551 8.189417804, 77.45214981 8.190085127)"
10,T.No-10,S,,SA+0,24,T9-T10,295.436576154692,1.57,15,8.190085127,77.45214981,GOOD,Available,11KV LINE,"ROAD,POND,BUND",WATER LOGGED AREA,"Dc line :  water logged area , village road & bund  , 1no 11kv line, pond",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45214981 8.190085127, 77.45392106 8.190504886)"
11,T.No-11,S,,SA+0,24,T10-T11,200.72486214960304,1.62,17,8.190504886,77.45392106,GOOD,Available,,,WATER LOGGED AREA,DC LINE   WATER AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45392106 8.190504886, 77.45583851 8.19106536)"
12,T.No-12,T,"56°20'55""LT",SC+0,24,T11-T12,220.3034939441685,2.64,18,8.19106536,77.45583851,GOOD,Available,LT LINE,,WATER LOGGED AREA,"DC LINE:  1no LT line , Odai(nala ), water loggedarea",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45583851 8.19106536, 77.45657578 8.193213437)"
13,T.No-13,S,,SA+0,24,T12-T13,251.20629731152817,1.71,18,8.193213437,77.45657578,GOOD,Available,,SCHOOL ROAD,PLAIN LAND,"DC LINE : School road , PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45657578 8.193213437, 77.45727684 8.195249342)"
14,T.No-14,T,"08°29'46""LT",SC+0,24,T13-T14,238.16997942863426,2.51,19,8.195249342,77.45727684,GOOD,Available,,"Odai (NALA) ODAI ,BUND",WATER LOGGED AREA,"DC LINE : water Logged area , Odai(nala),Odai(bund)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45727684 8.195249342, 77.45752328 8.196585699)"
15,T.No-15,T,"08°31'38""RT",SC+0,24,T14-T15,150.3476054514707,2.79,18,8.196585699,77.45752328,GOOD,Available,,POND,WATER LOGGED AREA,"Dc line   pond , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45752328 8.196585699, 77.45783742 8.19739607)"
16,T.No-16,S,,SA+0,24,T15-T16,96.12654793037943,1.78,18,8.19739607,77.45783742,GOOD,Available,LT LINE,ROAD,PLAIN LAND,"DC LINE :  1no LT line, ROAD ( PUTHU KERAMAM - KARIYA KULAM )  Empty land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45783742 8.19739607, 77.45846539 8.199290925)"
17,T.No-17,S,,SA+0,24,T16-T17,220.80699165786564,1.51,19,8.199290925,77.45846539,GOOD,Available,LT LINE,"PLOT ROAD,ODAI(NALA)",AGRI LAND,"DC LINE : plot Road , 1NO LT line , Odai( nala) ,  PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45846539 8.199290925, 77.45905414 8.201030792)"
18,T.No-18,T,"45°47'25""LT",SC+0,24,T17-T18,203.16981066338167,2.71,20,8.201030792,77.45905414,GOOD,Available,,PLOT ROAD,PLAIN LAND,DC LINE   plot road,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45905414 8.201030792, 77.45804496 8.203089583)"
19,T.No-19,S,,SA+0,24,T18-T19,253.5258051480311,1.45,22,8.203089583,77.45804496,GOOD,Available,,,PLAIN LAND,DC LINE : PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45804496 8.203089583, 77.4570284 8.205017286)"
20,T.No-20,T,"15°18'08""LT",SC+3,27,T19-T20,240.9525889568946,2.56,23,8.205017286,77.4570284,GOOD,Available,,,AGRI LAND,"Dcline    Agri  land ,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4570284 8.205017286, 77.45515287 8.207081378)"
21,T.No-21,T,"13°23'18""RT",SC+3,27,T20-T21,308.08356115991035,2.7,21,8.207081378,77.45515287,GOOD,Available,11KV LINE,"SH 47B ROAD, )DA(NALA)",AGRI LAND,"DC LINE :  1 NO 11 KV LINE , SH 47 B   ROAD , ( NAGERKOVIL -. MADURAI ), ODAI( Nala)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45515287 8.207081378, 77.45391603 8.209325979)"
22,T.No-22,T,"27°52'09""RT",SC+3,27,T21-T22,283.3354232372499,2.43,20,8.209325979,77.45391603,GOOD,Available,11KV LINE,"POND,ODAI( NALA) ROAD",PLAIN LAND,"DC line : Theppa kulam , Road ( tirupathi sathealam - nagerkovil ) 1no11 kv Line , Odai( nala) ,  PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45391603 8.209325979, 77.45388586 8.21124567)"
23,T.No-23,T,"16°33'30""LT",SC+3,27,T22-T23,212.44537156880418,2.58,18,8.21124567,77.45388586,GOOD,Available,,,AGRI LAND,Dc line    Agri land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45388586 8.21124567, 77.45318446 8.213468001)"
24,T.No-23A,T,"08°35'19""LT",SC+3,27,T23-T23A,257.77625785356213,2.49,19,8.213468001,77.45318446,GOOD,Available,,,WATER LOGGED AREA,Dc line   water Loggedarea,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45318446 8.213468001, 77.45237746 8.215113251)"
25,T.No-23B,T,"0°59'46""LT",SC+3,27,T23A-T23B,202.62487984697475,2.67,20,8.215113251,77.45237746,GOOD,Available,,,WATER LOGGED AREA,DC LINE      Water Logged area,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45237746 8.215113251, 77.45130859 8.217245974)"
26,T.No-24,S,,SA+0,24,T23B-T24,263.7711095343217,1.78,21,8.217245974,77.45130859,GOOD,Available,11KV LINE-2NOS,ROAD,AGRI LAND,"11kv Line -2os,.Road.agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45130859 8.217245974, 77.45071147 8.218664899)"
27,T.No-25,T,"11°33'17""LT",SC+0,24,T24-T25,170.24759321941303,2.67,17,8.218664899,77.45071147,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45071147 8.218664899, 77.44941328 8.220402063)"
28,T.No-26(LILO 110kV SC LINE ( Meenatchipuram to Nagarkoil ),T,"98°11'44""RT",SC+0,24,T25-T26,239.6432103273882,2.49,17,8.220402063,77.44941328,GOOD,Available,,,AGRI LAND,110kV SC LINE ( Meenatchipuram to Nagarkoil LILO ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44941328 8.220402063, 77.45145578 8.221543196)"
29,T.No-27,S,,SA+0,24,T26-T27,258.152852833409,1.62,17,8.221543196,77.45145578,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45145578 8.221543196, 77.45368168 8.222708207)"
30,T.No-28,T,"0°26'10""RT",SC+3,27,T27-T28,277.1830011274913,2.8,21,8.222708207,77.45368168,GOOD,Available,11KV LINE,,AGRI LAND,"11kv Line,agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45368168 8.222708207, 77.4559277 8.223993331)"
31,T.No-29,S,,SA+0,24,T28-T29,285.52943653673555,1.78,22,8.223993331,77.4559277,GOOD,Available,,"ROAD,POND",AGRI LAND,Road.pond.agri Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4559277 8.223993331, 77.45791153 8.225084676)"
32,T.No-30,S,,SA+0,24,T29-T30,249.8218599902428,1.52,21,8.225084676,77.45791153,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45791153 8.225084676, 77.45995804 8.22615743)"
33,T.No-31,S,,SA+0,24,T30-T31,254.9286279804309,1.46,22,8.22615743,77.45995804,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45995804 8.22615743, 77.46174473 8.227185723)"
34,T.No-32,S,,SA+0,24,T31-T32,227.46674494964628,1.5,23,8.227185723,77.46174473,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46174473 8.227185723, 77.4637708 8.228278053)"
35,T.No-33,S,,SA+0,24,T32-T33,253.95970981640548,1.61,30,8.228278053,77.4637708,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4637708 8.228278053, 77.46576804 8.229352464)"
36,T.No-34,S,,SA+0,24,T33-T34,250.22066435845377,1.78,31,8.229352464,77.46576804,GOOD,Available,LT LINE,"ROAD,ODAI(NALA)",AGRI LAND,"Lt line,Road, Odai(nala),agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46576804 8.229352464, 77.46748332 8.230300449)"
37,T.No-35,T,"18°01'50""LT",SC+3,27,T34-T35,216.23713678508418,2.82,30,8.230300449,77.46748332,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46748332 8.230300449, 77.46905711 8.231967161)"
38,T.No-36,S,,SA+0,24,T35-T36,253.20685635469061,1.72,35,8.231967161,77.46905711,GOOD,Available,,Odai(Nala),AGRI LAND," Odai(Nala),agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46905711 8.231967161, 77.47071706 8.233808401)"
39,T.No-37,S,,SA+0,24,T36-T37,273.8548259881112,1.59,34,8.233808401,77.47071706,GOOD,Available,11KV LINE,"ROAD,ODAI(NALA)",AGRI LAND,"11kv Line, Road,  Odai(nala),agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47071706 8.233808401, 77.47234482 8.235482394)"
40,T.No-38,T,"03°11'54""RT",SC+3,27,T37-T38,257.89806210203875,2.78,37,8.235482394,77.47234482,GOOD,Available,LT LINE,,AGRI LAND,"Lt Line, agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47234482 8.235482394, 77.4741191 8.237188239)"
41,T.No-39,S,,SA+0,24,T38-T39,271.82155842393,1.83,36,8.237188239,77.4741191,GOOD,Available,LT LINE,"CART TRACK,ODAI(NALA)",AGRI LAND,"Lt Line, agri land, Odai (Nala)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4741191 8.237188239, 77.47579682 8.238788888)"
42,T.No-40,S,,SA+0,24,T39-T40,256.0801174651739,1.46,41,8.238788888,77.47579682,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47579682 8.238788888, 77.47752752 8.240506656)"
43,T.No-41,S,,SA+0,24,T40-T41,269.3140751019571,1.52,42,8.240506656,77.47752752,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47752752 8.240506656, 77.47917138 8.242032962)"
44,T.No-42,S,,SA+0,24,T41-T42,247.7170682936148,1.74,42,8.242032962,77.47917138,GOOD,Available,,,AGRI LAND,AGRI LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47917138 8.242032962, 77.48080485 8.243572878)"
45,T.No-43,S,,SA+0,24,T42-T43,247.91227951237727,1.4,45,8.243572878,77.48080485,GOOD,Available,,Odai(Nala),AGRI LAND,"Odai(nala),agri Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48080485 8.243572878, 77.48247653 8.24520535)"
46,T.No-44,S,,SA+0,24,T43-T44,258.0519369622861,1.54,47,8.24520535,77.48247653,GOOD,Available,,,PLAIN LAND,plain Land,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48247653 8.24520535, 77.48436078 8.246935699)"
47,T.No-45,T,"00°27'09""RT",SC+6,30,T44-T45,282.5002255237888,2.56,59,8.246935699,77.48436078,GOOD,Available,LT LINE-2NOS,"ROAD-2,ODAI(NALA)",PLAIN LAND,"Lt Line- 2Nos,Road-2Nos,.nala.compound inner land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48436078 8.246935699, 77.48552888 8.248055861)"
48,T.No-46,S,,SA+0,37,T45-T46,178.7316441372819,1.73,61,8.248055861,77.48552888,GOOD,Available,11KV LINE-2NOS,ROAD,PLAIN LAND,"11kv Line-2Nos,Road,plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48552888 8.248055861, 77.48675834 8.249184981)"
49,T.No-47,T,"60°15'58""LT",SD+6,28,T46-T47,184.3349531504496,2.85,69,8.249184981,77.48675834,GOOD,Available,"LT Line, 11KV LINE-2Nos",ROAD,PLAIN LAND,"lt Line,11kv Line-2Nos,Road,ss land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48675834 8.249184981, 77.4866982 8.249433617)"
GANTRY,SR PUDUR,,,,,T47-SR Pudur Gantry,28.300343496162206,,69,8.249433617,77.4866982,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,=SUM(H6:H56)/1000,Km,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
