S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC/SC),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( Pechiparai SS ),Gantry,H-POLE,12,,,,88,,8.44808458350598,77.3109003156423,GOOD,,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3109003156423 8.44808458350598, 77.3108292371034 8.44834710471332)"
2,210,T,DC,26,Gantry  - 210,31.582974576103208,5.71,87,35°2'55''LT,8.44834710471332,77.3108292371034,GOOD,NO E/W,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3108292371034 8.44834710471332, 77.310106633231 8.44894791953265)"
3,211,T,DC,26,210 - 211,105.2107256869925,8.34,97,59°13'34''LT,8.44894791953265,77.310106633231,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.310106633231 8.44894791953265, 77.3085449170321 8.4484015032649)"
4,212,T,DC,26,211 - 212,183.85731698466404,8.11,81,43°52'8''RT,8.4484015032649,77.3085449170321,GOOD,Available,"HT -1, LT -1",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3085449170321 8.4484015032649, 77.3080712556838 8.44861649908125)"
5,213,S,DC,26,212 - 213,58.84650634623271,6.39,73,,8.44861649908125,77.3080712556838,GOOD,Available,,CANAL,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3080712556838 8.44861649908125, 77.3074728716164 8.44893635250628)"
6,214,T,DC,26,213 - 214,76.31877211636714,5.78,80,40°59'52''RT,8.44893635250628,77.3074728716164,GOOD,Available,LT,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3074728716164 8.44893635250628, 77.3068930953741 8.4504581708461)"
7,215,T,DC,26,214 - 215,181.58432600488084,1.23,78,3°10'26''LT,8.4504581708461,77.3068930953741,GOOD,Available,HT,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3068930953741 8.4504581708461, 77.3053444549441 8.45393003895878)"
8,216,T,DC,26,215 - 216,421.81528152041705,4.06,91,19°3'49''LT,8.45393003895878,77.3053444549441,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3053444549441 8.45393003895878, 77.3027359228581 8.45671417191624)"
9,217,T,DC,26,216 - 217,422.7663020903758,-,94,32°44'32''LT,8.45671417191624,77.3027359228581,GOOD,Available,,,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3027359228581 8.45671417191624, 77.3000805359333 8.45738547854125)"
10,218,T,DC,26,217 - 218,303.30111163454274,3.68,96,31°56'3''RT,8.45738547854125,77.3000805359333,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3000805359333 8.45738547854125, 77.2975676413625 8.45999275334179)"
11,219,T,DC,26,218 - 219,401.3077687799836,5.08,98,14°14'37''LT,8.45999275334179,77.2975676413625,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2975676413625 8.45999275334179, 77.2958659473806 8.4610488731414)"
12,220,T,DC,26,219 - 220,222.39428329548062,2.33,100,21°42'37''LT,8.4610488731414,77.2958659473806,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2958659473806 8.4610488731414, 77.2930129151791 8.46156134270131)"
13,221,T,DC,26,220 - 221,320.8601217697015,7.91,105,37°6'31''RT,8.46156134270131,77.2930129151791,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2930129151791 8.46156134270131, 77.2912474349141 8.46346856094896)"
14,222,S,DC,26,221 - 222,288.4695147426195,4.56,110,,8.46346856094896,77.2912474349141,GOOD,Available,,RIVER,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2912474349141 8.46346856094896, 77.2892356943339 8.46561986021697)"
15,223,T,DC,26,222 - 223,326.71501207100414,2.89,103,129°38'38''LT,8.46561986021697,77.2892356943339,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2892356943339 8.46561986021697, 77.2896025702357 8.46843173727393)"
16,224,T,DC,26,223 - 224,315.22306533517303,5.36,107,21°0'4''RT,8.46843173727393,77.2896025702357,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2896025702357 8.46843173727393, 77.2913126461207 8.47158023156225)"
17,225,S,DC,26,224 - 225,397.52404328880766,7.22,108,,8.47158023156225,77.2913126461207,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2913126461207 8.47158023156225, 77.2919743135571 8.47277875989675)"
18,226,T,DC,26,225 - 226,152.81736385364624,3.18,109,1°18'34''LT,8.47277875989675,77.2919743135571,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2919743135571 8.47277875989675, 77.2935995645821 8.47588894888758)"
19,227,T,DC,26,226 - 227,389.4008215240074,6.01,114,41°3'3''RT,8.47588894888758,77.2935995645821,GOOD,Available,,RIVER,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2935995645821 8.47588894888758, 77.2962839528918 8.47693970426917)"
20,228,T,DC,26,227 - 228,319.2305016493885,3.84,114,23°25'6''LT,8.47693970426917,77.2962839528918,GOOD,Available,"LT -1, HT -1",ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2962839528918 8.47693970426917, 77.297471081838 8.47811669111251)"
21,229,T,DC,26,228 - 229,186.04903582381905,7.21,105,33°44'49''LT,8.47811669111251,77.297471081838,GOOD,Available,"LT -1, HT -1",ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.297471081838 8.47811669111251, 77.2978778555989 8.48013010807335)"
22,230,S,DC,26,229 - 230,228.7296694107256,5.04,108,,8.48013010807335,77.2978778555989,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2978778555989 8.48013010807335, 77.2982221841812 8.48228752613067)"
23,231,T,DC,26,230 - 231,243.19526588006318,2.91,114,145°55'32''RT,8.48228752613067,77.2982221841812,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2982221841812 8.48228752613067, 77.2969318740069 8.48503662273287)"
24,232,T,DC,26,231 - 232,337.2343556504368,4.76,112,148°39'23''LT,8.48503662273287,77.2969318740069,GOOD,Available,HT,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2969318740069 8.48503662273287, 77.2972284257411 8.48771170713007)"
25,233,T,DC,26,232 - 233,299.2731950163242,1.89,112,2°19'11''RT,8.48771170713007,77.2972284257411,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2972284257411 8.48771170713007, 77.2978895902633 8.49205495789647)"
26,234,T,DC,26,233 - 234,487.5324566721128,6.05,111,3°57'50''LT,8.49205495789647,77.2978895902633,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2978895902633 8.49205495789647, 77.2981249541044 8.49493321962654)"
27,235,T,DC,26,234 - 235,321.009804435233,4.33,111,50°59'1''RT,8.49493321962654,77.2981249541044,GOOD,Available,HT,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2981249541044 8.49493321962654, 77.3011980950832 8.49702509120106)"
28,236,S,DC,26,235 - 236,411.56541392088013,7.53,110,,8.49702509120106,77.3011980950832,GOOD,Available,HT,RIVER,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3011980950832 8.49702509120106, 77.3035332094877 8.49859535694122)"
29,237,S,DC,26,236 - 237,311.88999307836673,4.01,108,,8.49859535694122,77.3035332094877,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3035332094877 8.49859535694122, 77.3057455290108 8.50009420886635)"
30,238,T,DC,26,237 - 238,296.26037779569754,8.9,121,0°13'37''LT,8.50009420886635,77.3057455290108,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3057455290108 8.50009420886635, 77.3093575425446 8.50256217643618)"
31,239,T,DC,26,238 - 239,484.0489166172898,3.79,125,4°56'52''RT,8.50256217643618,77.3093575425446,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3093575425446 8.50256217643618, 77.3112868051975 8.50364947691559)"
32,240,T,DC,26,239 - 240,245.6940311353087,4.32,127,20°48'38''RT,8.50364947691559,77.3112868051975,GOOD,Available,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3112868051975 8.50364947691559, 77.3116866219788 8.50371041335165)"
33, Gantry ( Kodayar II SS),T,H-POLE,26,240 -  Gantry ,46.05210752132096,2.76,114,,8.50371041335165,77.3116866219788,GOOD,NO E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G38),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
