SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DEVIATION  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESIDENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,1,3W,T,"48°36'08""LT",KC ( LILO) ,24,Gantry KULITHURAI  - T1,58.06266051,2.78,46,8.336440294,77.19419908,GOOD,AVAILABLE,,,Agri Land," LILO on kulithurai to Munjirai,dc ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19419908 8.336440294, 77.19628819 8.334875803)"
2,2,,S,,GC,23.62,T1-T2,288.0035153,1.52,40,8.334875803,77.19628819,GOOD,AVAILABLE,,,Agri Land,"2 compoundwall, fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19628819 8.334875803, 77.19768997 8.333789354)"
3,3,,T,"18°08'13""LT",HC+3,24.94,T2-T3,195.7156301,2.34,42,8.333789354,77.19768997,GOOD,AVAILABLE,"33KV Line,11kvline,Lt line-2Nos",Road,Agri Land,"dc,33 kv line,11 kv line,2nos lt line,4 compound wall,Road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.19768997 8.333789354, 77.20013682 8.332877709)"
4,4,,S,,GC+3,26.62,T3-T4,287.8590758,1.76,46,8.332877709,77.20013682,GOOD,AVAILABLE,"11Kv line -2Nos,Lt line-2nos",Road,Agri Land,"Road,2Nos 11kvline,2nos  lt line,2 compound wall,house,4 fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20013682 8.332877709, 77.20201671 8.332326011)"
5,5,,S,,GC+3,26.62,T4-T5,215.9458616,1.59,58,8.332326011,77.20201671,GOOD,AVAILABLE,Lt line-2nos,Road,Agri Land,"Road,2 fencing, ltline-1nos",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20201671 8.332326011, 77.20407664 8.331465789)"
6,6,,S,,GC+3,26.62,T5-T6,246.1241558,1.9,57,8.331465789,77.20407664,GOOD,AVAILABLE,Lt Line-2nos,Road,Agri Land,"2 ltline,Road,2 compound wall",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20407664 8.331465789, 77.2057832 8.330882573)"
7,7,,S,,GC+3,26.62,T6-T7,198.8051927,1.43,41,8.330882573,77.2057832,GOOD,AVAILABLE,"11Kv kLine,Lt line-3nos",Road,Agri Land,"11 kv line,Road,2 fencing,4 compound wall,3nos lt lines",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2057832 8.330882573, 77.20701333 8.330454276)"
8,8,,S,,GC+3,26.62,T7-T8,143.5896065,2.63,38,8.330454276,77.20701333,GOOD,AVAILABLE,"11kv line,LT line-2Nos",Road,Agri Land,"DC,Road,2 compound wall,4 fencing,2nos ltline ,11 kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20701333 8.330454276, 77.20943838 8.329595702)"
9,9,,S,,GC+3,26.62,T8-T9,283.594117,1.51,24,8.329595702,77.20943838,GOOD,AVAILABLE,"Lt Line-2Nos,11kV line- 2Nos","Pond, Road",Agri Land,"2 11 kv line,2nos ltline,4 fencing,2 pond ,Road,temple,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.20943838 8.329595702, 77.21155163 8.32880249)"
10,10,,S,,GC+3,26.62,T9-T10,248.8443118,1.8,26,8.32880249,77.21155163,GOOD,AVAILABLE,"Lt line-4nos,11KVline-2nos","Road,Odai(Nala)",Agri Land,"4nos lt line,2 Nos 11 kv line,Road-2nos, odai(nala)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21155163 8.32880249, 77.21322332 8.328235848)"
11,11,,S,,GC,23.62,T10-T11,194.5787836,1.36,27,8.328235848,77.21322332,GOOD,AVAILABLE,"Ltline-3 nos,11Kv line",,Agri Land,"4 compound wall, lt line-3nos,11 kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21322332 8.328235848, 77.21574828 8.327242256)"
12,12,,S,,GC,23.62,T11-T12,299.1537285,1.48,25,8.327242256,77.21574828,GOOD,AVAILABLE,Ltline-2Nos,,Agri Land,"DC,Lt line-2nos,2 fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21574828 8.327242256, 77.21770328 8.326532302)"
13,13,,S,,GC+3,26.62,T12-T13,229.2947604,1.54,23,8.326532302,77.21770328,GOOD,AVAILABLE,Lt line-2nos,"Road,Odai(Nala)",Agri Land,"Road,ltline-2nos, Odai(Nala),2 fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.21770328 8.326532302, 77.2196633 8.325775571)"
14,14,,S,,GC+3,26.62,T13-T14,231.6347281,1.78,22,8.325775571,77.2196633,GOOD,AVAILABLE,"11kv line,Lt Line",Road,Agri Land,"11 kv,lt,2 fence,road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.2196633 8.325775571, 77.22209003 8.324962099)"
15,15,,S,,GC+3,26.62,T14-T15,282.1435711,1.82,39,8.324962099,77.22209003,GOOD,AVAILABLE,"11Kv line,Lt Line",Road,Agri Land,"2 fence,3 compound wall,Road,11 kvline,ltline,house",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22209003 8.324962099, 77.22370841 8.324357313)"
16,16,,S,,GC+3,26.62,T15-T16,190.4703285,1.63,42,8.324357313,77.22370841,GOOD,AVAILABLE,"Lt line-2Nos,11KV Line-2nos",Road,Agri Land,"Road,2nos lt line,2nos 11 kvline,4 compound wall,3 fencing",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22370841 8.324357313, 77.22547833 8.323743898)"
17,17,,S,,GC+3,26.62,T16-T17,206.5009281,2.76,33,8.323743898,77.22547833,GOOD,AVAILABLE,Lt Line,Road,Agri Land,"DC,4 compound,2 fence,Road,ltline",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22547833 8.323743898, 77.22726502 8.323052186)"
18,18,,T,"89°48'10""RT",KC+3,27,T17-T18,211.2297799,1.32,33,8.323052186,77.22726502,GOOD,AVAILABLE,"Lt Line , 11Kv line-2nos",Road,Agri Land,"LILO,road,3 compound,2 fence,lt line,2nos 11 kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22726502 8.323052186, 77.22651836 8.321003993)"
19,19,,T,"06°43'23""LT",HC+3,24.94,T18-T19,241.0789499,2.92,18,8.321003993,77.22651836,GOOD,AVAILABLE,Lt Line-2nos,Road,Agri Land,"DC,Road,3 fencing,2nos  lt line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22651836 8.321003993, 77.22622834 8.319775539)"
20,20,,T,"36°34'53""RT",KC+3,27,T19-T20,139.6181191,2.81,21,8.319775539,77.22622834,GOOD,AVAILABLE,,River,Agri Land,"DC,damiraparani river,brick manufacter,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22622834 8.319775539, 77.22526342 8.318963766)"
21,21,,T,"13°51'51""RT",HC+3,24.94,T20-T21,139.1836304,2.9,17,8.318963766,77.22526342,GOOD,AVAILABLE,,Pond,Agri Land,"DC,2 foundation,pond ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22526342 8.318963766, 77.22434174 8.318509622)"
22,22,,T,"36°16'33""LT",KC,27,T21-T22,113.3124075,2.77,16,8.318509622,77.22434174,GOOD,AVAILABLE,LtLine,,Agri Land,"DC,ltline",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.22434174 8.318509622, 77.2242541 8.318341241)"
GANTRY,MARTHANDAM,3W,,,,,T22-Gantry (Marthandam),20.98321217,,,8.318341241,77.2242541,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
