SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DIVIATION OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY ,OTTAPIDARAM ,2W,,,,14,,,,46,8.904227184,78.02034359,AVAILABLE,,,,Ottapidaram Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.020343594253 8.90422718420561, 78.0203898623585 8.903926753457)"
1,1,,T,"16°90'52""LT",PB,20.85,OTTAPIDARAM - T1,33.64675357,39.78,45,8.903926753,78.02038986,AVAILABLE,LT LINE,,PLAIN LAND,"Sc line,lt line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0203898623585 8.903926753457, 78.0202705040574 8.90310296909074)"
2,2,,S,,PA,20.9,T1-T2,92.13755719,36.43,45,8.903102969,78.0202705,AVAILABLE,11KV LINE-2NOS,CART TRACK,PLAIN LAND,"Sc line,11kv line-2Nos, cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0202705040574 8.90310296909074, 78.0206855759024 8.90143850165177)"
3,3,,S,,PA,20.9,T2-T3,189.8432434,39.76,45,8.901438502,78.02068558,AVAILABLE,11KV LINE,CART TRACK,PLAIN LAND,"Sc line,11kv line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0206855759024 8.90143850165177, 78.0207217857241 8.90023080571024)"
4,4,,S,,PA,20.9,T3-T4,133.7566586,41.42,47,8.900230806,78.02072179,AVAILABLE,,,PLAIN LAND,"Sc line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0207217857241 8.90023080571024, 78.0207432433962 8.89818374204733)"
5,5,,S,,PA,20.9,T4-T5,226.6296386,39.54,47,8.898183742,78.02074324,AVAILABLE,,,PLAIN LAND,"Sc line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0207432433962 8.89818374204733, 78.0207667127251 8.89653713932519)"
6,6,,T,"77°98'57""RT",PC,21.65,T5-T6,182.3024159,35.63,49,8.896537139,78.02076671,AVAILABLE,,CART TRACK,PLAIN LAND,"Sc line,cart track,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0207667127251 8.89653713932519, 78.0230482667684 8.89612838586226)"
7,7,,S,,PA,20.9,T6-T7,255.222656,39.7,47,8.896128386,78.02304827,AVAILABLE,11KV LINE,,AGRI LAND,"Sc line,11kv line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0230482667684 8.89612838586226, 78.0252466723322 8.89574580015721)"
8,8,,T,"05°43'27""RT",PB+3,23.85,T7-T8,245.7022625,41.26,39,8.8957458,78.02524667,AVAILABLE,"33KV LINE, 11KV LINE, LT LINE",ROAD,AGRI LAND,"Sc line,road,33kv line,11kv line,lt line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0252466723322 8.89574580015721, 78.0271580815315 8.89559640944002)"
9,9,,T,"23°00'43""RT",PB,20.85,T8-T9,211.0785259,39.58,39,8.895596409,78.02715808,AVAILABLE,,,WATER LOGGED AREA,"Sc line,water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0271580815315 8.89559640944002, 78.0295626819133 8.89639702372441)"
10,10,,T,"27°78'05""RT",PB,20.85,T9-T10,279.167085,38.4,39,8.896397024,78.02956268,AVAILABLE,"LT LINE, 33KV LINE",CART TRACK,PLAIN LAND,"Sc line,cart track,lt line,33kv line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0295626819133 8.89639702372441, 78.0309101566672 8.89779883980129)"
11,11,,S,,PA,20.9,T10-T11,214.6811244,39.52,38,8.89779884,78.03091016,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0309101566672 8.89779883980129, 78.0327032133936 8.89972500318112)"
12,12,,S,,PA,20.9,T11-T12,290.5730939,42.74,38,8.899725003,78.03270321,AVAILABLE,11KV LINE,CART TRACK,AGRI LAND,"Sc line,11kv line,cart track,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0327032133936 8.89972500318112, 78.0346800014376 8.90180882560969)"
13,13,,S,,PA,20.9,T12-T13,317.1352186,39.46,40,8.901808826,78.03468,AVAILABLE,,,PLAIN LAND,"Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0346800014376 8.90180882560969, 78.0366681888699 8.90394066536039)"
14,14,,T,"02°60'63""RT",PB,20.85,T13-T14,321.8726095,39.59,42,8.903940665,78.03666819,AVAILABLE,11KV LINE,,AGRI LAND,"Sc line,11kv line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0366681888699 8.90394066536039, 78.038513213396 8.90610892840684)"
15,15,,S,,PA,20.9,T14-T15,314.4359294,40.72,41,8.906108928,78.03851321,AVAILABLE,33KV LINE,,AGRI LAND,"Sc line,cart track ,33kv line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.038513213396 8.90610892840684, 78.0402700603008 8.90823246229116)"
16,16,,S,,PA,20.9,T15-T16,304.4136339,39.89,41,8.908232462,78.04027006,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0402700603008 8.90823246229116, 78.0421083793044 8.91040401218272)"
17,17,,S,,PA,20.9,T16-T17,314.2349549,37.49,41,8.910404012,78.04210838,AVAILABLE,33KV LINE,CART TRACK,AGRI LAND,"Sc line,cart track,33kv line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0421083793044 8.91040401218272, 78.0438598617911 8.91253580181278)"
18,18,,S,,PA,20.9,T17-T18,304.7431962,38.53,40,8.912535802,78.04385986,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0438598617911 8.91253580181278, 78.0454933270812 8.91447745519211)"
19,19,2W,T,"27°16'77""LT",PB+3,23.85,T18-T19,280.2421989,35.82,40,8.914477455,78.04549333,AVAILABLE,"33KV LINE, 400KV LINE",ROAD,PLAIN LAND,"Sc line,33kv line,road,400kv line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0454933270812 8.91447745519211, 78.0473282933235 8.91524888029062)"
20,20,,S,,PA,20.9,T19-T20,219.3085589,38.71,37,8.91524888,78.04732829,AVAILABLE,,,AGRI LAND,"Sc line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0473282933235 8.91524888029062, 78.0494398623704 8.91615577469465)"
21,21,,S,,PA,20.9,T20-T21,253.2006766,48.38,36,8.916155775,78.04943986,AVAILABLE,,,AGRI LAND,"Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0494398623704 8.91615577469465, 78.0516634136438 8.91715574074945)"
22,22,,S,,PA,20.9,T21-T22,268.6411968,38.54,38,8.917155741,78.05166341,AVAILABLE,33KV LINE,,AGRI LAND,"Sc line,33kv line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0516634136438 8.91715574074945, 78.0539650842547 8.91811032652531)"
23,23,,T,"05°66'00""LT",PB,20.85,T22-T23,274.5248613,37.76,36,8.918110327,78.05396508,AVAILABLE,,CART TRACK,AGRI LAND,"Sc line,cart track,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0539650842547 8.91811032652531, 78.0562865361571 8.91881516827237)"
24,24,,S,,PA,20.9,T23-T24,267.1953494,38.84,35,8.918815168,78.05628654,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0562865361571 8.91881516827237, 78.0583883821964 8.91946866929681)"
25,25,,S,,PA,20.9,T24-T25,242.4188903,39.85,35,8.919468669,78.05838838,AVAILABLE,,CART TRACK,AGRI LAND,"Sc line,cart track,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0583883821964 8.91946866929681, 78.0607148632407 8.9201668839999)"
26,26,,T,"05°66'00""LT",PB,20.85,T25-T26,267.5099246,40.36,31,8.920166884,78.06071486,AVAILABLE,LT LINE,,PLAIN LAND,"Sc line,lt line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0607148632407 8.9201668839999, 78.0611731857061 8.92025366391239)"
27,27,,DP,"75°15'98""RT",DP,8,T26-T27,51.35845933,38.84,31,8.920253664,78.06117319,AVAILABLE,230KV BRIDGE TOWER,,AGRI LAND,"Sc line,230kv bridge tower,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0611731857061 8.92025366391239, 78.0611715093255 8.92016357178909)"
28,27a,,DP,"80°22'05""LT",DP,8,T27-T27a,9.974494323,38.9,31,8.920163572,78.06117151,AVAILABLE,230KV BRIDGE TOWER,,AGRI LAND,"Sc line,230kv bridge tower,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0611715093255 8.92016357178909, 78.0616100504994 8.9202318033257)"
29,28,,DP,"87°90'80""RT",DP,8,T27a-T28,48.86177903,36.53,32,8.920231803,78.06161005,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0616100504994 8.9202318033257, 78.0615999922156 8.92031659589709)"
30,28A,,DP,"80°69'99""RT",DP,8,T28-T28a,9.451510408,38.49,32,8.920316596,78.06159999,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0615999922156 8.92031659589709, 78.0619567260146 8.92030003484953)"
31,29,,T,"18°08'04""RT",PB,20.85,T28a-T29,39.31161819,39.78,32,8.920300035,78.06195673,AVAILABLE,LT LINE,,AGRI LAND,"Sc line,lt line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0619567260146 8.92030003484953, 78.0640682950615 8.92087867740555)"
32,30,,S,,PA,20.9,T29-T30,241.1062935,48.76,31,8.920878677,78.0640683,AVAILABLE,33KV LINE-2NOS,,AGRI LAND,"Sc line,33kv line - 2nos,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0640682950615 8.92087867740555, 78.0661798641085 8.92152521911918)"
33,31,,S,,PA,20.9,T30-T31,243.2099695,39.74,30,8.921525219,78.06617986,AVAILABLE,,,AGRI LAND,"Sc line, Agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0661798641085 8.92152521911918, 78.0683182552456 8.92215023043498)"
34,32,,T,"10°73'27""LT",PB,20.85,T31-T32,245.3493351,38.37,28,8.92215023,78.06831826,AVAILABLE,,NALA,AGRI LAND,"Sc line,Nala,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0683182552456 8.92215023043498, 78.0707101151347 8.92238539604774)"
35,33,,S,,PA,20.9,T32-T33,264.5774094,40.9,28,8.922385396,78.07071012,AVAILABLE,,,PLAIN LAND,"Sc line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0707101151347 8.92238539604774, 78.0729950219392 8.92251490267963)"
36,34,,T,"08°22'18""RT",PB,20.85,T33-T34,251.9264039,39.82,27,8.922514903,78.07299502,AVAILABLE,,,AGRI LAND,"Sc line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0729950219392 8.92251490267963, 78.0743082985282 8.92278020896107)"
37,35,3W,T(Tapping),"91°18'58""RT",PC ( TAPPING),21.65,T34-T35,147.5167941,35.52,26,8.922780209,78.0743083,AVAILABLE,,,AGRI LAND,"Sc line -tapping, agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0743082985282 8.92278020896107, 78.074 8.924087)"
37,35A,,T,,PB,23.85,T35-T35A,140,35.52,26,8.924087,78.074,AVAILABLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.074 8.924087, 78.07342518 8.926686581)"
38,36,,T,"01°21'98""LT",PB+3,23.85,T35-T36,305,38.45,28,8.926686581,78.07342518,AVAILABLE,400KV LINE,ROAD,PLAIN LAND," sc line, road, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07342518 8.926686581, 78.07294976 8.92859835)"
39,37,,S,,PA,20.9,T36-T37,218.0049601,68.86,29,8.92859835,78.07294976,AVAILABLE,,,PLAIN LAND," sc line, road Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07294976 8.92859835, 78.07233788 8.931061908)"
40,38,,S,,PA,20.9,T37-T38,280.9072731,38.58,30,8.931061908,78.07233788,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07233788 8.931061908, 78.07168845 8.933541677)"
41,39,,S,,PA,20.9,T38-T39,283.6623852,40.32,30,8.933541677,78.07168845,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07168845 8.933541677, 78.0710806 8.93600222)"
42,40,,S,,PA,20.9,T39-T40,280.4766615,39.33,32,8.93600222,78.0710806,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0710806 8.93600222, 78.07050157 8.938459766)"
43,41,,S,,PA,20.9,T40-T41,279.4142268,43.53,33,8.938459766,78.07050157,AVAILABLE,33KV LINE,,PLAIN LAND," sc line,33Kv line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07050157 8.938459766, 78.06987528 8.940943791)"
44,42,,S,,PA,20.9,T41-T42,283.489474,34.93,33,8.940943791,78.06987528,AVAILABLE,33KV LINE,,PLAIN LAND," sc line,33Kv line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06987528 8.940943791, 78.06926373 8.943408589)"
45,43,,S,,PA,20.9,T42-T43,281.0318145,38.42,32,8.943408589,78.06926373,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06926373 8.943408589, 78.06875613 8.945949215)"
46,44,,S,,PA,20.9,T43-T44,286.7405118,39.58,35,8.945949215,78.06875613,AVAILABLE,,,PLAIN LAND," sc line,Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06875613 8.945949215, 78.06805708 8.948371918)"
47,45,,S,,PA,20.9,T44-T45,279.0114278,37.7,35,8.948371918,78.06805708,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06805708 8.948371918, 78.06764234 8.949984174)"
48,46,,T,"15°97'18""LT",PB,20.85,T45-T46,184.2216792,38.82,37,8.949984174,78.06764234,AVAILABLE,,,PLAIN LAND," sc line, Plain land, 230Kv Line,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06764234 8.949984174, 78.06765608 8.950466392)"
49,47,,Dp,"32°19'96""RT",DP,DP,T46-T47,53.40221353,39.73,37,8.950466392,78.06765608,AVAILABLE,230KV LINE,,PLAIN LAND," sc line, Plain land, 230Kv Line,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06765608 8.950466392, 78.06743313 8.950841634)"
50,48,,Dp,"30°49'33""LT",DP,DP,T47-T48,48.24694176,39.84,37,8.950841634,78.06743313,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06743313 8.950841634, 78.06743246 8.951307291)"
51,49,2W,T,"13°47'06""RT",PB,20.85,T48-T49,51.54810159,40.74,38,8.951307291,78.06743246,NOT AVAILABLE,,,PLAIN LAND," sc line, Plain land,T.NO.48 TO T.NO.49  Earth wire is not Available",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06743246 8.951307291, 78.06691915 8.953424601)"
52,50,,S,,PA,20.9,T49-T50,241.0985633,39.81,37,8.953424601,78.06691915,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06691915 8.953424601, 78.06636561 8.955808173)"
53,51,,S,,PA,20.9,T50-T51,270.8034126,39.93,37,8.955808173,78.06636561,AVAILABLE,11KV LINE,,PLAIN LAND," sc line, Plain land, 11Kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06636561 8.955808173, 78.06583788 8.958174177)"
54,52,,S,,PA,20.9,T51-T52,268.2786926,38.72,36,8.958174177,78.06583788,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06583788 8.958174177, 78.06524578 8.960526256)"
55,53,,S,,PA+3,23.9,T52-T53,268.4029519,39.67,37,8.960526256,78.06524578,AVAILABLE,"33KV LINE, 11KV LINE",MUD ROAD,PLAIN LAND," sc line, Plain land, 33KV line,  11Kv line, Mudroad, ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06524578 8.960526256, 78.06473114 8.962992247)"
56,54,,S,,PA+3,23.9,T53-T54,278.8029038,38.59,37,8.962992247,78.06473114,AVAILABLE,33KV LINE,ROAD,PLAIN LAND," sc line, Plain land, 33KV line,  road, ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06473114 8.962992247, 78.06424197 8.965147905)"
57,55,,T,"13°12'22""RT",PB,20.85,T54-T55,244.6330894,41.76,37,8.965147905,78.06424197,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06424197 8.965147905, 78.0631050467491 8.96758935703686)"
58,56,,S,,PA,20.9,T55-T56,297.824467,38.84,38,8.967589357,78.06310505,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0631050467491 8.96758935703686, 78.0620157346129 8.96993541396378)"
59,57,,S,,PA,20.9,T56-T57,286.052609,38.91,36,8.969935414,78.06201573,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0620157346129 8.96993541396378, 78.0608127638697 8.97232848238378)"
60,58,,S,,PA,20.9,T57-T58,296.1582815,39.75,34,8.972328482,78.06081276,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0608127638697 8.97232848238378, 78.0596470087766 8.97468245679191)"
61,59,,S,,PA,20.9,T58-T59,290.461107,38.47,34,8.974682457,78.05964701,AVAILABLE,33KV LINE,,PLAIN LAND," sc line ,33kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0596470087766 8.97468245679191, 78.0584192276001 8.9770354224183)"
62,60,,S,,PA,20.9,T59-T60,293.4408459,40.88,33,8.977035422,78.05841923,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0584192276001 8.9770354224183, 78.0573393031954 8.97945957371403)"
63,61,,S,,PA,20.9,T60-T61,293.5001084,39.43,35,8.979459574,78.0573393,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0573393031954 8.97945957371403, 78.0560488253831 8.98189397491436)"
64,62,,S,,PA,20.9,T61-T62,304.6266611,39.53,34,8.981893975,78.05604883,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0560488253831 8.98189397491436, 78.0549803003668 8.98423132909516)"
65,63,,S,,PA,20.9,T62-T63,284.2192692,42.78,37,8.984231329,78.0549803,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0549803003668 8.98423132909516, 78.0538199096918 8.98656436311287)"
66,64,,S,,PA,20.9,T63-T64,288.1213314,39.94,37,8.986564363,78.05381991,AVAILABLE,4OOKV LINE,,PLAIN LAND,"sc line, 400kv dc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0538199096918 8.98656436311287, 78.0525210499763 8.98891228423837)"
67,65,2W,T,"05°41'29""LT",PB,20.85,T64-T65,296.6348859,47.4,37,8.988912284,78.05252105,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0525210499763 8.98891228423837, 78.051476329565 8.99131251283848)"
68,66,,S,,PA,20.9,T65-T66,289.543816,39.36,38,8.991312513,78.05147633,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.051476329565 8.99131251283848, 78.0502720177173 8.99369716128693)"
69,67,,S,,PA,20.9,T66-T67,295.3663543,38.62,41,8.993697161,78.05027202,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0502720177173 8.99369716128693, 78.0491578951478 8.99600794714428)"
70,68,,S,,PA,20.9,T67-T68,283.6773348,42.95,41,8.996007947,78.0491579,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0491578951478 8.99600794714428, 78.0481141805648 8.99823361272351)"
71,69,,S,,PA,20.9,T68-T69,271.8454485,38.51,42,8.998233613,78.04811418,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0481141805648 8.99823361272351, 78.0468833819031 9.00066093362769)"
72,70,,S,,PA,20.9,T69-T70,300.9200576,79.9,44,9.000660934,78.04688338,AVAILABLE,,,PLAIN LAND," sc line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0468833819031 9.00066093362769, 78.0457317084074 9.00302664517651)"
73,71,,S,,PA,20.9,T70-T71,290.9486601,38.38,44,9.003026645,78.04573171,AVAILABLE,,,PLAIN LAND,"Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0457317084074 9.00302664517651, 78.044583722949 9.00538373152124)"
74,72,,S,,PA,20.9,T71-T72,289.9121389,39.52,45,9.005383732,78.04458372,AVAILABLE,,,PLAIN LAND,"Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.044583722949 9.00538373152124, 78.0434293672442 9.00773351739133)"
75,73,,S,,PA,20.9,T72-T73,289.4912656,38.7,42,9.007733517,78.04342937,AVAILABLE,110KV LINE,,PLAIN LAND,"Sc line .110kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0434293672442 9.00773351739133, 78.0425650253892 9.00945346089453)"
76,74,,S,,PA+3,23.9,T73-T74,212.8413794,39.64,41,9.009453461,78.04256503,AVAILABLE,LT LINE,"THAR ROAD, CANAL ",PLAIN LAND,"Sc line, thar road, LT line, canal, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0425650253892 9.00945346089453, 78.041798248887 9.01105650444798)"
77,75,,T,"10°44'93""LT",PB,20.85,T74-T75,196.5032258,40.69,42,9.011056504,78.04179825,AVAILABLE,,,PLAIN LAND,"Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.041798248887 9.01105650444798, 78.04138854146 9.0125784123823)"
78,76,3W,T(LILO),"90°77'46""LT",PC (LILO),21.65,T75-T76,174.4079868,39.98,41,9.012578412,78.04138854,AVAILABLE,,,PLAIN LAND,"Sc line, lilo, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04138854146 9.0125784123823, 78.0432684347033 9.01305160655825)"
79,77,,S,,PA+3,23.9,T76-T77,213.41835,38.47,41,9.013051607,78.04326843,AVAILABLE,"11KV LINE-2NOS, 33KV LINE",THAR ROAD,PLAIN LAND,"Sc line,11kv line-2nos,thar road,33kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0432684347033 9.01305160655825, 78.0454349890351 9.01352976715327)"
80,78,,S,,PA,20.9,T77-T78,244.2426052,41.58,38,9.013529767,78.04543499,AVAILABLE,33KV LINE,,PLAIN LAND,"Sc line, 33kv line, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0454349890351 9.01352976715327, 78.0472917482256 9.01397514470044)"
81,79,,T,"37°44'72""LT",PC,21.65,T78-T79,210.2061573,39.9,37,9.013975145,78.04729175,AVAILABLE,,,PLAIN LAND,"Sc line, ss",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0472917482256 9.01397514470044, 78.047838 9.013968)"
82,Yeppothumvenran,2W,,,,18,T79-Yeppothumvenran Gantry,16.54411463,,37,9.013968,78.047838,AVAILABLE,,,,Yeppothumvenran Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,Km,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
