SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DIVATION OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),EARTH FOOTING RESISTENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
MELAKALLUR GANTRY,,2W,,,,,,,,59,8.718575025,77.59005027,,,,,,GANTRY ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59005027020935 8.718575025484226, 77.58962206407136 8.718626562990165)"
2,1,,T,"02°09'20""RT",HC,21.94,Gantry (Kotayar) - T1,60,2.78,57,8.718626563,77.58962206,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58962206407136 8.718626562990165, 77.58889652607154 8.718741581791322)"
3,2,2W,T,"84°57'32""RT",KC,24,T1-T2,120,2.42,57,8.718741582,77.58889653,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE, lilo,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58889652607154 8.718741581791322, 77.58894447176164 8.719421943446802)"
4,3,,T,"39°40'33""RT",KC,24,T2-T3,100,2.76,57,8.719421943,77.58894447,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58894447176164 8.719421943446802, 77.59020913253404 8.720756465927337)"
5,4,,S,,GC,23.62,T3-T4,202.9847444,1.42,58,8.720756466,77.59020913,GOOD,AVAILABLE,"11KV LINE-3NOS,LT LINE",,PLAIN LAND,"DC LINE, 11kv LINE 3NOS, LT LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59020913253404 8.720756465927337, 77.59178761322985 8.722434624069912)"
6,5,,S,,GC,23.62,T4-T5,254.3609735,1.54,60,8.722434624,77.59178761,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59178761322985 8.722434624069912, 77.5936095078845 8.724376245274629)"
7,6,,S,,GC+3,26.62,T5-T6,293.9633721,1.63,62,8.724376245,77.59360951,GOOD,AVAILABLE,11KV LINE-2NOS,ROAD,PLAIN LAND,"DC LINE,11 kv LINE-2NOS, ROAD,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5936095078845 8.724376245274629, 77.59548082853034 8.72625987018151)"
8,7,,S,,GC,23.62,T6-T7,293.1045561,1.7,62,8.72625987,77.59548083,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59548082853034 8.72625987018151, 77.59746215880845 8.728229273689529)"
9,8,,S,,GC,23.62,T7-T8,308.3770283,1.26,61,8.728229274,77.59746216,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59746215880845 8.728229273689529, 77.59933166594237 8.730182459735472)"
10,9,,S,,GC,23.62,T8-T9,298.4903645,1.58,63,8.73018246,77.59933167,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59933166594237 8.730182459735472, 77.60146267540456 8.73246038213057)"
11,10,,T,"03°44'38""LT",HC,21.94,T9-T10,344.3943202,2.42,70,8.732460382,77.60146268,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60146267540456 8.73246038213057, 77.60335732550527 8.734655118052245)"
12,11,,S,,GC,23.62,T10-T11,320.1793331,1.52,71,8.734655118,77.60335733,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60335732550527 8.734655118052245, 77.60531298875594 8.736976764331132)"
13,12,,S,,GC,23.62,T11-T12,335.2352917,1.74,73,8.736976764,77.60531299,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60531298875594 8.736976764331132, 77.60696221162038 8.73896767892542)"
14,13,,S,,GC,23.62,T12-T13,285.5192441,1.46,76,8.738967679,77.60696221,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60696221162038 8.73896767892542, 77.60881528688641 8.741272074436099)"
15,14,,S,,GC,23.62,T13-T14,326.6006994,1.59,71,8.741272074,77.60881529,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60881528688641 8.741272074436099, 77.61074244708092 8.743483989131558)"
16,15,2W,T,"00°29'11""LT",HC,21.94,T14-T15,323.955908,2.72,66,8.743483989,77.61074245,GOOD,AVAILABLE,11KV LINE ,"CART TRACK,ROAD",PLAIN LAND,"DC LINE, 11kv LINE ,cart track ,road,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61074244708092 8.743483989131558, 77.61243459036118 8.745611400209471)"
17,16,,S,,GC,23.62,T15-T16,300.2405153,1.89,67,8.7456114,77.61243459,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61243459036118 8.745611400209471, 77.61416393962936 8.747655615158289)"
18,17,,S,,GC+3,26.62,T16-T17,295.6969422,1.49,65,8.747655615,77.61416394,GOOD,AVAILABLE,,ROAD,PLAIN LAND,"DC LINE,Road,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61416393962936 8.747655615158289, 77.61599790711956 8.74987810569272)"
19,18,,S,,GC,23.62,T17-T18,318.2327724,1.53,64,8.749878106,77.61599791,GOOD,AVAILABLE,,"ODAI (NALA),ROAD",WATER LOGGED AREA,"DC line , odai(nala) , Road , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61599790711956 8.74987810569272, 77.61770546079046 8.751909043288723)"
20,19,,S,,GC,23.62,T18-T19,293.0282834,1.82,64,8.751909043,77.61770546,GOOD,AVAILABLE,,ODAI(NALA),PLAIN LAND,"dC line,odai( nala) , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61770546079046 8.751909043288723, 77.61949818325253 8.754062908347635)"
21,20,,S,,GC,23.62,T19-T20,309.4834733,1.71,64,8.754062908,77.61949818,GOOD,AVAILABLE,LT LINE,"CART TRACK-2NOS,ODAI(NALA)",WATER LOGGED AREA,"DC line , 2nos cart track, 1nos LT line, odai(nala) , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61949818325253 8.754062908347635, 77.62134556174621 8.756324459236804)"
22,21,,S,,GC,23.62,T20-T21,322.5140451,1.38,66,8.756324459,77.62134556,GOOD,AVAILABLE,11KV LINE,,AGRI LAND,"DC line  , 11kv line , agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62134556174621 8.756324459236804, 77.6231885667546 8.758565115270526)"
23,22,,S,,GC,23.62,T21-T22,320.4173344,1.54,66,8.758565115,77.62318857,GOOD,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND,"Dc line , LT line , CART track , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6231885667546 8.758565115270526, 77.6250731605532 8.760802113308417)"
24,23,,T,"00°03'50""LT",HC,21.94,T22-T23,323.0259035,2.76,68,8.760802113,77.62507316,GOOD,AVAILABLE,11KV LINE,CART TRACK,PLAIN LAND,"Dc line, 11kv line , cart track ,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6250731605532 8.760802113308417, 77.62685548249486 8.76303612204717)"
25,24,,S,,GC,23.62,T23-T24,315.6513879,1.84,69,8.763036122,77.62685548,GOOD,AVAILABLE,,"POND,ODAI BUND",WATER LOGGED AREA,"DC line  , pond ,odai bund , water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62685548249486 8.76303612204717, 77.62857712729192 8.765092177057893)"
26,25,,S,,GC,23.62,T24-T25,296.1549008,1.58,69,8.765092177,77.62857713,GOOD,AVAILABLE,,POND ,WATER LOGGED AREA,"Dc line  , pond, water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62857712729192 8.765092177057893, 77.63025887688961 8.767089564294515)"
27,26,,S,,GC,23.62,T25-T26,288.3556562,1.36,70,8.767089564,77.63025888,GOOD,AVAILABLE,LT LINE-3NOS,CART TRACK,PLAIN LAND,"Dc line , 3nos LT line , cart track, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63025887688961 8.767089564294515, 77.63195235346444 8.769133337862836)"
28,27,,T,"00°06'16""RT",HC,21.94,T26-T27,293.129042,2.84,70,8.769133338,77.63195235,GOOD,AVAILABLE,,,PLAIN LAND,"Dc line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63195235346444 8.769133337862836, 77.63323981753307 8.770686700962575)"
29,28,2W,T,"00°04'41""LT",HC+3,24.94,T27-T28,222.8155906,2.9,71,8.770686701,77.63323982,GOOD,AVAILABLE,LT LINE,"ROAD,ODAI(NALA)",AGRI LAND,"DC line , Road SH 39 ( thenkasi to tirunelveli), ODAI(NALA) , LT  LINE, AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63323981753307 8.770686700962575, 77.63499163034855 8.772814944781421)"
30,29,,S,,GC,23.62,T28-T29,304.4291334,1.53,72,8.772814945,77.63499163,GOOD,AVAILABLE,LT LINE,CART TRACK,AGRI LAND,"DC line  , cart track , LT line , agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63499163034855 8.772814944781421, 77.6368990209968 8.775113821246189)"
31,30,,T,"00°31'51""LT",HC,21.94,T29-T30,329.894124,2.49,73,8.775113821,77.63689902,GOOD,AVAILABLE,LT LINE,,PLAIN LAND,"DC line , well, LT line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6368990209968 8.775113821246189, 77.63869341041696 8.77732619578559)"
32,31,,T,"00°52'06""RT",HC,21.94,T30-T31,314.6105344,2.78,72,8.777326196,77.63869341,GOOD,AVAILABLE,400KV LINE,ODAI(NALA),PLAIN LAND,"Dc line , 400 kv multi circuit  under crossing in our line , odai(nala) , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63869341041696 8.77732619578559, 77.64044992913416 8.779425908029314)"
33,32,,T,"00°20'53""LT",HC,21.94,T31-T32,302.3230295,2.76,75,8.779425908,77.64044993,GOOD,AVAILABLE,400KV LINE-2NOS,,PLAIN LAND,"Dc line , 2 nos  400 kv under crossing in our line , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64044992913416 8.779425908029314, 77.64225002785288 8.781604463523202)"
34,33,,T,"00°24'42""LT",HC,21.94,T32-T33,312.1047412,2.74,76,8.781604464,77.64225003,GOOD,AVAILABLE,400KV LINE,CART TRACK,PLAIN LAND,"Dc line , 400 kv under crossing in our line , cart track , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64225002785288 8.781604463523202, 77.64416612817794 8.783889696918166)"
35,34,,T,"01°03'43""LT",HC,21.94,T33-T34,329.3432771,2.37,78,8.783889697,77.64416613,GOOD,NOT AVAILABLE,230Kv line,"ODAI (NALA),CART TRACK",PLAIN LAND,"DC line, 230 kv under crossing in our line , T33-T34 EARTHWIRE IS NOT AVAILABLE , odai(nala) ,  cart track , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64416612817794 8.783889696918166, 77.64591391800043 8.786021178618297)"
36,35,,S,,GC,26.62,T34-T35,304.4247945,1.9,78,8.786021179,77.64591392,GOOD,AVAILABLE,400KV LINE,ROAD,PLAIN LAND,"SC line  , 400 kv under crossing in our line , Road , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64591391800043 8.786021178618297, 77.6477079812409 8.788276572542372)"
37,36,,T,"05°40'16""RT",HC,21.94,T35-T36,318.3064601,2.82,79,8.788276573,77.64770798,GOOD,AVAILABLE,"LT LINE,400KV LINE",,PLAIN LAND,"DC line, LT , 400 kv under crossing in our line , plain  land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6477079812409 8.788276572542372, 77.64862127677873 8.789202969186054)"
38,36A,3W,T,"07°55'28""LT",HC,21.94,T36-T36A,143.6033097,2.52,80,8.789202969,77.64862128,GOOD,AVAILABLE,,,PLAIN LAND,"Dc line  , loli on tvl , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64862127677873 8.789202969186054, 77.64934312337164 8.790172775855877)"
39,37,,T,"02°36'09""RT",HC,21.94,T36A-T37,133.5507033,2.45,78,8.790172776,77.64934312,GOOD,NOT AVAILABLE,,,PLAIN LAND,"Dc line , plain land, T36A-T387 EARTHWIRE IS NOT AVAILABLE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64934312337164 8.790172775855877, 77.651294432813 8.792551065488926)"
40,38,,S,,GC,23.62,T37-T38,339.7531911,1.86,77,8.792551065,77.65129443,GOOD,AVAILABLE,,"ODAI BUND,ODAI (NALA)-2NOS",AGRI LAND,"DC line  , 2nos odai( nala) , odai bund , agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.651294432813 8.792551065488926, 77.65310425183488 8.794773276716093)"
41,39,,T,"00°44'42""RT",HC,21.94,T38-T39,316.5231241,2.58,79,8.794773277,77.65310425,GOOD,AVAILABLE,LT LINE,,AGRI LAND,"DC line , LT line , agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65310425183488 8.794773276716093, 77.654890938468 8.796908666299485)"
42,40,,S,,GC,23.62,T39-T40,307.4804791,1.32,87,8.796908666,77.65489094,GOOD,AVAILABLE,,ODAI(NALA),PLAIN LAND,"DC line  , odai(nala) , cart track, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.654890938468 8.796908666299485, 77.6567912890843 8.799175918025176)"
43,41,,S,,GC,23.62,T40-T41,326.7023481,2.33,92,8.799175918,77.65679129,GOOD,AVAILABLE,,,PLAIN LAND,"DC line  , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6567912890843 8.799175918025176, 77.65855785375392 8.801269204520581)"
44,42,2W,T,"00°38'24""LT",HC+3,24.94,T41-T42,302.4839883,2.53,89,8.801269205,77.65855785,GOOD,AVAILABLE,11KV LINE,ROAD,PLAIN LAND,"DC line  , Road , 11kv line , sheet , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65855785375392 8.801269204520581, 77.6600109411105 8.80303978292916)"
45,43,,T,"38°02'55""RT",KC+3,27,T42-T43,252.9637381,2.93,99,8.803039783,77.66001094,GOOD,AVAILABLE,"11KV LINE,LT LINE-2NOS",ROAD NH-41,PLAIN LAND,"Dc line , Road SH 41 ( tirunelveli to sankarankovil ) , 11kv line , 2nos LT line, street road , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6600109411105 8.80303978292916, 77.66115877296548 8.803297584929712)"
46,44,,T,"10°17'28""LT",HC,21.94,T43-T44,129.5459087,2.42,98,8.803297585,77.66115877,GOOD,AVAILABLE,LT LINE-2NOS,"FENCING-2NOS,ROAD",HILLS AREA,"DC LINE ,2NOS LT LINE,2NOS  COMPOUND,2NOS FENCING,(TIRUNELVELI TO SANGARANKOIL) ROAD ,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66115877296548 8.803297584929712, 77.66252014600225 8.80409996237305)"
47,45,,S,,GC,23.62,T44-T45,174.2076321,1.58,99,8.804099962,77.66252015,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66252014600225 8.80409996237305, 77.66511820661503 8.805143233212114)"
48,46,,S,,GC,23.62,T45-T46,308.4476548,1.7,104,8.805143233,77.66511821,GOOD,AVAILABLE,LT LINE,,HILLS AREA,"DC LINE,LT LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66511820661503 8.805143233212114, 77.66764987020188 8.806221299304855)"
49,47,,S,,GC,23.62,T46-T47,303.1766502,1.82,104,8.806221299,77.66764987,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66764987020188 8.806221299304855, 77.67038673289882 8.807311280945038)"
50,48,,S,,GC,23.62,T47-T48,324.5536594,1.73,105,8.807311281,77.67038673,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE ,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67038673289882 8.807311280945038, 77.67298847091868 8.808351231544565)"
51,49,,S,,GC,23.62,T48-T49,308.6855702,1.84,104,8.808351232,77.67298847,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67298847091868 8.808351231544565, 77.67576489395965 8.809537952420062)"
52,50,,S,,GC,23.62,T49-T50,332.6804389,1.74,98,8.809537952,77.67576489,GOOD,AVAILABLE,,FENCING ,AGRI LAND,"DC LINE,AGRI LAND,FENCING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67576489395965 8.809537952420062, 77.67822012252752 8.810506004293819)"
53,51,,T,"00°36'56""RT",HC,21.94,T50-T51,290.7554292,2.81,95,8.810506004,77.67822012,GOOD,AVAILABLE,,FENCING,AGRI LAND,"DC LINE,AGRI LAND,FENCING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67822012252752 8.810506004293819, 77.68085002834775 8.811589345461767)"
54,52,,S,,GC+3,26.62,T51-T52,313.3706476,1.93,93,8.811589345,77.68085003,GOOD,AVAILABLE,LT LINE,ROAD,PLAIN LAND,"DC LINE,PLOT AREA,2NOS  LT,HOUSE,ROAD ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68085002834775 8.811589345461767, 77.68330827140416 8.812570977934586)"
55,53,,S,,GC,23.62,T52-T53,291.6204265,1.72,90,8.812570978,77.68330827,GOOD,AVAILABLE,LT LINE-2NOS,FENCING-2NOS ,AGRI LAND,"DC LINE,AGRI LAND,2NOS LT, FENCING-2NOS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68330827140416 8.812570977934586, 77.68599182564083 8.813694070718967)"
56,54,,S,,GC+3,26.62,T53-T54,320.5156412,1.67,86,8.813694071,77.68599183,GOOD,AVAILABLE,LT LINE,ROAD,AGRI LAND,"DC LINE,LT LINE,ROAD ,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68599182564083 8.813694070718967, 77.68854327983063 8.814737318954347)"
57,55,,T,"26°01'46""LT",HC+3,24.94,T54-T55,303.6940524,2.59,86,8.814737319,77.68854328,GOOD,AVAILABLE,LT LINE-2NOS,ROAD,WATER LOGGED AREA,"DC LINE,2NOS LT LINE,ROAD ,POND AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68854327983063 8.814737318954347, 77.69057337186487 8.817100862076385)"
58,56,,S,,GC+3,26.62,T55-T56,344.0620502,1.76,81,8.817100862,77.69057337,GOOD,AVAILABLE,11KV LINE-2NOS,ROAD,AGRI LAND,"DC LINE,2NOS 11 KV LINE,LT LINE,ROAD ,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69057337186487 8.817100862076385, 77.69234832832794 8.819003881089852)"
59,57,2W,T,"00°12'19""RT",HC,21.94,T56-T57,287.3049384,2.84,82,8.819003881,77.69234833,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,LILO,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69234832832794 8.819003881089852, 77.69403845401608 8.820797218075612)"
60,58,,S,,GC,23.62,T57-T58,272.0573879,1.91,81,8.820797218,77.69403845,GOOD,AVAILABLE,"33KV LINE,LT LINE",,AGRI LAND,"DC LINE,33 KV LINE,LT LINE, AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69403845401608 8.820797218075612, 77.69585833227138 8.822860565182411)"
61,59,,S,,GC,23.62,T58-T59,303.7939262,1.75,78,8.822860565,77.69585833,GOOD,AVAILABLE,,"ODAI(NALA),FENCING",AGRI LAND,"DC LINE,ODAI(NALA),FENCING,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69585833227138 8.822860565182411, 77.69787166604122 8.825053769401494)"
62,60,,S,,GC,23.62,T59-T60,328.7076397,1.47,80,8.825053769,77.69787167,GOOD,AVAILABLE,11KV LINE,,PLAIN LAND,"DC LINE,11 KV LINE,PLOT AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69787166604122 8.825053769401494, 77.69965164787858 8.827133655111352)"
63,61,,T,"00°39'39""RT",HC+3,24.94,T60-T61,302.3065092,2.88,81,8.827133655,77.69965165,GOOD,AVAILABLE,11KV LINE,ROAD,PLAIN LAND,"DC LINE,11 KV LINE,ROAD ,PLOT AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69965164787858 8.827133655111352, 77.70151678545194 8.829162176101478)"
64,62,,T,"00°28'51""LT",HC+3,24.94,T61-T62,304.2464291,2.43,82,8.829162176,77.70151679,GOOD,AVAILABLE,11KV LINE,ROAD,PLAIN LAND,"DC LINE,11 KV LINE,LT LINE,ROAD ,PLOT AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70151678545194 8.829162176101478, 77.70342349858718 8.831188700022466)"
65,63,,S,,GC,23.62,T62-T63,307.1921233,1.52,80,8.8311887,77.7034235,GOOD,AVAILABLE,LT LINE-2NOS,,PLAIN LAND,"DC LINE,2 LT LINE,PLOTAREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70342349858718 8.831188700022466, 77.70544386996309 8.833510721201042)"
66,64,,S,,GC,23.62,T63-T64,339.8777301,1.78,80,8.833510721,77.70544387,GOOD,AVAILABLE,LT LINE-2NOS,,WATER LOGGED AREA,"DC LINE,2 LT LINE,POND AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70544386996309 8.833510721201042, 77.70722787975173 8.835485876301028)"
67,65,,S,,GC,23.62,T64-T65,293.8712156,1.94,81,8.835485876,77.70722788,GOOD,AVAILABLE,,POND,WATER LOGGED AREA,"DC LINE,POND AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70722787975173 8.835485876301028, 77.7091604095899 8.837616388057349)"
68,66,,T,"00°01'42""LT",HC,21.94,T65-T66,317.5893357,2.48,81,8.837616388,77.70916041,GOOD,AVAILABLE,,POND,WATER LOGGED AREA,"DC LINE,POND AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7091604095899 8.837616388057349, 77.71119989947239 8.839838321618586)"
69,67,,S,,GC,23.62,T66-T67,332.9951136,1.36,82,8.839838322,77.7111999,GOOD,AVAILABLE,LT LINE,,AGRI LAND,"DC LINE,LT LINE ,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71119989947239 8.839838321618586, 77.71302178762272 8.841880026130006)"
70,68,,S,,GC,23.62,T67-T68,302.1418658,1.62,82,8.841880026,77.71302179,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71302178762272 8.841880026130006, 77.71485675079673 8.843916750303434)"
71,69,,S,,GC,23.62,T68-T69,302.6882146,1.95,83,8.84391675,77.71485675,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71485675079673 8.843916750303434, 77.71662332262761 8.84587825886379)"
72,70,2W,T,"00°07'52""RT",HC,21.94,T69-T70,291.4637437,2.51,82,8.845878259,77.71662332,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71662332262761 8.84587825886379, 77.7184566154331 8.847898394378012)"
73,71,,T,"00°21'33""RT",HC,21.94,T70-T71,301.1995746,2.9,82,8.847898394,77.71845662,GOOD,NOT AVAILABLE,230KV LINE,,AGRI LAND,"DC LINE,T70-T71 EARTHWIRE IS NOT AVAILABLE,400 KV LINE UNDER CROSSING OUR LINE ,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7184566154331 8.847898394378012, 77.72026005900845 8.849881416448053)"
74,72,,S,,GC,23.62,T71-T72,295.9485329,1.38,85,8.849881416,77.72026006,GOOD,AVAILABLE,,FENCING-2NOS,AGRI LAND,"DC LINE,2 FENCING,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72026005900845 8.849881416448053, 77.72216677284467 8.85193299781402)"
75,73,,S,,GC,23.62,T72-T73,309.2198918,1.52,85,8.851932998,77.72216677,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72216677284467 8.85193299781402, 77.72397827172614 8.853906389506262)"
76,74,,T,"05°45'03""RT",HC,21.94,T73-T74,295.7555575,2.64,95,8.85390639,77.72397827,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72397827172614 8.853906389506262, 77.72549673850689 8.85523478205405)"
77,75,,S,,GC,23.62,T74-T75,222.6161181,1.7,91,8.855234782,77.72549674,GOOD,AVAILABLE,,,HILLS AREA,"DC LINE,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72549673850689 8.85523478205405, 77.72785339261054 8.857354565657085)"
78,76,,T,"01°53'42""RT",HC,24.94,T75-T76,349.7811848,2.39,75,8.857354566,77.72785339,GOOD,AVAILABLE,,ROAD,HILLS AREA,"DC LINE,HILL AREA,ROAD ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72785339261054 8.857354565657085, 77.73008834696506 8.859214622292251)"
79,77,,T,"01°07'21""LT",HC,21.94,T76-T77,320.79956,2.98,72,8.859214622,77.73008835,GOOD,NOT AVAILABLE,230KV LINE,,HILLS AREA,"DC LINE,T76-T77 EARTHWIRE IS NOT AVAILABLE,400 KV CROSSING OUR LINE BOTTOM,HILL AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73008834696506 8.859214622292251, 77.73218985351431 8.861071355203247)"
80,78,,S,,GC+3,26.62,T77-T78,309.432435,1.47,68,8.861071355,77.73218985,GOOD,AVAILABLE,,ROAD,HILLS AREA,"DC LINE,HILL AREA,ROAD ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73218985351431 8.861071355203247, 77.73428667772835 8.86292112889296)"
81,79,,S,,GC,23.62,T78-T79,308.5353082,1.72,68,8.862921129,77.73428668,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73428667772835 8.86292112889296, 77.73644719033214 8.864750348676157)"
82,80,,S,,GC,23.62,T79-T80,312.3348461,1.9,63,8.864750349,77.73644719,GOOD,AVAILABLE,LT LINE-2NOS,FENCING-2NOS,AGRI LAND,"DC LINE,2 LT LINE ,2 FENCING, AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73644719033214 8.864750348676157, 77.73859664931676 8.866575917171927)"
83,81,,S,,GC,23.62,T80-T81,311.1464166,1.31,59,8.866575917,77.73859665,GOOD,AVAILABLE,,,AGRI LAND,"DC LINE,AGRI LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73859664931676 8.866575917171927, 77.74074778367927 8.868444543264433)"
84,82,2W,T,"00°00'24""LT",HC,21.94,T81-T82,314.4007393,2.4,57,8.868444543,77.74074778,GOOD,AVAILABLE,"LT LINE ,400KV LINE",CART TRACK,PLAIN LAND,"DC LINE,Lt LINE,CART TRACK ,400 kv Dc line koodankulam to tuticorin (Ps) t.no 267 to t.no 268 crossing,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74074778367927 8.868444543264433, 77.74284828163091 8.870288640680988)"
85,83,,S,,GC+3,26.62,T82-T83,308.4206258,1.73,56,8.870288641,77.74284828,GOOD,AVAILABLE,"11KV LINE,LT LINE ",ROAD,PLAIN LAND,"DC LINE,Lt line,11kv line, mudRoad,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74284828163091 8.870288640680988, 77.74495784123256 8.872089003860252)"
86,84,,S,,GC,23.62,T83-T84,305.9946846,1.86,54,8.872089004,77.74495784,GOOD,AVAILABLE,11KV LINE,,PLAIN LAND,"DC LINE,11 kv line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74495784123256 8.872089003860252, 77.74697284858 8.873826096439847)"
87,85,,S,,GC,23.62,T84-T85,293.5389552,1.31,53,8.873826096,77.74697285,GOOD,AVAILABLE,LT LINE,,PLAIN LAND,"DC LINE,Houses,Lt line,well,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74697284858 8.873826096439847, 77.74902473935578 8.875633735011514)"
88,86,,S,,GC+3,26.62,T85-T86,301.73836,1.76,52,8.875633735,77.74902474,GOOD,AVAILABLE,LT LINE-3NOS,ROAD,,"DC LINE,3-Lt line,Road,Houses,Village",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74902473935578 8.875633735011514, 77.75113697858288 8.87743472920254)"
89,87,,S,,GC,23.62,T86-T87,306.2631096,1.92,48,8.877434729,77.75113698,GOOD,AVAILABLE,LT LINE,"CART TRACK,ODAI(NALA)",PLAIN LAND,"DC LINE,11 kv line,cart track , odai(nala),Lt line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75113697858288 8.87743472920254, 77.75324653884097 8.879268513280566)"
90,88,,T,"00°00'00""",HC+3,24.94,T87-T88,308.4152601,2.63,48,8.879268513,77.75324654,GOOD,AVAILABLE,,ROAD,PLAIN LAND,"DC LINE,Road,bushes",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75324653884097 8.879268513280566, 77.75534469802402 8.88108507023719)"
91,89,,T,"47°12'20""LT",KC,24,T88-T89,306.2157879,2.56,47,8.88108507,77.7553447,GOOD,AVAILABLE,33KV LINE ,RIVER,AGRI LAND,"DC LINE,33 kv line,Chittar River,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75534469802402 8.88108507023719, 77.75537688263105 8.882131503095495)"
92,90,,T,"57°28'18""RT",KC,24,T89-T90,115.8760422,2.31,47,8.882131503,77.75537688,GOOD,AVAILABLE,LT LINE-2NOS,,AGRI LAND,"DC LINE,2-Lt line,agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75537688263105 8.882131503095495, 77.75826461401363 8.883853279464024)"
93,91,,S,,GC,23.62,T90-T91,370.6193635,1.53,51,8.883853279,77.75826461,GOOD,AVAILABLE,,POND,WATER LOGGED AREA,"DC LINE,bushes,pond,water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75826461401363 8.883853279464024, 77.76067223708492 8.885267662576787)"
94,92,,T,"01°58'54""LT",HC,21.94,T91-T92,307.8043452,2.57,49,8.885267663,77.76067224,GOOD,AVAILABLE,,POND,WATER LOGGED AREA,"DC LINE,bushes, pond water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76067223708492 8.885267662576787, 77.76297860039037 8.886743321832771)"
95,93,,T,"01°05'06""RT",HC,21.94,T92-T93,301.8763024,2.98,53,8.886743322,77.7629786,GOOD,AVAILABLE,110KV LINE,ODAI(NALA),WATER LOGGED AREA,"DC LINE, odai(nala),110 kv  Dc line Dp crossing, our line is above,bushes,water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76297860039037 8.886743321832771, 77.76551562994501 8.888299786347412)"
96,94,,T,"00°04'05""RT",HC,21.94,T93-T94,328.1271269,2.76,53,8.888299786,77.76551563,GOOD,AVAILABLE,"11KV LINE,110KV LINE,LT LINE",,PLAIN LAND,"DC LINE,Lt line ,11kv line ,Road,110 kv line Dc line Dp crossing,our line is above,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76551562994501 8.888299786347412, 77.76734758005342 8.889426648455728)"
99,95,,T,"45°16'17""RT",KC,24,T94-T95,224,2.65,54,8.889426648,77.76734758,GOOD,AVAILABLE,110KV LINE,,PLAIN LAND,"DC LINE,110 kvline mc tower crossing , our line is below, T94-T95 EARTHWIRE IS AVAILABLE Z SHAPE( Cr 1 & Cr2 tower) plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76734758005342 8.889426648455728, 77.76914533165767 8.88899629994376)"
100,96,,T,"45°36'50""RT",KC+3,27,T95-T96,268,2.72,57,8.8889963,77.76914533,GOOD,AVAILABLE,"11KV LINE-2NOS,LT LINE",ROAD NH-7,PLAIN LAND,"DC LINE, 2-11 kv LINE ,NH-7,Lt LINE,PLAIN LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76914533165767 8.88899629994376, 77.76945076629788 8.888487825977878)"
101,GANTRY KAYATHAR,2W,,,,,T96-Gantry (Kaythar),68,,57,8.888487826,77.76945077,GOOD,AVAILABLE,,,PLAIN LAND,KAYATHAR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,Km,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
