S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type ( SC on DC Tower),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 142A,3W,T,DC,26,,,,133.244034,,9.636610039,77.77594096,GOOD,,,,PLAIN,LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7759409602731 9.63661003857851, 77.7767359837889 9.63743096217513)"
2,143,,S,DA,26,142A - 143,126.0262384,8.17,133.029602,,9.637430962,77.77673598,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7767359837889 9.63743096217513, 77.7784360013902 9.63927196338772)"
3,144,,S,DA,26,147 - 148,276.3942859,3.41,141.285309,,9.639271963,77.778436,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7784360013902 9.63927196338772, 77.7799549698829 9.64091699570417)"
4,145,,S,DA,26,148 - 149,246.9662368,1.76,137.877777,,9.640916996,77.77995497,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7799549698829 9.64091699570417, 77.7815860044211 9.64266101829707)"
5,146,,S,DA,26,149 - 150,263.3657681,4.59,137.103806,,9.642661018,77.781586,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7815860044211 9.64266101829707, 77.7831359859555 9.64432801119983)"
6,147,,S,DA,26,150 - 151,251.0607964,3.71,135.684021,,9.644328011,77.78313599,GOOD,Available,"LT,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7831359859555 9.64432801119983, 77.7847250271588 9.6460130251944)"
7,148,,S,DA,26,151 - 152,255.4422624,5.66,135.674347,,9.646013025,77.78472503,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7847250271588 9.6460130251944, 77.7863230369985 9.64771203696727)"
8,149,,S,DA,26,152 - 153,257.2466479,2.84,138.808258,,9.647712037,77.78632304,GOOD,Available,"LT -2NO,HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7863230369985 9.64771203696727, 77.7879269979894 9.64944197796285)"
9,150,,T,DC,26,153 - 154,260.2018416,6.37,139.938736,"0°17'18"" R",9.649441978,77.787927,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7879269979894 9.64944197796285, 77.7894339803606 9.65105096809566)"
10,151,,S,DA,26,154 - 155,243.1401272,1.82,141.168579,,9.651050968,77.78943398,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7894339803606 9.65105096809566, 77.791055040434 9.65279499068856)"
11,152,,S,DA,26,155 - 156,262.6202511,7.44,143.270096,,9.652794991,77.79105504,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.791055040434 9.65279499068856, 77.7925310097634 9.65437598526477)"
12,153,,S,DA,26,156 - 157,238.5511357,4.63,144.856125,,9.654375985,77.79253101,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7925310097634 9.65437598526477, 77.7941410057246 9.65610098093748)"
13,154,,S,DA,26,157 - 158,260.248263,7.1,147.139648,,9.656100981,77.79414101,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7941410057246 9.65610098093748, 77.7956570405513 9.65772002935409)"
14,155,,S,DA,26,158 - 159,244.6316212,3.19,150.922607,,9.657720029,77.79565704,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7956570405513 9.65772002935409, 77.7972409687936 9.65942096896469)"
15,156,,T,DC,26,159 - 160,256.3488127,6.07,149.356186,"0°2'35"" R",9.659420969,77.79724097,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7972409687936 9.65942096896469, 77.798833027482 9.66112802736461)"
16,157,2W,T,DC,26,160 - 161,257.4521314,8.22,149.132401,"0°19'50"" R",9.661128027,77.79883303,GOOD,Available,"LT,HT, 400KV",,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.798833027482 9.66112802736461, 77.8004860226064 9.66288001276552)"
17,158,,S,DA,26,161 - 162,265.6521415,2.54,145.621063,,9.662880013,77.80048602,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8004860226064 9.66288001276552, 77.8020080085843 9.66451498679816)"
18,159,,S,DA,26,162 - 163,246.3680778,7.16,143.028671,,9.664514987,77.80200801,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8020080085843 9.66451498679816, 77.803709032014 9.66634299606084)"
19,160,,S,DA,26,163 - 164,275.4065531,5.01,146.415665,,9.666342996,77.80370903,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.803709032014 9.66634299606084, 77.8050850052386 9.6678059734404)"
20,161,,T,DC,26,164 - 165,221.5036852,2.44,146.956558,"1°24'0"" L",9.667805973,77.80508501,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8050850052386 9.6678059734404, 77.8066700231283 9.66957597993314)"
21,162,,S,DA,26,165 - 166,262.0932961,3.5,148.210739,,9.66957598,77.80667002,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8066700231283 9.66957597993314, 77.8083729743957 9.67133902944624)"
22,163,,S,DA,26,166 - 167,270.3133305,4.61,149.906326,,9.671339029,77.80837297,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8083729743957 9.67133902944624, 77.8099320083856 9.67301499098539)"
23,164,,S,DA,26,167 - 168,252.460661,3.86,150.431854,,9.673014991,77.80993201,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8099320083856 9.67301499098539, 77.8115570079535 9.67474300414323)"
24,165,,T,DC,26,168 - 169,261.6121473,5.05,151.950821,"0°2'19"" R",9.674743004,77.81155701,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8115570079535 9.67474300414323, 77.8128329850733 9.67609802260994)"
25,166,,S,DA,26,169 - 170,205.2726935,4.17,151.18811,,9.676098023,77.81283299,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8128329850733 9.67609802260994, 77.8143780212849 9.67774699442088)"
26,167,,S,DA,26,170 - 171,249.2235353,5.93,147.722687,,9.677746994,77.81437802,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8143780212849 9.67774699442088, 77.8158839978277 9.67936897650361)"
27,168,,S,DA,26,171 - 172,244.1167877,3.06,145.526337,,9.679368977,77.815884,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8158839978277 9.67936897650361, 77.8173820115625 9.68098601326346)"
28,169,,S,DA,26,172 - 173,243.1215535,3.49,145.266556,,9.680986013,77.81738201,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8173820115625 9.68098601326346, 77.8188269678503 9.68252903781831)"
29,170,,T,DC,26,173 - LILO : 174,233.149554,5.19,144.633972,"0°2'27"" L",9.682529038,77.81882697,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8188269678503 9.68252903781831, 77.8203539829701 9.68416200019419)"
30,171,,S,DA,26,LILO : 174 - 175,246.577219,6.03,145.507584,,9.684162,77.82035398,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8203539829701 9.68416200019419, 77.8218599595129 9.68574701808393)"
31,172,,S,DA,26,175 - 176,241.1225452,3.28,146.429932,,9.685747018,77.82185996,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8218599595129 9.68574701808393, 77.8234490007162 9.68745198100805)"
32,173,,S,DA,26,176 - 177,257.053046,4.47,147.392349,,9.687451981,77.823449,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8234490007162 9.68745198100805, 77.8249910194426 9.68910397030413)"
33,LILO : 174,2W,T,DC,26,177 - 178,249.2413727,4.11,147.384735,"0°9'54"" L",9.68910397,77.82499102,GOOD,Available,,,PLAIN,LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8249910194426 9.68910397030413, 77.8264499735087 9.69067599624395)"
34,175,,S,DA,26,178 - 179,236.5490943,5.22,146.957443,,9.690675996,77.82644997,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8264499735087 9.69067599624395, 77.8280159644782 9.6923620160669)"
35,176,,S,DA,26,179 - 180,253.7944288,4.72,148.91246,,9.692362016,77.82801596,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8280159644782 9.6923620160669, 77.8295459970831 9.69399003311991)"
36,177,,S,DA,26,180 - 181,246.4007428,4.39,148.913986,,9.693990033,77.829546,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8295459970831 9.69399003311991, 77.8311480302363 9.69570295885205)"
37,178,,S,DA,26,181 - 182,258.6681543,3.86,146.784241,,9.695702959,77.83114803,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8311480302363 9.69570295885205, 77.8327469620853 9.69740901142358)"
38,179,,S,DA,26,182 - 183,257.8786691,4.51,146.091125,,9.697409011,77.83274696,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8327469620853 9.69740901142358, 77.8342759888619 9.69904599711298)"
39,180,,T,DC,26,183 - 184,247.0519612,5.01,146.888641,"0°10'34"" L",9.699045997,77.83427599,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8342759888619 9.69904599711298, 77.8354809712618 9.70034401863813)"
40,181,,S,DA,26,184 - 185,195.3416233,4.64,148.06926,,9.700344019,77.83548097,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8354809712618 9.70034401863813, 77.8365690261125 9.70150801353156)"
41,182,,S,DA,26,185 - 186,175.7300957,3.19,148.451447,,9.701508014,77.83656903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8365690261125 9.70150801353156, 77.8381490148603 9.70318196341395)"
42,183,,S,DA,26,186 - 187,253.860354,4.74,149.372757,,9.703181963,77.83814901,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8381490148603 9.70318196341395, 77.8396880161017 9.70486597158014)"
43,184,,S,DC,26,187 - 188,251.6284356,4.27,148.418625,,9.704865972,77.83968802,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8396880161017 9.70486597158014, 77.8408909868448 9.70613096840679)"
44,185,,T,DC,26,188 - 189,192.5163052,3.83,147.18895,"8°3'49"" R",9.706130968,77.84089099,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8408909868448 9.70613096840679, 77.8427999652922 9.70764297991991)"
45,186,2W,S,DA,26,189 - 190,268.2674104,4.39,145.339478,,9.70764298,77.84279997,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8427999652922 9.70764297991991, 77.8446449898183 9.70910201780498)"
46,187,,S,DA,26,190 - Gantry (T.Kallupatti SS),259.1196696,5.62,145.317917,,9.709102018,77.84464499,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8446449898183 9.70910201780498, 77.8464500326663 9.71054001711309)"
47,188,,S,DA,26,Gantry (T.Kallupatti SS) - ,254.2358198,4.87,147.170944,,9.710540017,77.84645003,GOOD,Available,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8464500326663 9.71054001711309, 77.8469889890402 9.71093296073377)"
48,189,2W,T,DC,26, - ,73.45377222,3.96,146.182373,"37°35'22"" R",9.710932961,77.84698899,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8469889890402 9.71093296073377, 77.848117025569 9.71090798266232)"
49,190,,T,DC,26, - ,123.9158784,4.19,146.259018,"10°50'39"" R",9.710907983,77.84811703,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.848117025569 9.71090798266232, 77.8484623599797 9.71083438955247)"
50,Gantry (T.Kallupatti SS),2W,Gantry,H-POLE,12,190 - Gantry,38.7909487,,146.259018,,9.71083439,77.84846236,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
