S.No,Tower No.,Joint Box,Tower Suspension / Tension,D,M,S,,,,,Deviation Angle,Tower Type,Tower Height (m),,,Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,line_geom
1,142 LILO,3W,T,,,,,,,,,DC+0,28,,,,,,,194.901917,,9.944251942,77.815252,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81525199933355 9.94425194211349, 77.81644197812138 9.946067881342428)"
2,1,,S,,,,25,33,56,RT,35°39'5''RT,A+3,28,,,142 LILO-1,242,0.95,FALSE,199.293228,,9.946067881,77.81644198,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81644197812138 9.946067881342428, 77.81756196801814 9.947902931315756)"
3,2,,T,23,40,54.26920442,,,,,20°41'55''RT,C+0,28,,,01-Feb,240,0.4,FALSE,198.507019,12°32'58''RT,9.947902931,77.81756197,GOOD,AVAILABLE,"11KV -2NO, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81756196801814 9.947902931315756, 77.81861900982237 9.949597919691936)"
4,3,,S,,,,,,,,33°34'40''RT,A+0,25,,,02-Mar,223,0.69,FALSE,196.430847,,9.94959792,77.81861901,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81861900982237 9.949597919691936, 77.8188699640024 9.951952899170285)"
5,4,,S,,,,,,,,1°53'60''RT,A+0,25,,,03-Apr,265,2.4,FALSE,196.754822,,9.951952899,77.81886996,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8188699640024 9.951952899170285, 77.81912703697185 9.95442991915806)"
6,5,,S,4,54,42.18547677,12,25,18,RT,0°7'23''RT,A+0,25,,,04-May,278,1.31,FALSE,197.359589,,9.954429919,77.81912704,GOOD,AVAILABLE,LT - 2 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81912703697185 9.95442991915806, 77.81931697089716 9.956589935575238)"
7,6,,S,12,34,53.34986609,19,2,57,RT,1°3'24''RT,A+3,28,,,05-Jun,243,0.72,FALSE,197.954544,,9.956589936,77.81931697,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81931697089716 9.956589935575238, 77.8195189747629 9.958612907875292)"
8,7,,S,,,,35,20,50,LT,1°15'31''RT,A+3,28,,,06-Jul,228,0.99,FALSE,201.412766,,9.958612908,77.81951897,GOOD,AVAILABLE,11KV,NH Madurai - Theni,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8195189747629 9.958612907875292, 77.81978702802542 9.96134188786943)"
9,8,,T,15,49,20.0504287,,,,,0°44'22''RT,B+0,28,,,07-Aug,306,1.32,FALSE,200.603836,10°54'15''RT,9.961341888,77.81978703,GOOD,AVAILABLE,11KV,Village road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81978702802542 9.96134188786943, 77.81923901919905 9.963598882953804)"
10,9,,T,,,,36,10,14,RT,0°28'43''RT,C+3,31,,,08-Sep,259,1.4,FALSE,202.924652,12°45'45''LT,9.963598883,77.81923902,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81923901919905 9.963598882953804, 77.81959198114006 9.965033864741795)"
11,10,2W,T,21,33,12.3055836,34,31,15,LT,22°2'55''RT,C+3,31,,,09-Oct,166,1.35,FALSE,202.03894,9°57'45''RT,9.965033865,77.81959198,GOOD,AVAILABLE,,Railway Crossing,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81959198114006 9.965033864741795, 77.81921395730923 9.96731391004819)"
12,11,,S,,,,57,59,5,LT,0°14'43''RT,A+0,25,,,10-Nov,258,1.83,FALSE,203.409241,,9.96731391,77.81921396,GOOD,AVAILABLE,LT -3 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81921395730923 9.96731391004819, 77.81881196123538 9.969852872342598)"
13,12,,S,17,49,52.33989923,,,,,0°4'2''RT,A+0,25,,,11-Dec,287,0.45,FALSE,202.798401,,9.969852872,77.81881196,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81881196123538 9.969852872342598, 77.81841197681834 9.972289910695894)"
14,13,,S,10,0,3.534980713,16,22,56,LT,0°12'40''RT,A+0,25,,,Dec-13,276,0.6,FALSE,203.020416,,9.972289911,77.81841198,GOOD,AVAILABLE,"11KV -2NO, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81841197681834 9.972289910695894, 77.81796899323814 9.975111929860832)"
15,14,,T,,,,9,52,50,LT,0°21'20''RT,B+0,28,,,13-14,319,1.79,FALSE,203.815521,8°13'48''LT,9.97511193,77.81796899,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81796899323814 9.975111929860832, 77.81800000628006 9.977015879148349)"
16,15,,S,,,,,,,,0°27'28''RT,A+0,25,,,14-15,213,5.4,FALSE,203.871216,,9.977015879,77.81800001,GOOD,AVAILABLE,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81800000628006 9.977015879148349, 77.81802699600851 9.979626925781414)"
17,16,,S,,,,,,,,0°25'28''RT,A+0,25,,,15-16,292,1.79,FALSE,203.226654,,9.979626926,77.818027,GOOD,AVAILABLE,"400kV Crossing, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81802699600851 9.979626925781414, 77.81805800905039 9.981846872816163)"
18,17,,T,,,,,,,,0°4'40''RT,B+0,28,,,16-17,248,0.98,FALSE,204.64238,12°4'57''RT,9.981846873,77.81805801,GOOD,AVAILABLE,"11kV, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81805800905039 9.981846872816163, 77.81809799072867 9.98443889252839)"
19,18,,S,,,,,,,,0°5'17''RT,A+3,28,,,17-18,289,1.12,FALSE,204.622971,,9.984438893,77.81809799,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81809799072867 9.98443889252839, 77.81812196297203 9.986943908088215)"
20,19,,S,,,,,,,,0°3'21''RT,A+3,28,,,18-19,280,4.61,FALSE,205.286255,,9.986943908,77.81812196,GOOD,AVAILABLE,11KV,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81812196297203 9.986943908088215, 77.81820502763233 9.989006945892736)"
21,20,,T,,,,,,,,0°36'56''RT,B+0,28,,,19-20,231,1.55,FALSE,206.876465,33°6'24''RT,9.989006946,77.81820503,GOOD,AVAILABLE,LT - 2 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81820502763233 9.989006945892736, 77.81742601355575 9.991969864871425)"
22,21,,S,11,15,5.656093924,23,53,12,LT,0°41'8''RT,A+0,25,,,20-21,341,3.44,FALSE,208.080383,,9.991969865,77.81742601,GOOD,AVAILABLE,"LT - 2 NO, 11KV",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81742601355575 9.991969864871425, 77.81673601529027 9.994485944589195)"
23,22,,S,,,,,,,,0°9'9''RT,A+0,25,,,21-22,291,1.16,FALSE,208.144287,,9.994485945,77.81673602,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81673601529027 9.994485944589195, 77.8160849928744 9.996953912180874)"
24,23,2W,T,,,,,,,,52°28'35''RT,B+0,28,,,22-23,285,3.77,FALSE,207.469574,30°4'42''LT,9.996953912,77.81608499,GOOD,AVAILABLE,"11kV, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8160849928744 9.996953912180874, 77.81430702358223 9.998732887411908)"
25,24,,S,,,,,,,,0°1'13''RT,A+0,25,,,23-24,280,1.32,FALSE,210.387558,,9.998732887,77.81430702,GOOD,AVAILABLE,11 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81430702358223 9.998732887411908, 77.8121839713382 10.00086088510982)"
26,25,,S,,,,,,,,0°14'34''RT,A+0,25,,,24-25,334,6.5,FALSE,212.404037,,10.00086089,77.81218397,GOOD,AVAILABLE,LT - 3 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8121839713382 10.00086088510982, 77.81022696459513 10.00279593138716)"
27,26,,S,,,,,,,,0°0'39''RT,A+0,25,,,25-26,306,0.9,FALSE,213.916641,,10.00279593,77.81022696,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81022696459513 10.00279593138716, 77.80797499868086 10.005030882176762)"
28,27,,T,14,16,11.48743387,,,,,0°18'23''RT,C+0,28,,,26-27,352,1.32,FALSE,217.330673,41°59'21''RT,10.00503088,77.807975,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80797499868086 10.005030882176762, 77.80785798731343 10.007261893333235)"
29,28,,S,,,,,,,,0°20'6''RT,A+0,25,,,27-28,250,1.38,FALSE,217.697556,,10.00726189,77.80785799,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80785798731343 10.007261893333235, 77.80777400064441 10.00937891060539)"
30,29,,S,,,,,,,,,A+3,28,,,28-29,237,3.85,FALSE,217.662994,,10.00937891,77.807774,GOOD,AVAILABLE,"765KV CROSSING, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80777400064441 10.00937891060539, 77.80766101259054 10.012127923372553)"
31,30,,S,26,28,9.731361589,20,34,52,LT,2°49'33''RT,A+3,28,,,29-30,307,1.07,FALSE,220.445221,,10.01212792,77.80766101,GOOD,AVAILABLE,"11KV - 5NO, LT-2NO",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80766101259054 10.012127923372553, 77.80755900482983 10.014977938072422)"
32,31,,T,,,,,,,,0°31'13''RT,B+0,28,,,30-31,318,0.4,FALSE,224.63028,20°14'35''LT,10.01497794,77.807559,GOOD,AVAILABLE,11KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80755900482983 10.014977938072422, 77.80663498382883 10.017213894603604)"
33,32,,S,18,14,50.12298885,,,,,0°33'6''RT,A+0,25,,,31-32,270,1.46,FALSE,224.375488,,10.01721389,77.80663498,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80663498382883 10.017213894603604, 77.80572596643435 10.019405929961493)"
34,33,,S,,,,17,1,7,LT,0°34'6''RT,A+0,25,,,32-33,265,5.4,FALSE,228.00177,,10.01940593,77.80572597,GOOD,AVAILABLE,LT - 2 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80572596643435 10.019405929961493, 77.80476397541213 10.021749929226322)"
35,34,,T,7,38,58.61286314,,,,,0°15'53''RT,C+3,31,,,33-34,283,1.45,FALSE,231.455627,87°44'44''LT,10.02174993,77.80476398,GOOD,AVAILABLE,LT- 3 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80476397541213 10.021749929226322, 77.80626400079709 10.023863928910483)"
36,35,,T,,,,,,,,0°14'35''RT,C+0,28,,,34-35,289,1.02,FALSE,233.872665,4°31'28''RT,10.02386393,77.806264,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80626400079709 10.023863928910483, 77.80638101216485 10.024003906685007)"
37,MON GANTRY,2W,T,,,,59,29,46,LT,0°12'21''RT,GANTRY,12,,,35-MON GANTRY,23,,FALSE,234.148575,23°24'27''LT,10.02400391,77.80638101,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,
Total Length,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
For M/S STERLITE POWER TRANSMISSION LIMITED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
