S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Srivilliputhur SS),2W,Gantry,H-POLE,12,,,,150.771423,,9.499994991,77.64110003,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6411000266671 9.49999499134719, 77.6410990208387 9.49982902966439)"
2,48,,T,DC,26,Gantry - 48,18.36820713,4.93,149.903915,"76°11'54"" R",9.49982903,77.64109902,GOOD,NO E/W,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6410990208387 9.49982902966439, 77.6395419985055 9.50023001991212)"
3,LILO : 47,3W,T,DC,26,48 - 47,176.7375783,5.1,151.427322,"46°34'57"" L",9.50023002,77.639542,GOOD,Available,,,PLAIN,LILO to PKV Patty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6395419985055 9.50023001991212, 77.6414219755679 9.50139803811907)"
4,49,,T,SC,22,47-49,243.6746588,4.19,156.439209,"0°33'46"" R",9.501398038,77.64142198,GOOD,Available,"HT -3NO,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6414219755679 9.50139803811907, 77.642933987081 9.5023170299828)"
5,50,,S,SA,22,49-50,194.7913251,5.08,155.525757,,9.50231703,77.64293399,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.642933987081 9.5023170299828, 77.6447319891303 9.50345898047089)"
6,51,,S,SA,22,50-51,234.5204238,3.89,154.661331,,9.50345898,77.64473199,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6447319891303 9.50345898047089, 77.6461369637399 9.50431996956467)"
7,52,,T,SC,22,51-52,181.4103794,4.96,155.888275,"18°30'10"" L",9.50431997,77.64613696,GOOD,Available,HT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6461369637399 9.50431996956467, 77.6475499849766 9.50600297190249)"
8,53,,S,SA,22,52-53,242.4845047,5.19,155.774643,,9.506002972,77.64754998,GOOD,Available,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6475499849766 9.50600297190249, 77.6491230167448 9.50789996422827)"
9,54,,S,SA,22,53-54,271.9382542,3.87,155.974899,,9.507899964,77.64912302,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6491230167448 9.50789996422827, 77.6505089644342 9.50957500375807)"
10,55,,S,SA,22,54-55,239.9087702,4.71,158.073959,,9.509575004,77.65050896,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6505089644342 9.50957500375807, 77.6521539967507 9.51156101189553)"
11,56,,S,SA,22,55-56,284.5717798,5.63,155.708466,,9.511561012,77.652154,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6521539967507 9.51156101189553, 77.6536619849503 9.5133760292083)"
12,57,,S,SA,22,56-57,260.3911025,4.6,154.193527,,9.513376029,77.65366198,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6536619849503 9.5133760292083, 77.6551879942417 9.51523203402757)"
13,58,,T,SC,22,57-58,265.1537722,6.17,155.390991,"0°32'29"" R",9.515232034,77.65518799,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6551879942417 9.51523203402757, 77.6566330343484 9.51695602387189)"
14,59,,S,SA,22,58-59,248.2202593,4.84,155.785339,,9.516956024,77.65663303,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6566330343484 9.51695602387189, 77.6581739634275 9.5188189856708)"
15,60,,S,SA,22,59-60,266.7874852,4.38,155.941193,,9.518818986,77.65817396,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6581739634275 9.5188189856708, 77.6596230268478 9.52057398855686)"
16,61,,S,SA,22,60-61,251.1478994,3.09,155.464539,,9.520573989,77.65962303,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6596230268478 9.52057398855686, 77.6611079648137 9.52235899865627)"
17,62,,S,SA,22,61-62,256.2165293,4.64,155.284332,,9.522358999,77.66110796,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6611079648137 9.52235899865627, 77.6625260151922 9.52406798489391)"
18,63,,S,SA,22,62-63,245.0492927,4.94,156.025543,,9.524067985,77.66252602,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6625260151922 9.52406798489391, 77.6639950275421 9.52585802413523)"
19,64,2W,T,SC,22,63-64,255.5368283,5.01,157.103973,"0°15'27"" R",9.525858024,77.66399503,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6639950275421 9.52585802413523, 77.6657600048929 9.52798903919756)"
20,65,,S,SA,22,64-65,305.335574,4.76,158.109253,,9.527989039,77.66576,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6657600048929 9.52798903919756, 77.6675860024988 9.53017797321081)"
21,66,,S,SA,22,65-66,314.5464565,5.32,157.747864,,9.530177973,77.667586,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6675860024988 9.53017797321081, 77.6694059651345 9.53237403184175)"
22,67,,S,SA,22,66-67,314.7322111,6.09,159.288116,,9.532374032,77.66940597,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6694059651345 9.53237403184175, 77.6711110118776 9.53444100916385)"
23,68,,S,SA,22,67-68,295.6788811,5.14,158.740601,,9.534441009,77.67111101,GOOD,Available,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6711110118776 9.53444100916385, 77.6729360036551 9.53666397370398)"
24,69,,T,SC,22,68-69,317.3856795,3.88,159.085541,"0°36'52"" R",9.536663974,77.672936,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6729360036551 9.53666397370398, 77.6746419724076 9.53869700431823)"
25,70,,S,SA,22,69-70,292.8457994,4.67,156.950623,,9.538697004,77.67464197,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6746419724076 9.53869700431823, 77.676115008071 9.54048000276088)"
26,71,,S,SA,22,70-71,255.2114193,5.14,156.377594,,9.540480003,77.67611501,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.676115008071 9.54048000276088, 77.6777160353958 9.54244597814977)"
27,72,,S,SA,22,71-72,279.7941343,4.9,155.763611,,9.542445978,77.67771604,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6777160353958 9.54244597814977, 77.6793690305203 9.54439703375101)"
28,73,,S,SA,22,72-73,282.1520394,3.13,156.21933,,9.544397034,77.67936903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6793690305203 9.54439703375101, 77.6811409648507 9.5465419627726)"
29,74,,S,SA,22,73-74,307.0080313,5.08,155.716385,,9.546541963,77.68114096,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6811409648507 9.5465419627726, 77.6828890107572 9.54864900559186)"
30,75,2W,T,SC,22,74-75,302.101803,4.17,155.497742,"0°3'46"" L",9.548649006,77.68288901,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6828890107572 9.54864900559186, 77.6846770383417 9.55080902203917)"
31,76,,S,SA,22,75-76,309.4198744,3.16,154.066803,,9.550809022,77.68467704,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6846770383417 9.55080902203917, 77.6863290276378 9.55279503017664)"
32,77,,S,SA,22,76-77,285.0520761,4.96,154.318176,,9.55279503,77.68632903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6863290276378 9.55279503017664, 77.6881990302354 9.55506401136517)"
33,78,,S,SA,22,77-78,324.455446,5.3,153.872086,,9.555064011,77.68819903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6881990302354 9.55506401136517, 77.6899479981511 9.55717197619378)"
34,79,,T,SC,22,78-79,302.2437129,6.07,152.744019,"0°7'50"" L",9.557171976,77.689948,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6899479981511 9.55717197619378, 77.6916080340743 9.55918204039335)"
35,80,,S,SA,22,79-80,287.6689415,4.24,152.8078,,9.55918204,77.69160803,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6916080340743 9.55918204039335, 77.6932720094919 9.56119202077388)"
36,81,,S,SA,22,80-81,287.9360567,5.24,151.419128,,9.561192021,77.69327201,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6932720094919 9.56119202077388, 77.6949889585375 9.56327802501618)"
37,82,,S,SA,22,81-82,298.1327318,4.14,149.254501,,9.563278025,77.69498896,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6949889585375 9.56327802501618, 77.6967700291424 9.56540401093661)"
38,83,2W,S,SA,22,82-83,306.0275918,3.99,146.849121,,9.565404011,77.69677003,GOOD,Available,LT -3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6967700291424 9.56540401093661, 77.6983139757066 9.56729304045438)"
39,84,,S,SA,22,83-84,269.2261272,4.73,147.499527,,9.56729304,77.69831398,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6983139757066 9.56729304045438, 77.6999770291149 9.56927896477282)"
40,85,,T,SC,22,84-85,285.8180142,3.84,147.548767,"3°6'15"" L",9.569278965,77.69997703,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6999770291149 9.56927896477282, 77.7006429713219 9.57016803324222)"
41,86,,T,SC,22,85-86,122.6181271,5.43,147.04245,"79°16'42"" R",9.570168033,77.70064297,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7006429713219 9.57016803324222, 77.7005419693887 9.57027900964021)"
42,Gantry (Valayapatty SS),2W,Gantry,H-POLE,12,86-Gantry,16.55249958,,147.750671,,9.57027901,77.70054197,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
