S. No ,Tower No,Joint Box,Supspension/ Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 29 VEMBAKOTTAI LILO,3W,T,DC,26,,,1.17,114,,9.398791557,77.76466906,GOOD,,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.764669060707 9.3987915571779, 77.7633159700781 9.39796191640198)"
2,1,,T,DD,28,29-Jan,174.7941647,1.12,113,"57°51'20""",9.397961916,77.76331597,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7633159700781 9.39796191640198, 77.763307755813 9.39693203195929)"
3,2,,T,DB,24,01-Feb,114,1.67,114,"0°0'0""",9.396932032,77.76330776,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.763307755813 9.39693203195929, 77.7632845379412 9.39400490373373)"
4,3,,S,DA,26,02-Mar,324,2.09,116,,9.394004904,77.76328454,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7632845379412 9.39400490373373, 77.7632677741348 9.39189090393483)"
5,4,,S,DA,26,03-Apr,234,1.82,112,,9.391890904,77.76326777,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7632677741348 9.39189090393483, 77.7632515132427 9.38984010368585)"
6,5,,S,DA,26,04-May,227,2.18,113,,9.389840104,77.76325151,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7632515132427 9.38984010368585, 77.7632334083318 9.38755444251)"
7,6,,T,DD,28,05-Jun,253,2.43,114,"56°23'9""",9.387554443,77.76323341,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7632334083318 9.38755444251, 77.7663917094469 9.38543365336954)"
8,7,,T,DD,28,06-Jul,419.0763654,2.61,117,"45°44'22""",9.385433653,77.76639171,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7663917094469 9.38543365336954, 77.7667566575109 9.38327145762741)"
9,8,,S,DA,26,07-Aug,242.6623168,1.96,117,,9.383271458,77.76675666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7667566575109 9.38327145762741, 77.7671587374061 9.38119928352534)"
10,9,,S,DA,26,08-Sep,233.5743993,2.03,116,,9.381199284,77.76715874,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7671587374061 9.38119928352534, 77.7675421256572 9.37907312996685)"
11,10,,S,DA,26,09-Oct,239.0836674,1.53,116,,9.37907313,77.76754213,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7675421256572 9.37907312996685, 77.767890561372 9.37711888924241)"
12,11,,S,DA,26,10-Nov,219.6724835,3.21,112,,9.377118889,77.76789056,GOOD,Available,HT-1,ROAD-1,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.767890561372 9.37711888924241, 77.7683004364371 9.3748930748552)"
13,12,,T,DB,24,11-Dec,250.4495957,3.03,108,"10°49'58""",9.374893075,77.76830044,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7683004364371 9.3748930748552, 77.7682690881192 9.37323094345629)"
14,13,,S,DA,26,Dec-13,184.0108692,2.91,108,,9.373230943,77.76826909,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7682690881192 9.37323094345629, 77.7682377398014 9.37156881205737)"
15,14,,S,DA,26,13-14,184.0108692,3.37,105,,9.371568812,77.76823774,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7682377398014 9.37156881205737, 77.7682242449373 9.36987030319869)"
16,15,,S,DA,26,14-15,188,3.08,107,,9.369870303,77.76822424,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7682242449373 9.36987030319869, 77.7682019490748 9.36820808798074)"
17,16,,S,DA,26,15-16,184.0027174,2.88,105,,9.368208088,77.76820195,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7682019490748 9.36820808798074, 77.7682071458548 9.36656372621655)"
18,17,2W,T,DC,26,16-17,182.0109887,2.71,107,"19°19'39""",9.366563726,77.76820715,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7682071458548 9.36656372621655, 77.7689092978835 9.3644802365452)"
19,18,,S,DA,26,17-18,243.1892267,2.94,100,,9.364480237,77.7689093,GOOD,Available,LT-2,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7689092978835 9.3644802365452, 77.7695412933826 9.3627224676311)"
20,19,,S,DA,26,18-19,206.5841233,2.32,99,,9.362722468,77.76954129,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7695412933826 9.3627224676311, 77.7702707704156 9.36064786277711)"
21,20,,S,DA,26,19-20,243.238566,2.88,97,,9.360647863,77.77027077,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7702707704156 9.36064786277711, 77.7709639538079 9.35857342556119)"
22,21,,S,DA,26,20-21,241.9194081,3.17,97,,9.358573426,77.77096395,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7709639538079 9.35857342556119, 77.7716476656496 9.35646294616162)"
23,22,,T,DD,28,21-22,245.3935614,3.7,95,"47°19'51""",9.356462946,77.77164767,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7716476656496 9.35646294616162, 77.7704290207475 9.3542138300836)"
24,23,,S,DA,26,22-23,282.7083303,2.75,94,,9.35421383,77.77042902,GOOD,Available,LT-2,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7704290207475 9.3542138300836, 77.7693951129913 9.35230644419789)"
25,24,,S,DA,26,23-24,239.7665531,2.57,93,,9.352306444,77.76939511,GOOD,Available,HT-2,"MUD ROAD-1 , DRAIN-1",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7693951129913 9.35230644419789, 77.7683528233319 9.35048958286643)"
26,25,,S,DA,26,24-25,231.4584196,2.7,94,,9.350489583,77.76835282,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7683528233319 9.35048958286643, 77.7673835400491 9.34870826080441)"
27,26,,T,DB,24,25-26,224.1182723,2.19,92,"1°54'15""",9.348708261,77.76738354,GOOD,Available,LT-4,"ROAD-1 , DRAIN-1 ",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7673835400491 9.34870826080441, 77.7663881052285 9.34706264175474)"
28,27,,S,DA,26,26-27,212.4923528,1.23,90,,9.347062642,77.76638811,GOOD,Available,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7663881052285 9.34706264175474, 77.7654657606035 9.34546161442995)"
29,28,,S,DA,26,27-28,204.1665986,Not Taken,90,,9.345461614,77.76546576,GOOD,Available,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7654657606035 9.34546161442995, 77.7644694875925 9.34370753355324)"
30,29,,S,DA,26,28-29,222.9102959,1.03,90,,9.343707534,77.76446949,GOOD,Available,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7644694875925 9.34370753355324, 77.7631611563265 9.34160359203815)"
31,30,2W,S,DA,26,29-30,273.7151804,1.17,87,,9.341603592,77.76316116,GOOD,Available,LT-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7631611563265 9.34160359203815, 77.7621101494878 9.33983190916478)"
32,31,,T,DB,24,30-31,227.6071176,1.46,86,"4°33'13""",9.339831909,77.76211015,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7621101494878 9.33983190916478, 77.7608930971473 9.33776333928108)"
33,32,,S,DA,26,31-32,265.1867267,1.55,85,,9.337763339,77.7608931,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7608930971473 9.33776333928108, 77.7593320515006 9.33590523898601)"
34,33,,T,DD,28,32-33,267.8600381,1.72,84,"34°38'51""",9.335905239,77.75933205,GOOD,Available,HT-1,"MUD ROAD-1 , DRAIN-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7593320515006 9.33590523898601, 77.7593176346272 9.33407119475305)"
35,34,,T,DC,26,33-34,203,1.65,83,"18°51'11""",9.334071195,77.75931763,GOOD,Available,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7593176346272 9.33407119475305, 77.7600642107427 9.33184286579489)"
36,35,,T,DC,26,34-35,259.9461483,2.09,88,"18°16'11""",9.331842866,77.76006421,GOOD,Available,HT-1,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7600642107427 9.33184286579489, 77.7613157127052 9.33020688593387)"
37,36,,S,DA,26,35-36,227.4225143,1.88,87,,9.330206886,77.76131571,GOOD,Available,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7613157127052 9.33020688593387, 77.7622786257416 9.32888933457434)"
38,37,,T,DC,26,36-37,180.2054383,1.61,85,"24°50'45""",9.328889335,77.76227863,GOOD,Available,LT-1,DRAIN,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7622786257416 9.32888933457434, 77.7642351295799 9.32783505879342)"
39,38,,T,DB,24,37-38,244.705946,1.46,84,"12°46'34""",9.327835059,77.76423513,GOOD,Available,"LT-1 , HT-2",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7642351295799 9.32783505879342, 77.7662319503724 9.32727749459445)"
40,39,,T,DB,24,38-39,228.035085,2.43,89,"14°54'51""",9.327277495,77.76623195,GOOD,Available,"LT-1 , HT-1","ROAD-1 , MUD ROAD-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7662319503724 9.32727749459445, 77.7677598875015 9.32725653983652)"
41,40,,T,DD,28,39-40,168.0029762,2.17,86,"63°41'32""",9.32725654,77.76775989,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7677598875015 9.32725653983652, 77.7684311103075 9.32585994713008)"
42,41,,T,DB,24,40-41,171.2921481,2.44,86,"3°53'56""",9.325859947,77.76843111,GOOD,Available,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7684311103075 9.32585994713008, 77.7685648854821 9.32552458718419)"
43,GT 110KV VEMBAKOTTAI SS,2W,T,GT,15,41-GT,39.92492956,,86,,9.325524587,77.76856489,GOOD,No E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
