SL.NO,TOWER NO,Joint Box,Tower Suspension/ Tension,DIVATIONN OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),FOOTING RESIDENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,"CONDITION OF TOWER (Missing parts, broken etc)",CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
,Gantry (Thulukarpatti),2W,,,,,,,,,9.462745057,77.92502526,,,,,,pay thulukarpatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92502526 9.462745057, 77.92494748 9.462425587)"
2,1,2W,T,"80°13'59""LT",KC,24,Gantry (Thulukarpatti)  - T1,36.38511334,2.43,86,9.462425587,77.92494748,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92494748 9.462425587, 77.9244858 9.462456013)"
3,2,,T,"80°8'35""LT",KC,24,T1-T2,50.85516949,2.76,86,9.462456013,77.9244858,GOOD,AVAILABLE,33KV LINE,CART TRACK,PLAIN LAND," DC LINE, lilo,33kv line,  cart track, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9244858 9.462456013, 77.92375289 9.459460391)"
4,3,,T,"5°52'38""RT",HC+3,24.94,T2-T3,341.2631221,2.42,85,9.459460391,77.92375289,GOOD,NOT AVAILABLE,"11KV LINE, LT LINE",ROAD,PLAIN LAND," DC LINE, T2-T3 earth wire is not available, plain land, 11kv line,lt line,Road ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92375289 9.459460391, 77.92365868 9.459196148)"
5,4,,T,"4°27'47""RT",HC,21.94,T3-T4,31.02984773,2.54,84,9.459196148,77.92365868,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92365868 9.459196148, 77.92284966 9.457204893)"
6,5,,S,,GC,23.62,T4-T5,237.6941453,1.63,83,9.457204893,77.92284966,GOOD,AVAILABLE,LT LINE,,PLAIN LAND," DC LINE, lt line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92284966 9.457204893, 77.92183343 9.455303583)"
7,6,2W,S,,GC,23.62,T5-T6,238.2776161,1.7,83,9.455303583,77.92183343,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92183343 9.455303583, 77.9209654 9.453283201)"
8,7,,S,,GC,23.62,T6-T7,243.1576925,1.26,79,9.453283201,77.9209654,GOOD,AVAILABLE,LT LINE,CART TRACK,PLAIN LAND," DC LINE, lt line, cart track, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9209654 9.453283201, 77.92011481 9.451271077)"
9,8,,S,,GC,23.62,T7-T8,241.5697923,1.58,78,9.451271077,77.92011481,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land, fencing ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92011481 9.451271077, 77.91920856 9.449153769)"
10,9,,S,,GC,23.62,T8-T9,254.6752954,1.4,75,9.449153769,77.91920856,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91920856 9.449153769, 77.91829459 9.447216034)"
11,10,,S,,GC,23.62,T9-T10,236.8665769,1.52,75,9.447216034,77.91829459,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91829459 9.447216034, 77.91746344 9.445373208)"
12,11,2W,T,"15°45'17""LT",HC,21.94,T10-T11,223.5236737,2.74,72,9.445373208,77.91746344,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91746344 9.445373208, 77.91719489 9.442922485)"
13,12,,S,,GC,23.62,T11-T12,272.8968268,2.49,72,9.442922485,77.91719489,GOOD,AVAILABLE,,RIVER,PLAIN LAND," DC LINE, plain land, river ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91719489 9.442922485, 77.916754 9.440503165)"
14,13,,S,,GC,23.62,T12-T13,272.1684535,1.58,74,9.440503165,77.916754,GOOD,AVAILABLE,11KV LINE,,PLAIN LAND," DC LINE, 11kv line,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.916754 9.440503165, 77.9163976 9.438017019)"
15,14,,S,,GC+3,26.62,T13-T14,277.9912847,1.72,75,9.438017019,77.9163976,GOOD,AVAILABLE,LT LINE-2NOS,ROAD,PLAIN LAND," DC LINE, ,plain land,Road , 2 nos lt line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9163976 9.438017019, 77.91605998 9.435741536)"
16,15,2W,T,"0°31'38""RT",HC,21.94,T14-T15,254.6158896,2.89,75,9.435741536,77.91605998,GOOD,AVAILABLE,,,AGRI LAND," DC LINE, agri land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91605998 9.435741536, 77.9157133 9.433488859)"
17,16,,S,,GC,23.62,T15-T16,252.2672346,1.49,74,9.433488859,77.9157133,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, ,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9157133 9.433488859, 77.91543067 9.43111247)"
18,17,,S,,GC,23.62,T16-T17,264.8950304,1.53,76,9.43111247,77.91543067,GOOD,AVAILABLE,,ODAI(NALA),PLAIN LAND," DC LINE,plain land, odai(nala) ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91543067 9.43111247, 77.91500285 9.428789314)"
19,18,,S,,GC,23.62,T17-T18,261.4376467,1.82,76,9.428789314,77.91500285,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91500285 9.428789314, 77.91457437 9.426354349)"
20,19,,S,,GC,23.62,T18-T19,273.6344225,1.71,77,9.426354349,77.91457437,GOOD,AVAILABLE,11KV LINE,,PLAIN LAND," DC LINE,plain land,11kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91457437 9.426354349, 77.91424714 9.424058945)"
21,20,,T,"0°10'37""LT",HC+3,24.94,T19-T20,256.6351904,2.38,79,9.424058945,77.91424714,GOOD,AVAILABLE,LT LINE,ROAD,PLAIN LAND," DC LINE, ,plain land, Road, lt line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91424714 9.424058945, 77.91386694 9.42171325)"
22,21,,S,,GC,23.62,T20-T21,263.0095406,1.54,80,9.42171325,77.91386694,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, ,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91386694 9.42171325, 77.9134066 9.418840315)"
23,22,,S,,GC,23.62,T21-T22,322.0348126,1.76,80,9.418840315,77.9134066,GOOD,AVAILABLE,,ODAI(NALA),PLAIN LAND," DC LINE, plain land,odai( nala)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9134066 9.418840315, 77.91309178 9.416443979)"
24,23,,S,,GC,23.62,T22-T23,267.5218896,1.84,81,9.416443979,77.91309178,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91309178 9.416443979, 77.91270722 9.414055564)"
25,24,,S,,GC,23.62,T23-T24,267.755397,1.48,81,9.414055564,77.91270722,GOOD,AVAILABLE,,ODAI(NALA),PLAIN LAND," DC LINE, plain land, odai( nala)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91270722 9.414055564, 77.91234445 9.411682348)"
26,25,,S,,GC,23.62,T24-T25,265.7235395,1.36,82,9.411682348,77.91234445,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91234445 9.411682348, 77.91200113 9.409279017)"
27,26,2W,T,"0°13'54""RT",HC,21.94,T25-T26,268.7117736,2.84,83,9.409279017,77.91200113,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91200113 9.409279017, 77.91163031 9.407116136)"
28,27,,S,,GC,23.62,T26-T27,242.8753796,1.9,80,9.407116136,77.91163031,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91163031 9.407116136, 77.91131683 9.404974411)"
29,28,,S,,GC,23.62,T27-T28,239.5791165,1.53,79,9.404974411,77.91131683,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91131683 9.404974411, 77.91100435 9.40287402)"
30,29,,S,,GC,23.62,T28-T29,235.0362653,1.49,78,9.40287402,77.91100435,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91100435 9.40287402, 77.91068014 9.400810331)"
31,30,,S,,GC+3,26.62,T29-T30,231.2133111,2.87,77,9.400810331,77.91068014,GOOD,AVAILABLE,,POND,WATER LOGGED AREA," DC LINE,pond,WATER LOGGED AREA",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91068014 9.400810331, 77.91033078 9.398578927)"
32,31,,T,"0°11'4""LT",HC+3,24.94,T30-T31,249.9832358,2.79,76,9.398578927,77.91033078,GOOD,AVAILABLE,,POND,WATER LOGGED AREA," DC LINE, pond,water logged  area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91033078 9.398578927, 77.90998913 9.396399441)"
33,32,,S,,GC+3,26.62,T31-T32,244.1732251,2.37,74,9.396399441,77.90998913,GOOD,AVAILABLE,,POND,WATER LOGGED AREA," DC LINE, pond,water logged  area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90998913 9.396399441, 77.90964916 9.394117399)"
34,33,,T,"0°5'5""RT",HC,21.94,T32-T33,255.3701906,2.48,73,9.394117399,77.90964916,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90964916 9.394117399, 77.90930819 9.392347392)"
35,34,,S,,GC,23.62,T33-T34,199.4919535,1.9,73,9.392347392,77.90930819,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90930819 9.392347392, 77.90902119 9.390229393)"
36,35,,S,,GC,23.62,T34-T35,236.574697,1.82,71,9.390229393,77.90902119,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90902119 9.390229393, 77.90867619 9.387895708)"
37,36,,S,,GC,23.62,T35-T36,261.1066757,1.53,71,9.387895708,77.90867619,GOOD,AVAILABLE,,,PLAIN LAND," DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90867619 9.387895708, 77.90832784 9.385737986)"
38,37,,S,,GC,23.62,T36-T37,241.9083155,1.76,69,9.385737986,77.90832784,GOOD,AVAILABLE,11KV LINE,,AGRI LAND," DC LINE, agri land ,11kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90832784 9.385737986, 77.90804051 9.383691396)"
39,38,,T,"0°23'57""RT",HC+3,24.94,T37-T38,228.7475906,2.46,69,9.383691396,77.90804051,GOOD,AVAILABLE,"11KV LINE-2NOS, LT LINE",ROAD,PLAIN LAND," DC LINE,plain land, 11 kv  line-2nos, lt line, Road ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90804051 9.383691396, 77.90761068 9.381028529)"
40,39 (LILO),3W,T (LILO),"4°51'30""LT",HC,21.94,T38-T39,298.5410715,2.59,67,9.381028529,77.90761068,GOOD,AVAILABLE,,,PLAIN LAND," LILO, plain Land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90761068 9.381028529, 77.90726334 9.376389138)"
41,40,,T,"15°25'46""RT",HC,21.94,T39-T40,514.9942058,2.72,67,9.376389138,77.90726334,GOOD,AVAILABLE,LT LINE-2NOS,,PLAIN LAND,"DC LINE,2Nos  LT line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90726334 9.376389138, 77.90670779 9.37484663)"
42,41,,T,"65°35'0""RT",KC,24,T40-T41,181.347801,2.89,68,9.37484663,77.90670779,GOOD,AVAILABLE,LT LINE-2NOS,,PLAIN LAND,"DC LINE,  Road , 2 nos Lt line, LiLo,, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90670779 9.37484663, 77.90622164 9.374806603)"
43,42,,T,"16°17'59""LT",HC,21.94,T41-T42,53.62984797,2.49,68,9.374806603,77.90622164,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90622164 9.374806603, 77.90358435 9.375291222)"
44,43,,S,,GC,23.62,T42-T43,294.8557833,1.53,69,9.375291222,77.90358435,GOOD,AVAILABLE,11KV LINE,ODAI(NALA),PLAIN LAND,"DC LINE, odai( nala),  11kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90358435 9.375291222, 77.90088069 9.375842992)"
45,44,,S,,GC,23.62,T43-T44,303.4428191,1.82,74,9.375842992,77.90088069,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90088069 9.375842992, 77.89824542 9.376402039)"
46,45,,S,,GC,23.62,T44-T45,296.2460508,1.71,72,9.376402039,77.89824542,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89824542 9.376402039, 77.89575767 9.376908819)"
47,46,,S,,GC,23.62,T45-T46,279.1871766,1.38,75,9.376908819,77.89575767,GOOD,AVAILABLE,"11KV LINE, LT LINE",ODAI(NALA),PLAIN LAND,"DC LINE, 11 kv line , LT line , odai(Nala),plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89575767 9.376908819, 77.89318576 9.37743313)"
48,47,,S,,GC,23.62,T46-T47,288.6381181,1.54,76,9.37743313,77.89318576,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89318576 9.37743313, 77.89055351 9.37796141)"
49,48,,S,,GC,23.62,T47-T48,295.226395,1.76,77,9.37796141,77.89055351,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89055351 9.37796141, 77.888106 9.378564119)"
50,49,,S,,GC,23.62,T48-T49,277.2138038,1.84,77,9.378564119,77.888106,GOOD,AVAILABLE,11KV LINE,,PLAIN LAND,"DC LINE, 11kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.888106 9.378564119, 77.88570978 9.378973973)"
51,50,2W,T,"16°57'9""LT",HC,21.94,T49-T50,267.3044394,2.85,78,9.378973973,77.88570978,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88570978 9.378973973, 77.88335312 9.380239258)"
52,51,,S,,GC,23.62,T50-T51,294.5128993,1.36,79,9.380239258,77.88335312,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88335312 9.380239258, 77.881146 9.381441689)"
53,52,,S,,GC,23.62,T51-T52,276.7467851,1.84,77,9.381441689,77.881146,GOOD,AVAILABLE,765KV LINE,,PLAIN LAND,"DC LINE, 765 kv line and overheight, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.881146 9.381441689, 77.87873 9.382713581)"
54,53,,S,,GC,23.62,T52-T53,300.60656,1.9,78,9.382713581,77.87873,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87873 9.382713581, 77.87637368 9.384010608)"
55,54,,T,"10°21'48""LT",HC,21.94,T53-T54,296.1645165,2.38,77,9.384010608,77.87637368,GOOD,AVAILABLE,LT LINE,ODAI(NALA),PLAIN LAND,"DC LINE, odai(nala), Lt line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87637368 9.384010608, 77.87425742 9.385969537)"
56,55,,S,,GC+3,26.62,T54-T55,318.0318264,1.49,78,9.385969537,77.87425742,GOOD,AVAILABLE,"11KV LINE,LT LINE","CART TRACK, ROAD",PLAIN LAND,"DC LINE, 11kv line , Lt line,  cart track , Road , plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87425742 9.385969537, 77.87194066 9.387428307)"
57,56,,S,,GC+3,26.62,T55-T56,301.560296,1.72,78,9.387428307,77.87194066,GOOD,AVAILABLE,LT LINE-2NOS,ROAD,PLAIN LAND,"DC LINE, Road , 2 nos LT line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87194066 9.387428307, 77.8698197 9.389285335)"
58,57,,S,,GC,23.62,T56-T57,310.8357423,1.76,78,9.389285335,77.8698197,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8698197 9.389285335, 77.86767896 9.391051719)"
59,58,,S,,GC,23.62,T57-T58,305.9600833,1.47,78,9.391051719,77.86767896,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86767896 9.391051719, 77.86564015 9.392763515)"
60,59,,S,,GC,23.62,T58-T59,293.4898841,1.37,77,9.392763515,77.86564015,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86564015 9.392763515, 77.8633133 9.394584599)"
61,60,,S,,GC,23.62,T59-T60,325,1.825,77,9.394584599,77.8633133,GOOD,AVAILABLE,,,PLAIN LAND,DC LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8633133 9.394584599, 77.861012 9.396308808)"
62,61,,T,"28°54'52""RT",HC,21.94,T60-T61,315.3066582,2.82,77,9.396308808,77.861012,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.861012 9.396308808, 77.8593269 9.396602538)"
63,62,2W,T,"11°38'45""LT",HC,21.94,T61-T62,188.0678575,2.52,78,9.396602538,77.8593269,GOOD,AVAILABLE,110KV LINE,,PLAIN LAND,"DC LINE, 4 dp pole connection, 110 kv cross on over head, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8593269 9.396602538, 77.85689481 9.397411949)"
64,63,,S,,GC,23.62,T62-T63,281.9625988,1.45,79,9.397411949,77.85689481,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85689481 9.397411949, 77.85395913 9.398460509)"
65,64,,S,,GC,23.62,T63-T64,342.9437012,1.86,81,9.398460509,77.85395913,GOOD, NOT AVAILABLE,110KV LINE,,PLAIN LAND,"DC LINE, 110kv over head cross , T63-T64 earth wire is not available, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85395913 9.398460509, 77.85103519 9.39915183)"
66,65,,S,,GC+3,26.62,T64-T65,330.3972537,1.58,81,9.39915183,77.85103519,GOOD,AVAILABLE,,ROAD,PLAIN LAND,"DC LINE, Road, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85103519 9.39915183, 77.84851357 9.400469965)"
67,66,,S,,GC,23.62,T65-T66,313.2427379,1.32,83,9.400469965,77.84851357,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84851357 9.400469965, 77.84593999 9.401310129)"
68,67,,S,,GC,23.62,T66-T67,297.7916074,2.33,84,9.401310129,77.84593999,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84593999 9.401310129, 77.84332719 9.402179068)"
69,68,,S,,GC,23.62,T67-T68,302.8850255,1.53,85,9.402179068,77.84332719,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84332719 9.402179068, 77.84058161 9.40319586)"
70,69,,S,,GC,23.62,T68-T69,322.1032611,1.93,83,9.40319586,77.84058161,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84058161 9.40319586, 77.8352125 9.405367365)"
71,70,,S,,GC,23.62,T69-T70,637.2525107,1.42,85,9.405367365,77.8352125,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8352125 9.405367365, 77.83215277 9.406178079)"
72,71,,S,,GC,23.62,T70-T71,348.0925451,1.58,87,9.406178079,77.83215277,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83215277 9.406178079, 77.83006266 9.407414157)"
73,72,,S,,GC,23.62,T71-T72,267.4022507,1.7,86,9.407414157,77.83006266,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83006266 9.407414157, 77.82753333 9.408567871)"
74,73,,S,,GC,23.62,T72-T73,305.948451,1.82,89,9.408567871,77.82753333,GOOD, NOT AVAILABLE,230 KV LINE,,PLAIN LAND,"DC LINE, 230 bridge tower crossing and down, our tower is top, T72-T73  earth wire is not available, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82753333 9.408567871, 77.82572888 9.409813533)"
75,74,2W,T,"50°54'31""LT",KC,24,T73-T74,241.5621418,2.72,89,9.409813533,77.82572888,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82572888 9.409813533, 77.82499362 9.411571874)"
76,75,,S,,GC,23.62,T74-T75,210.7460994,1.81,89,9.411571874,77.82499362,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82499362 9.411571874, 77.82442164 9.413932852)"
77,76,,T,"17°37'55""RT",HC,21.94,T75-T76,268.7957766,2.74,89,9.413932852,77.82442164,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82442164 9.413932852, 77.82445651 9.415945195)"
78,77,,S,,GC,23.62,T76-T77,222.7822945,1.29,90,9.415945195,77.82445651,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82445651 9.415945195, 77.82443203 9.418133158)"
79,78,,T,"33°7'23""RT",KC,24,T77-T78,242.2035452,2.93,93,9.418133158,77.82443203,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82443203 9.418133158, 77.82567155 9.420009535)"
80,79,,T,"60°22'12""RT",KC,24,T78-T79,248.3966796,2.72,95,9.420009535,77.82567155,GOOD,AVAILABLE,,,PLAIN LAND,"DC LINE,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82567155 9.420009535, 77.82591967433692 9.419970995836435)"
,Gantry (Anupankulam),2W,,,,,T79-Gantry (Anupankulam),27.32841525,,95,9.419970996,77.82591967,,,,,,anupankulam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
