SL.NO,TOWER NO,Tower Suspension/ Tension,DIVATIONN OF  ANGLE ('),TOWER TYPE,TOWER HEIGHT (Mtrs),SPAN BETWEEN TOWER LENGTH (Mtrs),SPAN LENGTH (Mtrs),FOOTING RESIDENCE OF TOWER (OHMS),GROUND ELEVATION,Latitude,Longitude,CONDITION OF EARTH WIRE (Missing Broken etc;),CROSSING OBJECTS,,CONDITION OF AREA ( Plain/Hills/Forest/Water logged),REMARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
GANTRY,Gantry (Aruppukottai),,,,16,,,,96,9.50069186738957,78.1215778575577,,,,,GANTRY ARUPPUKOTTAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1215778575577 9.50069186738957, 78.1218585 9.500625255)"
1,1,T,,,24,Gantry (Aruppukottai)- T1,32.45653955676691,2.56,96,9.500625255,78.1218585,AVAILABLE,,,PLAIN LAND," Dc line , Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1218585 9.500625255, 78.12413905 9.501471458)"
2,2,S,,GC,23.62,T1-T2,267.55214794318,1.72,93,9.501471458,78.12413905,AVAILABLE,"11KV LINE , LT LINE","CART TRACK-2NOS,ROAD-2NOS",PLAIN LAND," Dc line,  2Nos Road , cart track,2nos 11kv line,  Lt line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12413905 9.501471458, 78.12607493 9.502183073)"
3,3,S,,GC,23.62,T2-T3,226.8579216007237,1.63,92,9.502183073,78.12607493,AVAILABLE,LT LINE-2NOS,CART TRACK ,PLAIN LAND," Dc line,  2nos Lt line, cart track, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12607493 9.502183073, 78.12843695 9.503034563)"
4,4,T,"3°31'40""RT",HC+3,24.94,T3-T4,276.15379695557556,2.66,90,9.503034563,78.12843695,AVAILABLE,LT LINE-2NOS ,ROAD-2NOS,PLAIN LAND,"Dc line ,  2nos  Lt line, 2nos road, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12843695 9.503034563, 78.12983505 9.503451544)"
5,5,T,"8°30'26""LT",HC+3,24.94,T4-T5,160.42508391459302,2.59,90,9.503451544,78.12983505,AVAILABLE,"11KV LINE , LT LINE-2NOS",ROAD-2NOS,PLAIN LAND,"Dc line, 11kv line, 2nos LT line , 2nos Road,plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12983505 9.503451544, 78.13134044 9.50415588)"
6,6,T,"0°47'59""RT",HC,21.94,T5-T6,182.88349041396407,2.71,90,9.50415588,78.13134044,AVAILABLE,"11KV LINE ,LT LINE",,PLAIN LAND," Dc line ,  11 kv line , Lt line, LiLo, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13134044 9.50415588, 78.13307818 9.504946521)"
7,7,S,,GC,23.62,T6-T7,210.0641464053476,1.49,90,9.504946521,78.13307818,AVAILABLE,"11KV LINE,LT LINE-3NOS",POND,WATER LOGGED AREA,"sc line, 11 kv line, 3nos LT line,  pond, water logged area",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13307818 9.504946521, 78.13416179 9.50542798)"
8,8,T,"16°9'24""RT",HC,21.94,T7-T8,130.46321086425485,2.85,91,9.50542798,78.13416179,AVAILABLE,LT LINE-2NOS,CART TRACK -2NOS,PLAIN LAND," sc line ,  2nos LT line, 2nos  cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13416179 9.50542798, 78.13680075 9.505831401)"
9,9,S,,GC,23.62,T8-T9,293.41709432985385,1.43,98,9.505831401,78.13680075,AVAILABLE,11KV LINE,,PLAIN LAND,"Sc line, 11 kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13680075 9.505831401, 78.13942965 9.506219279)"
10,10,S,,GC,23.62,T9-T10,292.06664161456507,1.66,90,9.506219279,78.13942965,AVAILABLE,,,PLAIN LAND," Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13942965 9.506219279, 78.14205151 9.506595584)"
11,11,S,,GC+3,26.62,T10-T11,291.11379052355886,1.58,86,9.506595584,78.14205151,AVAILABLE,,ROAD ,PLAIN LAND,"Sc line, Road, Plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14205151 9.506595584, 78.14466633 9.506936837)"
12,12,S,,GC,23.62,T11-T12,289.8157346487811,1.63,85,9.506936837,78.14466633,AVAILABLE,LT LINE,,PLAIN LAND,"SC line,  LT line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14466633 9.506936837, 78.14744242 9.507369685)"
13,13,S,,GC,23.62,T12-T13,308.80371031613083,1.52,85,9.507369685,78.14744242,AVAILABLE,LT LINE,,PLAIN LAND,"SC line,  LT line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14744242 9.507369685, 78.1498041 9.507685145)"
14,14,T,"9°28'40""RT",HC,21.94,T13-T14,261.86416995262084,2.81,85,9.507685145,78.1498041,AVAILABLE,LT LINE,,PLAIN LAND,"SC line,  LT line,11kv line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1498041 9.507685145, 78.15209772 9.507632238)"
15,15,S,,GC,23.62,T14-T15,252.11268379041059,1.43,85,9.507632238,78.15209772,AVAILABLE,"LT LINE , 11KV LINE",,PLAIN LAND," Sc line, plain land",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15209772 9.507632238, 78.15402254 9.507617027)"
16,16,S,,GC,23.62,T15-T16,211.52366595018728,1.58,81,9.507617027,78.15402254,AVAILABLE,11KV LINE,,PLAIN LAND,"sc line,  11kv line , Road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15402254 9.507617027, 78.15562751 9.507563128)"
17,17,T,"22°52'46""RT",HC,21.94,T16-T17,176.46981042657822,2.8,82,9.507563128,78.15562751,AVAILABLE,,,PLAIN LAND,Sc line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15562751 9.507563128, 78.15796975 9.506545322)"
18,18,S,,GC+3,26.62,T17-T18,280.9639713433566,1.49,78,9.506545322,78.15796975,AVAILABLE,11KV LINE-2NOS ,"ROAD , POND ",PLAIN LAND,"Sc line, road, 2nos 11 kv line ,  pond,",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15796975 9.506545322, 78.16040386 9.50545212)"
19,19,S,,GC,23.62,T18-T19,293.5824414453284,1.66,77,9.50545212,78.16040386,AVAILABLE,LT LINE-2NOS,,PLAIN LAND,"Sc line, 2nos LT line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16040386 9.50545212, 78.16268977 9.504398595)"
20,20,S,,GC+3,26.62,T19-T20,276.94696903194426,1.84,78,9.504398595,78.16268977,AVAILABLE,LT LINE-2NOS,ROAD,PLAIN LAND,"Sc line,  2nos LT line ,  road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16268977 9.504398595, 78.16527307 9.503267688)"
21,21,S,,GC+3,26.62,T20-T21,310.2539094677631,1.74,80,9.503267688,78.16527307,AVAILABLE,"11KV LINE-3NOS, LT LINE",ROAD,PLAIN LAND,"Sc line , 3nos 11kv line , LT line,  Road",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16527307 9.503267688, 78.1676542 9.50212289)"
22,22,S,,GC,23.62,T21-T22,290.7311025758202,1.67,78,9.50212289,78.1676542,AVAILABLE,11KV LINE,,PLAIN LAND,"Sc line, 11kv line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1676542 9.50212289, 78.17012016 9.501105729)"
23,23,S,,GC,23.62,T22-T23,293.4433039379917,1.59,80,9.501105729,78.17012016,AVAILABLE,"11KV LINE-2NOS,LT LINE-2NOS",,PLAIN LAND,"Sc line, 2nos 11 kv line ,  2nos LT line",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17012016 9.501105729, 78.17135062 9.500583921)"
24,24,T,,KC,24,T23-T24,147.0356586715681,2.83,80,9.500583921,78.17135062,AVAILABLE,11KV LINE-2NOS,"ROAD,CART TRACK",PLAIN LAND,"Sc line , 2nos 11 kv line ,road  ,  cart track",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17135062 9.500583921, 78.17161370307628 9.500752230194697)"
25,Gantry (Tamilpadi),,,,16,T24-Gantry (Tamilpadi),35.84047339247431,,81,9.500752230194697,78.17161370307628,AVAILABLE,,,,GANTRY TAMILPADI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,=SUM(H7:H31)/1000,KM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
