,Tower No,Joint Box,Supspension/ Tenion,CIRCUIT,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Latitude,Longitude,"Condition of    Tower  (Missing  parts, broken, etc)","Condition of Earht wire (Missing, Broken etc)",GROUND EARTH AVAILABLE,Crossing Objects,,Condition of Area (Plain/Hilly/ Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY 110KV SURANDAI,2W,GANTRY,GANTRY,20,,,,154,,8.99039221,77.42900247,GOOD,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42900247 8.99039221, 77.4293029 8.99046252)"
2,T.NO-39,,T,DC,26,GANTRY-39,33.95585369,4.44,153,"21°15'37.17""",8.99046252,77.4293029,GOOD,MISSING,YES,,,INSIDE SS,NO EARTH WIRE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4293029 8.99046252, 77.43106471 8.99021594)"
3,T.NO-38,,T,DB,24,39-38,195.7345141,3.68,152,"6°24'36.43""",8.99021594,77.43106471,GOOD,GOOD,NO,"4nos 11KV,LT","CEMENT ROAD, TAARROAD",PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43106471 8.99021594, 77.43361851 8.99014486)"
4,T.NO-37,,S,DA,26,38-37,281.0640496,6.49,151,,8.99014486,77.43361851,GOOD,GOOD,NO,11KV,TAAR ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43361851 8.99014486, 77.43633597 8.99008172)"
5,T.NO-36,,S,DA,26,37-36,299.0418031,6.9,154,,8.99008172,77.43633597,GOOD,GOOD,NO,11KV ,2nos MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43633597 8.99008172, 77.4390716 8.99001844)"
6,T.NO-35,,S,DA,26,36-35,301.0415254,2.54,153,,8.99001844,77.4390716,GOOD,GOOD,NO,2nos LT,MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4390716 8.99001844, 77.44099839 8.98997857)"
7,T.NO-34,,S,DA,26,35-34,212.0212254,5.68,155,,8.98997857,77.44099839,GOOD,GOOD,NO,11KV,2nos MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44099839 8.98997857, 77.44352495 8.98991665)"
8,T.NO-33,,S,DA,26,34-33,278.0449604,7.54,151,,8.98991665,77.44352495,GOOD,GOOD,NO,LT,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44352495 8.98991665, 77.44616961 8.98984488)"
9,T.NO-32,,T,DB,24,33-32,291.0618491,3.8,151,"11°51'13.63""",8.98984488,77.44616961,GOOD,GOOD,NO,33KV,MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44616961 8.98984488, 77.44899205 8.98917546)"
10,T.NO-31,,S,DA,26,32-31,319.2256255,2.41,148,,8.98917546,77.44899205,GOOD,GOOD,NO,,MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44899205 8.98917546, 77.45105218 8.98869183)"
11,T.NO-30,,S,DA,26,31-30,232.8797973,5.33,146,,8.98869183,77.45105218,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45105218 8.98869183, 77.45373831 8.98803232)"
12,T.NO-29,,S,DA,26,30-29,304.3961235,5.07,145,,8.98803232,77.45373831,GOOD,GOOD,NO,,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45373831 8.98803232, 77.45603437 8.98749288)"
13,T.NO-28,,S,DA,26,29-28,259.5630944,7.12,140,,8.98749288,77.45603437,GOOD,GOOD,NO,33KV ,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45603437 8.98749288, 77.45883851 8.98681448)"
14,T.NO-27,,S,DA,26,28-27,317.5059055,5.09,140,,8.98681448,77.45883851,GOOD,GOOD,NO,"LT, 33KV",TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45883851 8.98681448, 77.46103469 8.98629375)"
15,T.NO-26,,S,DA,26,27-26,248.394847,6.15,140,,8.98629375,77.46103469,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46103469 8.98629375, 77.46366642 8.98566165)"
16,T.NO-25,2W,T,DC,26,26-25,297.8657416,5.4,141,"18°39'54.23""",8.98566165,77.46366642,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46366642 8.98566165, 77.46593827 8.98423668)"
17,T.NO-24,,S,DA,26,25-24,295.5283404,4.35,140,,8.98423668,77.46593827,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46593827 8.98423668, 77.46832777 8.98273862)"
18,T.NO-23,,S,DA,26,24-23,310.7925353,3.67,129,,8.98273862,77.46832777,GOOD,GOOD,NO,2nos LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46832777 8.98273862, 77.47049124 8.9814228)"
19,T.NO-22,,S,DA,26,23-22,279.0286724,3.87,127,,8.9814228,77.47049124,GOOD,GOOD,NO,"LT,11KV",,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47049124 8.9814228, 77.47278115 8.97998864)"
20,T.NO-21,,S,DA,26,22-21,297.7549328,2.64,125,,8.97998864,77.47278115,GOOD,GOOD,NO,33KV,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47278115 8.97998864, 77.47509837 8.97856333)"
21,T.NO-20,,T,DB,24,21-20,299.7865908,3.06,129,"0°6'34.37""",8.97856333,77.47509837,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47509837 8.97856333, 77.47736121 8.97716548)"
22,T.NO-19,,S,DA,29,20-19,293.1023712,2.94,128,,8.97716548,77.47736121,GOOD,GOOD,NO,11KV,,CULTIVATION,EARTH WIRE NOT IN PEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47736121 8.97716548, 77.4795423 8.97577721)"
23,T.NO-18,,S,DA,26,19-18,284.9298159,2.52,149,,8.97577721,77.4795423,GOOD,GOOD,NO,"11KV, 33KV",TAAR ROAD,CULTIVATION,EARTH WIRE NOT IN PEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4795423 8.97577721, 77.48176894 8.9744067)"
24,T.NO-17,,S,DA,26,18-17,288.1249729,2.45,148,,8.9744067,77.48176894,GOOD,GOOD,NO,"11KV, LT",POND,INSIDE THE POND,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48176894 8.9744067, 77.48393206 8.97305469)"
25,T.NO-16,2W,T,DC,26,17-16,281.1138559,2.51,149,"18°17'23.67""",8.97305469,77.48393206,GOOD,GOOD,NO,LT,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48393206 8.97305469, 77.48612796 8.97251576)"
26,T.NO-15,,S,DA,26,16-15,248.8533705,3.94,145,,8.97251576,77.48612796,GOOD,GOOD,NO,,,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48612796 8.97251576, 77.48860499 8.97188457)"
27,T.NO-14,,S,DA,26,15-14,281.3414296,2.6,142,,8.97188457,77.48860499,GOOD,GOOD,NO,33KV,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48860499 8.97188457, 77.49106408 8.97128962)"
28,T.NO-13,,S,DA,29,14-13,278.4546642,2.45,142,,8.97128962,77.49106408,GOOD,GOOD,NO,,MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49106408 8.97128962, 77.4932508 8.97074169)"
29,T.NO-12,,S,DA,26,13-Dec,248.1169079,4.12,138,,8.97074169,77.4932508,GOOD,GOOD,NO,LT,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4932508 8.97074169, 77.49551912 8.97016608)"
30,T.NO-11,,S,DA,26,12-Nov,257.5732905,4.35,137,,8.97016608,77.49551912,GOOD,GOOD,NO,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49551912 8.97016608, 77.49812334 8.96953397)"
31,T.NO-10,,S,DA,26,11-Oct,294.9457577,3.91,134,,8.96953397,77.49812334,GOOD,GOOD,NO,2nos LT,2nos MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49812334 8.96953397, 77.50018292 8.96900494)"
32,T.NO-9,,T,DB,24,10-Sep,234.0470038,3.08,135,"0°9'28.30""",8.96900494,77.50018292,GOOD,GOOD,NO,2nos 33KV,"POND, MUD ROAD",PLAIN LAND,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50018292 8.96900494, 77.50243297 8.96842038)"
33,T.NO-8,,S,DA,26,09-Aug,255.8769235,2.94,134,,8.96842038,77.50243297,GOOD,GOOD,NO,"2nos LT,11KV",2nos MUD ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50243297 8.96842038, 77.50441976 8.96788278)"
34,T.NO-7,,S,DA,26,08-Jul,226.5502152,4.93,138,,8.96788278,77.50441976,GOOD,GOOD,NO,LT,,PLAIN LAND,EARTH WIRE NOT IN PEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50441976 8.96788278, 77.5065062 8.96729931)"
35,T.NO-6,,S,DA,29,07-Jun,238.4722206,4.1,137,,8.96729931,77.5065062,GOOD,GOOD,NO,2nos LT,,PLAIN LAND,HEAVY BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5065062 8.96729931, 77.50826551 8.96672709)"
36,T.NO-5,,T,DC,29,06-May,203.6663939,3.82,136,"23°42'29.48""",8.96672709,77.50826551,GOOD,GOOD,NO,11KV,TAAR ROAD,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50826551 8.96672709, 77.51052105 8.96694673)"
37,T.NO-4,,T,DB,24,05-Apr,249.3591787,1.9,139,"11°50'2.17""",8.96694673,77.51052105,GOOD,GOOD,NO,,,PLAIN LAND,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51052105 8.96694673, 77.51205126 8.96742431)"
38,T.NO-3,,T,DB,24,04-Mar,176.465294,4.48,138,"8°50'36.97""",8.96742431,77.51205126,GOOD,GOOD,NO,"11KV, 400KV DC LINE CROSSING ABOVE OUR LINE",,CULTIVATION,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51205126 8.96742431, 77.51419438 8.96847607)"
39,T.NO-2,,T,DB,27,03-Feb,262.9619744,3.69,129,"9°1'33.74""",8.96847607,77.51419438,GOOD,GOOD,NO,,MUD ROAD,PLAIN LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51419438 8.96847607, 77.5157701 8.96896237)"
40,T.NO- 1 LILO  SURANDAI 110KV,3W,LILO,DB,27,02-Jan,181.5323663,3.55,124,,8.96896237,77.5157701,GOOD,GOOD,NO,"66KV,11KV",,PLAIN LAND,2 EARTH WIRE ON THIS TOWER.ONE CONTINUE TO OUR T.NO-2 ANOTHER EARTH WIRE CONNECT TO KEELAVEERANAM -VEERASIGAMANI TOWER.NEED 3 WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"NOTES:(0˚-2˚ A-TYPE , 2˚-15˚ B-TYPE, 15˚-30˚C-TYPE,            30˚< D-TYPE)                                          ",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
