S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Vannikonendal SS),2W,Gantry,DP,12,,,,112.363289,,8.984838026,77.62770097,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6277009677141 8.98483802564442, 77.6281100045889 8.9850100222975)"
2,54,,T,DC,26,Gantry- 21,50,3.12,111.113785,"26°53'27"" R",8.985010022,77.62811,GOOD,NO E/W,,,PLAIN,Common Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6281100045889 8.9850100222975, 77.6276930049061 8.98454901762306)"
3,53,,T,DC,26, 21-53,75,2.89,113.134933,"48°11'0"" R",8.984549018,77.627693,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6276930049061 8.98454901762306, 77.6269149966537 8.98455102927982)"
4,52,,T,DC,26,53-52,85.60627092,3.46,112.261238,"26°20'55"" L",8.984551029,77.626915,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6269149966537 8.98455102927982, 77.6253920048475 8.98380596190691)"
5,51,,S,DC,26,52-51,190,2.06,111.009689,,8.983805962,77.625392,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6253920048475 8.98380596190691, 77.6238659955561 8.98303398862481)"
6,50,,T,DC,26,51-50,188.3960081,1.94,110.161957,"18°45'4"" R",8.983033989,77.623866,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6238659955561 8.98303398862481, 77.6211220119148 8.98264003917574)"
7,49,,S,DC,26,50-49,305.058537,0.97,109.652885,,8.982640039,77.62112201,GOOD,Available,HT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6211220119148 8.98264003917574, 77.6187220215797 8.98232697509229)"
8,48,,T,DC,26,49-48,266.3394116,2.03,108.671951,"12°35'35"" R",8.982326975,77.61872202,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6187220215797 8.98232697509229, 77.6160150021314 8.9825680386275)"
9,LILO : 47,3W,S,DC,26,48-47,299.0511684,0.8,109.172073,,8.982568039,77.616015,GOOD,Available,HT - 2NO,,PLAIN,LILO to Kanrpatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6160150021314 8.9825680386275, 77.6134259998798 8.9828130416572)"
10,46,,T,DC,26,47-46,286.159821,1.12,113.85672,"1°6'34"" R",8.982813042,77.613426,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6134259998798 8.9828130416572, 77.6110860239714 8.98308000527322)"
11,45,,S,DC,26,46-45,259.1604587,0.56,116.308678,,8.983080005,77.61108602,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6110860239714 8.98308000527322, 77.6087290327996 8.98335300385952)"
12,44,,S,DC,26,45-44,261.096325,1.64,117.268929,,8.983353004,77.60872903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6087290327996 8.98335300385952, 77.6065799966454 8.98357202298939)"
13,43,,T,DC,26,44-43,237.6993752,0.74,119.05191,"59°14'21"" R",8.983572023,77.60658,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6065799966454 8.98357202298939, 77.6054819673299 8.98592297919094)"
14,42,,S,DC,26,43-42,286.8620718,3.02,120.261993,,8.985922979,77.60548197,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6054819673299 8.98592297919094, 77.6043609715998 8.98835800588131)"
15,41,,T,DC,26,42-41,296.3688694,0.59,119.457642,"7°43'56"" R",8.988358006,77.60436097,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6043609715998 8.98835800588131, 77.6036220230162 8.99078196845948)"
16,40,,S,DC,26,41-40,280.3090568,2.33,120.739922,,8.990781968,77.60362202,GOOD,Available,"HT - 2NO,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6036220230162 8.99078196845948, 77.6027769595384 8.99341598153114)"
17,39,,S,DC,26,40-39,305.9741938,2.46,122.581894,,8.993415982,77.60277696,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6027769595384 8.99341598153114, 77.6020629890263 8.99569996632635)"
18,38,,S,DC,26,39-38,264.6925894,1.62,124.394989,,8.995699966,77.60206299,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6020629890263 8.99569996632635, 77.601316999644 8.99809702299535)"
19,37,,S,DC,26,38-37,277.6878543,1.38,128.137619,,8.998097023,77.601317,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.601316999644 8.99809702299535, 77.6006000116467 9.00045099668204)"
20,36,,T,DC,26,37-36,272.1944285,0.87,126.086014,"10°45'29"" L",9.000450997,77.60060001,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6006000116467 9.00045099668204, 77.5993129704147 9.00289800949394)"
21,35,,S,DC,26,36-35,305.5972633,3.82,127.060043,,9.002898009,77.59931297,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5993129704147 9.00289800949394, 77.5981769710779 9.0051329601556)"
22,34,,S,DC,26,35-34,277.125808,1.16,129.420242,,9.00513296,77.59817697,GOOD,Available,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5981769710779 9.0051329601556, 77.596929995343 9.0075249876827)"
23,33,2W,T,DC,26,34-33,298.1628333,1.42,127.945465,"15°40'18"" L",9.007524988,77.59693,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.596929995343 9.0075249876827, 77.5953400321304 9.00921603664755)"
24,32,,S,DC,26,33-32,256.1733335,1.63,130.305847,,9.009216037,77.59534003,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5953400321304 9.00921603664755, 77.5936879590153 9.01097397319972)"
25,31,,S,DC,26,32-31,266.2465306,2.11,132.256973,,9.010973973,77.59368796,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5936879590153 9.01097397319972, 77.5921000074595 9.01269402354955)"
26,30,,T,DC,26,31-30,258.3758831,3.74,134.033173,"23°53'51"" R",9.012694024,77.59210001,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5921000074595 9.01269402354955, 77.5912710372358 9.01513600721955)"
27,29,,S,DC,26,30-29,285.2252294,5.02,134.136536,,9.015136007,77.59127104,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5912710372358 9.01513600721955, 77.5904930289834 9.01750196702778)"
28,28,,S,DC,26,29-28,275.4728209,1.76,133.280228,,9.017501967,77.59049303,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5904930289834 9.01750196702778, 77.5895710196346 9.02015500701963)"
29,27,,T,DC,26,28-27,310.6365612,0.82,133.906326,"36°45'48"" L",9.020155007,77.58957102,GOOD,Available,HT,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5895710196346 9.02015500701963, 77.5876659806817 9.02144095860421)"
30,26,,S,DC,26,27-26,253.3388639,2.01,136.361069,,9.021440959,77.58766598,GOOD,Available,HT ,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5876659806817 9.02144095860421, 77.5857509672641 9.02278902009129)"
31,25,,S,DC,26,26-25,258.1567782,0.43,136.378799,,9.02278902,77.58575097,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5857509672641 9.02278902009129, 77.5837760232388 9.02418502606451)"
32,24,,T,DC,26,25-24,266.603439,0.61,140.065155,"42°3'1"" L",9.024185026,77.58377602,GOOD,Available,HT -2NO,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5837760232388 9.02418502606451, 77.5813119951635 9.02390004135668)"
33,23,,S,DC,26,24-23,272.9120361,1.33,142.864883,,9.023900041,77.581312,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5813119951635 9.02390004135668, 77.5788349751383 9.0236070100218)"
34,22,,S,DC,26,23-22,274.4353317,1.15,145.263977,,9.02360701,77.57883498,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5788349751383 9.0236070100218, 77.5764739606529 9.02333602309227)"
35,21,2W,T,DC,26,22-21,261.4752805,2.07,148.237686,"19°20'51"" L",9.023336023,77.57647396,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5764739606529 9.02333602309227, 77.5740289594978 9.02215400710701)"
36,20,,S,DC,26,21-20,299.1100105,1.39,151.402252,,9.022154007,77.57402896,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5740289594978 9.02215400710701, 77.5719349924474 9.02117298915982)"
37,19,,S,DC,26,20-19,254.6708107,1.62,153.576477,,9.021172989,77.57193499,GOOD,Available,LT,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5719349924474 9.02117298915982, 77.5697479862719 9.02008803561329)"
38,18,,T,DC,26,19-18,268.9013886,3.44,156.279999,"3°21'34"" R",9.020088036,77.56974799,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5697479862719 9.02008803561329, 77.5672719720751 9.01903501711785)"
39,17,,S,DC,26,18-17,296.2825375,1.01,157.238998,,9.019035017,77.56727197,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5672719720751 9.01903501711785, 77.5648689642548 9.01805802248418)"
40,16,,S,DC,26,17-16,285.6256742,0.16,154.273438,,9.018058022,77.56486896,GOOD,Available,,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5648689642548 9.01805802248418, 77.5624279864132 9.017040040344)"
41,15,,S,DC,26,16-15,291.2210799,1.38,151.717896,,9.01704004,77.56242799,GOOD,Available,HT -2NO,SAND PATH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5624279864132 9.017040040344, 77.5599709991365 9.01604795828461)"
42,14,,S,DC,26,15-14,291.7555632,0.73,152.325867,,9.016047958,77.559971,GOOD,Available,"LT,HT","ROAD, SAND PATH",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5599709991365 9.01604795828461, 77.5575470365583 9.01502997614443)"
43,13,,S,DC,26,14-13,289.4960316,1.67,149.536652,,9.015029976,77.55754704,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5575470365583 9.01502997614443, 77.5552180409431 9.01410897262394)"
44,12,,T,DC,26,13-Dec,275.7567897,0.92,148.55336,"21°49'9"" L",9.014108973,77.55521804,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5552180409431 9.01410897262394, 77.5531529914587 9.01216001249849)"
45,11,,S,DC,26,12-Nov,313.2644921,0.74,148.84462,,9.012160012,77.55315299,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5531529914587 9.01216001249849, 77.5513140019029 9.01032303459942)"
46,10,2W,T,DC,26,11-Oct,286.8109313,1.09,148.606827,"13°9'9"" L",9.010323035,77.551314,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5513140019029 9.01032303459942, 77.5500019825994 9.00821196846664)"
47,9,,S,DC,26,10-Sep,274.6170526,0.83,146.345291,,9.008211968,77.55000198,GOOD,Available,"HT -2NO,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5500019825994 9.00821196846664, 77.5486550107598 9.00597400031983)"
48,8,,T,DC,26,09-Aug,288.6148238,2.01,146.705673,"26°29'45"" R",9.005974,77.54865501,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5486550107598 9.00597400031983, 77.5463909748941 9.00453398935496)"
49,7,,S,DC,26,08-Jul,295.7018102,0.42,145.97081,,9.004533989,77.54639097,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5463909748941 9.00453398935496, 77.5442550145089 9.00321098975837)"
50,6,,S,DC,26,07-Jun,280,1.19,144.516159,,9.00321099,77.54425501,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5442550145089 9.00321098975837, 77.5422700121998 9.00194599293172)"
51,5,,T,DC,26,06-May,259.4051293,0.33,141.748138,"15°54'39"" R",9.001945993,77.54227001,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5422700121998 9.00194599293172, 77.5404219701886 9.00139303877949)"
52,4,,S,DC,26,05-Apr,215,1.06,140.101959,,9.001393039,77.54042197,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5404219701886 9.00139303877949, 77.5386500358581 9.00084997527301)"
53,3,,S,DC,26,04-Mar,204.0008484,2.23,139.129333,,9.000849975,77.53865004,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5386500358581 9.00084997527301, 77.5367920193821 9.00028696283698)"
54,2,,T,DC,26,03-Feb,213.7027354,1.2,136.007599,"21°4'39"" R",9.000286963,77.53679202,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5367920193821 9.00028696283698, 77.5355789903551 9.0003739669919)"
55,1,,T,DC,26,02-Jan,133.8039585,3.93,135.883408,"23°7'13"" L",9.000373967,77.53557899,GOOD,Available,"HT -2NO,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5355789903551 9.0003739669919, 77.5351319834589 9.00022099725902)"
56, 1/1,,T,DC,26,01-01-2001,55,2.67,135.075348,"5°28'56"" L",9.000220997,77.53513198,GOOD,Available,HT,,PLAIN,Common Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5351319834589 9.00022099725902, 77.5352449715137 9.00024999864399)"
57,Gantry (Uthumalai SS),2W,Gantry,DP,12,1/1-Gantry ,18,,135.943924,,9.000249999,77.53524497,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
