S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Theni GANTRY,T,BAY,12,,,NIL,"=IF(H6>15,0)",209,,10.003605555555556,77.467125,NO E/W,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.467125 10.003605555555556, 77.46731666666666 10.00355)"
2,1A,T,DD+0,24,GANTRY-T1A,26,4.56,"=IF(H7>15,0)",210.404411764706,"90°00'00""RT",10.00355,77.46731666666666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46731666666666 10.00355, 77.46738888888889 10.004027777777777)"
3,1,T,DB+3,25,T1A-T1,57,6.66,"=IF(H8>15,0)",210.81862745098,"2°19'55"" LT",10.004027777777777,77.46738888888889,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46738888888889 10.004027777777777, 77.46769444444445 10.006916666666667)"
4,2,S,DA+3,27,T1-T2,324,2.31,"=IF(H9>15,0)",211.232843137255,,10.006916666666667,77.46769444444445,Good,Good,"LT,11KV","Road,RIVER",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46769444444445 10.006916666666667, 77.468 10.009722222222223)"
5,3,S,DA+3,27,T2-T3,317,0.89,"=IF(H10>15,0)",211.647058823529,,10.009722222222223,77.468,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.468 10.009722222222223, 77.46830555555556 10.012611111111111)"
6,4,S,DA+3,27,T3-T4,326,1.21,"=IF(H11>15,0)",212.061274509804,,10.012611111111111,77.46830555555556,Good,Good,,Old Railway Crossing,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46830555555556 10.012611111111111, 77.46858333333334 10.014527777777777)"
7,5,S,DA+0,24,T4-T5,219,3.34,"=IF(H12>15,0)",212.475490196078,,10.014527777777777,77.46858333333334,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46858333333334 10.014527777777777, 77.46888888888888 10.01713888888889)"
8,6,S,DA+0,24,T5-T6,293,2.89,"=IF(H13>15,0)",212.889705882353,,10.01713888888889,77.46888888888888,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46888888888888 10.01713888888889, 77.46922222222223 10.019611111111113)"
9,7,S,DA+0,24,T6-T7,281,3.65,"=IF(H14>15,0)",213.303921568627,,10.019611111111113,77.46922222222223,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46922222222223 10.019611111111113, 77.46955555555556 10.022083333333335)"
10,8,T,DC+0,22,T7-T8,281,4.56,"=IF(H15>15,0)",213.718137254902,"27°05'21"" RT",10.022083333333335,77.46955555555556,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46955555555556 10.022083333333335, 77.47094444444444 10.024083333333333)"
11,9,S,DA+0,24,T8-T9,272,5.66,"=IF(H16>15,0)",214.132352941177,,10.024083333333333,77.47094444444444,Good,Good,LT 2Nos,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47094444444444 10.024083333333333, 77.47236111111111 10.026055555555557)"
12,10,S,DA+0,24,T9-T10,271,8.22,"=IF(H17>15,0)",214.546568627451,,10.026055555555557,77.47236111111111,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47236111111111 10.026055555555557, 77.47372222222222 10.028027777777778)"
13,11,S,DA+0,24,T10-T11,270,9.2,"=IF(H18>15,0)",214.960784313726,,10.028027777777778,77.47372222222222,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47372222222222 10.028027777777778, 77.47513888888889 10.030027777777779)"
14,12,S,DA+0,24,T11-T12,273,4.3,"=IF(H19>15,0)",215.375,,10.030027777777779,77.47513888888889,Good,Good,"LT,11KV",Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47513888888889 10.030027777777779, 77.47658333333334 10.032111111111112)"
15,13,S,DA+0,24,T12-T13,282,5.6,"=IF(H20>15,0)",215.789215686275,,10.032111111111112,77.47658333333334,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47658333333334 10.032111111111112, 77.47811111111112 10.034305555555555)"
16,14,S,DA+0,24,T13-T14,301,1.2,"=IF(H21>15,0)",216.203431372549,,10.034305555555555,77.47811111111112,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47811111111112 10.034305555555555, 77.47980555555556 10.03663888888889)"
17,15,S,DA+0,24,T14-T15,323,0.23,"=IF(H22>15,0)",216.617647058824,,10.03663888888889,77.47980555555556,Good,Good,"LT,11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.47980555555556 10.03663888888889, 77.48144444444445 10.038972222222222)"
18,16,T,DD+0,24,T15-T16,318,0.56,"=IF(H23>15,0)",217.031862745098,"38°19'19"" RT",10.038972222222222,77.48144444444445,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48144444444445 10.038972222222222, 77.48405555555556 10.039777777777777)"
19,17,S,DA+0,24,T16-T17,304,2.9,"=IF(H24>15,0)",217.446078431373,,10.039777777777777,77.48405555555556,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48405555555556 10.039777777777777, 77.48672222222223 10.040555555555555)"
20,18,S,DA+0,24,T17-T18,309,3.6,"=IF(H25>15,0)",217.860294117647,,10.040555555555555,77.48672222222223,Good,Good,"LT,11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48672222222223 10.040555555555555, 77.48925 10.041333333333332)"
21,19,S,DA+0,24,T18-T19,293,3.3,"=IF(H26>15,0)",218.274509803922,,10.041333333333332,77.48925,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48925 10.041333333333332, 77.4918888888889 10.042166666666667)"
22,20,S,DA+0,24,T19-T20,308,6.6,"=IF(H27>15,0)",218.688725490196,,10.042166666666667,77.4918888888889,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4918888888889 10.042166666666667, 77.49419444444445 10.042833333333332)"
23,21,S,DA+3,27,T20-T21,266,6.9,"=IF(H28>15,0)",219.102941176471,,10.042833333333332,77.49419444444445,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49419444444445 10.042833333333332, 77.49666666666667 10.043611111111112)"
24,22,S,DA+3,27,T21-T22,290,4.5,"=IF(H29>15,0)",219.517156862745,,10.043611111111112,77.49666666666667,Good,Good,"Lt,33Kv","Compundwall,SH Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49666666666667 10.043611111111112, 77.49841666666667 10.044138888888888)"
25,23,S,DA+0,24,T22-T23,205,3.32,"=IF(H30>15,0)",219.93137254902,,10.044138888888888,77.49841666666667,Good,Good,"22KV,Lt",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49841666666667 10.044138888888888, 77.50111111111111 10.044972222222222)"
26,24,S,DA+0,24,T23-T24,312,4.07,"=IF(H31>15,0)",220.345588235294,,10.044972222222222,77.50111111111111,Good,Good,Lt,Annanji,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50111111111111 10.044972222222222, 77.50375 10.04575)"
27,25,S,DA+0,24,T24-T25,308,4.06,"=IF(H32>15,0)",220.759803921569,,10.04575,77.50375,Good,Good,33Kv,"Road,Fnc",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50375 10.04575, 77.50641666666667 10.046555555555555)"
28,26,S,DA+0,24,T25-T26,310,4.1,"=IF(H33>15,0)",221.174019607843,,10.046555555555555,77.50641666666667,Good,Good,,Spining Mill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50641666666667 10.046555555555555, 77.51025 10.04775)"
29,27,S,DA+0,24,T26-T27,324,4.15,"=IF(H34>15,0)",221.588235294118,,10.04775,77.51025,Good,Good,"Lt,22Kv",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51025 10.04775, 77.51025833333334 10.047738888888889)"
30,28,T,DC+0,22,T27-T28,224,4.25,"=IF(H35>15,0)",220,"22°34'03"" LT",10.047738888888889,77.51025833333334,,,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51025833333334 10.047738888888889, 77.51252777777778 10.04961111111111)"
31,29,S,DA+0,24,T28-T29,326,4.57,"=IF(H36>15,0)",222.002450980392,,10.04961111111111,77.51252777777778,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51252777777778 10.04961111111111, 77.51477777777778 10.051416666666668)"
32,30,S,DA+0,24,T29-T30,325,4.6,"=IF(H37>15,0)",222.416666666667,,10.051416666666668,77.51477777777778,Good,Good,Lt,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51477777777778 10.051416666666668, 77.51680555555555 10.053111111111113)"
33,31,S,DA+0,24,T30-T31,294,3.9,"=IF(H38>15,0)",222.830882352941,,10.053111111111113,77.51680555555555,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51680555555555 10.053111111111113, 77.51897222222222 10.05488888888889)"
34,32,S,DA+0,24,T31-T32,311,4.1,"=IF(H39>15,0)",223.245098039216,,10.05488888888889,77.51897222222222,Good,Good,"Lt,33Kv",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51897222222222 10.05488888888889, 77.51988333333333 10.055627777777778)"
35,1 LILO MADURAPURI,T,DB+0,22,T32-1 LILO,124,5.21,"=IF(H40>15,0)",235,"2°40'03"" LT",10.055627777777778,77.51988333333333,,,,,,110KV Madurpuri LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51988333333333 10.055627777777778, 77.52122222222222 10.056722222222223)"
36,33,S,DA+0,24,1 LILO-T33,219,4.68,"=IF(H41>15,0)",223.65931372549,,10.056722222222223,77.52122222222222,Good,NO E/W ,Lt,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52122222222222 10.056722222222223, 77.52358333333333 10.058694444444445)"
37,34,S,DA+0,24,T33-T34,344,4.25,"=IF(H42>15,0)",224.073529411765,,10.058694444444445,77.52358333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52358333333333 10.058694444444445, 77.52575 10.060416666666667)"
38,35,S,DA+0,24,T34-T35,309,3.9,"=IF(H43>15,0)",224.487745098039,,10.060416666666667,77.52575,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52575 10.060416666666667, 77.52758333333333 10.061944444444444)"
39,36,S,DA+0,24,T35-T36,268,3.5,"=IF(H44>15,0)",224.901960784314,,10.061944444444444,77.52758333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52758333333333 10.061944444444444, 77.52986111111112 10.063805555555556)"
40,37,S,DA+0,24,T36-T37,326,3.21,"=IF(H45>15,0)",225.316176470588,,10.063805555555556,77.52986111111112,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52986111111112 10.063805555555556, 77.53158333333333 10.065166666666668)"
41,38,S,DA+0,24,T37-T38,248,3.1,"=IF(H46>15,0)",225.730392156863,,10.065166666666668,77.53158333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53158333333333 10.065166666666668, 77.53375 10.066944444444443)"
42,39,S,DA+0,24,T38-T39,313,2.95,"=IF(H47>15,0)",226.144607843137,,10.066944444444443,77.53375,Good,Good,Lt,Mutroad,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53375 10.066944444444443, 77.53611111111111 10.068861111111111)"
43,40,S,DA+0,24,T39-T40,336,2.78,"=IF(H48>15,0)",226.558823529412,,10.068861111111111,77.53611111111111,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53611111111111 10.068861111111111, 77.53794444444445 10.070388888888889)"
44,41,S,DA+0,24,T40-T41,269,3.1,"=IF(H49>15,0)",226.973039215686,,10.070388888888889,77.53794444444445,Good,Good,Lt,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53794444444445 10.070388888888889, 77.54030555555555 10.072305555555555)"
45,42,S,DA+0,24,T41-T42,339,2.56,"=IF(H50>15,0)",227.387254901961,,10.072305555555555,77.54030555555555,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54030555555555 10.072305555555555, 77.54222222222222 10.073888888888888)"
46,43,S,DA+0,24,T42-T43,279,2.68,"=IF(H51>15,0)",227.801470588235,,10.073888888888888,77.54222222222222,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54222222222222 10.073888888888888, 77.54419444444444 10.0755)"
47,44,S,DA+0,24,T43-T44,283,2.96,"=IF(H52>15,0)",228.21568627451,,10.0755,77.54419444444444,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54419444444444 10.0755, 77.54636111111111 10.07725)"
48,45,S,DA+0,24,T44-T45,310,3.14,"=IF(H53>15,0)",228.629901960784,,10.07725,77.54636111111111,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54636111111111 10.07725, 77.54830555555556 10.078833333333334)"
49,46,S,DA+0,24,T45-T46,280,2.66,"=IF(H54>15,0)",229.044117647059,,10.078833333333334,77.54830555555556,Good,Good,Lt,"Nala,Mautroad",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54830555555556 10.078833333333334, 77.55038888888889 10.080555555555556)"
50,47,S,DA+0,24,T46-T47,301,2.95,"=IF(H55>15,0)",229.458333333333,,10.080555555555556,77.55038888888889,Good,Good,33Kv,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55038888888889 10.080555555555556, 77.55227777777777 10.082138888888888)"
51,48,S,DA+0,24,T47-T48,276,2.64,"=IF(H56>15,0)",229.872549019608,,10.082138888888888,77.55227777777777,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55227777777777 10.082138888888888, 77.55375 10.083333333333334)"
52,49,T,DB+0,22,T48-T49,215,2.56,"=IF(H57>15,0)",230.286764705882,"15°03'12"" RT",10.083333333333334,77.55375,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55375 10.083333333333334, 77.55569444444444 10.084194444444446)"
53,50,S,DA+0,24,T49-T50,235,2.48,"=IF(H58>15,0)",230.700980392157,,10.084194444444446,77.55569444444444,Good,Good,,Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55569444444444 10.084194444444446, 77.5585 10.085500000000001)"
54,51,S,DA+0,24,T50-T51,345,3.25,"=IF(H59>15,0)",231.115196078431,,10.085500000000001,77.5585,Good,Good,,FENCE,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5585 10.085500000000001, 77.56030555555556 10.086388888888889)"
55,52,S,DA+0,24,T51-T52,226,3.65,"=IF(H60>15,0)",231.529411764706,,10.086388888888889,77.56030555555556,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56030555555556 10.086388888888889, 77.56313888888889 10.087583333333335)"
56,53,S,DA+0,24,T52-T53,341,3.14,"=IF(H61>15,0)",231.94362745098,,10.087583333333335,77.56313888888889,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56313888888889 10.087583333333335, 77.56563888888888 10.088722222222223)"
57,54,S,DA+0,24,T53-T54,306,2.68,"=IF(H62>15,0)",232.357843137255,,10.088722222222223,77.56563888888888,Good,Good,,Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56563888888888 10.088722222222223, 77.56844444444444 10.089972222222222)"
58,55,S,DA+0,24,T54-T55,343,2.7,"=IF(H63>15,0)",232.772058823529,,10.089972222222222,77.56844444444444,Good,Good,110Kv,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56844444444444 10.089972222222222, 77.57111111111111 10.091194444444445)"
59,56 LILO VAIGAI,T,DB+0,22,T55-T56,326,2.89,"=IF(H64>15,0)",233.186274509804,,10.091194444444445,77.57111111111111,Good,Good,,"Road,Palt,110Kv-No;61-62,Our line passing above",Plain,LILO VAIGAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57111111111111 10.091194444444445, 77.57374999999999 10.09238888888889)"
60,57,S,DA+0,24,T56-T57,322,3.52,"=IF(H65>15,0)",233.600490196078,,10.09238888888889,77.57374999999999,NO E/W,Good,,Fnc,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57374999999999 10.09238888888889, 77.5761111111111 10.093472222222223)"
61,58,S,DA+0,24,T57-T58,290,2.56,"=IF(H66>15,0)",234.014705882353,,10.093472222222223,77.5761111111111,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5761111111111 10.093472222222223, 77.57872222222223 10.09463888888889)"
62,59,S,DA+0,24,T58-T59,318,2.68,"=IF(H67>15,0)",234.428921568627,,10.09463888888889,77.57872222222223,Good,Good,Lt,Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57872222222223 10.09463888888889, 77.58141666666667 10.095833333333333)"
63,60,S,DA+0,24,T59-T60,327,2.96,"=IF(H68>15,0)",234.843137254902,,10.095833333333333,77.58141666666667,Good,Good,22KV,Mutroad,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58141666666667 10.095833333333333, 77.58361111111111 10.096861111111112)"
64,61,S,DA+0,24,T60-T61,270,3.14,"=IF(H69>15,0)",235.257352941177,,10.096861111111112,77.58361111111111,Good,Good,Lt,"Road,Fnc",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58361111111111 10.096861111111112, 77.58652777777777 10.098111111111113)"
65,62,S,DA+0,24,T61-T62,374,2.66,"=IF(H70>15,0)",235.671568627451,,10.098111111111113,77.58652777777777,Good,Good,33Kv,Road ,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58652777777777 10.098111111111113, 77.58938888888889 10.099388888888889)"
66,63,S,DA+0,24,T62-T63,347,2.95,"=IF(H71>15,0)",236.085784313726,,10.099388888888889,77.58938888888889,Good,Good,11Kv,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58938888888889 10.099388888888889, 77.59197222222221 10.100472222222223)"
67,64,T,DB+0,22,T63-T64,312,2.64,"=IF(H72>15,0)",236.5,"18°41'13"" LT",10.100472222222223,77.59197222222221,Good,Good,River ,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59197222222221 10.100472222222223, 77.59427777777778 10.1025)"
68,65,S,DA+0,24,T64-T65,342,2.56,"=IF(H73>15,0)",236.914215686275,,10.1025,77.59427777777778,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59427777777778 10.1025, 77.59636111111111 10.104333333333333)"
69,66 LILO PERIYAKULAM,T,DC+0,22,T65-T66,310,2.48,"=IF(H74>15,0)",237.328431372549,"25°41'15"" RT",10.104333333333333,77.59636111111111,Good,Good,"11Kv,33Kv ","110Kv,Sempaty-Periyakulam LILO POINT",Plain,LILO PERIYAKULAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59636111111111 10.104333333333333, 77.59919444444444 10.10511111111111)"
70,67,S,DA+0,24,T66-T67,325,3.32,"=IF(H75>15,0)",237.742647058824,,10.10511111111111,77.59919444444444,NO E/W,Good,11Kv,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59919444444444 10.10511111111111, 77.60202777777778 10.105888888888888)"
71,68,S,DA+0,24,T67-T68,327,3.22,"=IF(H76>15,0)",238.156862745098,,10.105888888888888,77.60202777777778,Good,Good,11Kv,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60202777777778 10.105888888888888, 77.60483333333333 10.10661111111111)"
72,69,S,DA+0,24,T68-T69,324,2.98,"=IF(H77>15,0)",238.571078431373,,10.10661111111111,77.60483333333333,Good,Good,11Kv,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60483333333333 10.10661111111111, 77.60769444444443 10.107416666666666)"
73,70,S,DA+0,24,T69-T70,328,3.35,"=IF(H78>15,0)",238.985294117647,,10.107416666666666,77.60769444444443,Good,Good,Nill,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60769444444443 10.107416666666666, 77.61047222222221 10.108166666666666)"
74,71,S,DA+0,24,T70-T71,321,3.31,"=IF(H79>15,0)",239.399509803922,,10.108166666666666,77.61047222222221,Good,Good,Nill,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61047222222221 10.108166666666666, 77.61327777777777 10.108916666666666)"
75,72,S,DA+0,24,T71-T72,324,3.23,"=IF(H80>15,0)",239.813725490196,,10.108916666666666,77.61327777777777,Good,Good,11Kv,SH Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61327777777777 10.108916666666666, 77.61583333333333 10.10961111111111)"
76,73,T,DB+0,22,T72-T73,293,3.71,"=IF(H81>15,0)",240.227941176471,"13°05'41"" LT",10.10961111111111,77.61583333333333,Good,Good,33Kv,Nill,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61583333333333 10.10961111111111, 77.61852777777777 10.111055555555556)"
77,74,S,DA+0,24,T73-T74,340,3.42,"=IF(H82>15,0)",240.642156862745,,10.111055555555556,77.61852777777777,Good,Good,Nill,Road ,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61852777777777 10.111055555555556, 77.62116666666665 10.112416666666666)"
78,75,S,DA+0,24,T74-T75,330,3.13,"=IF(H83>15,0)",241.05637254902,,10.112416666666666,77.62116666666665,Good,Good,"11Kv,LT",Well,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62116666666665 10.112416666666666, 77.62369444444444 10.113777777777777)"
79,76,S,DA+0,24,T75-T76,319,2.97,"=IF(H84>15,0)",241.470588235294,,10.113777777777777,77.62369444444444,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62369444444444 10.113777777777777, 77.62625 10.11511111111111)"
80,77,T,DA+0,24,T76-T77,322,3.28,"=IF(H85>15,0)",241.884803921569,"05°37'22"" RT",10.11511111111111,77.62625,Good,Good,22Kv,"Canal,Mutroad,Fnc",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62625 10.11511111111111, 77.62880555555554 10.116166666666667)"
81,78,S,DA+0,24,T77-T78,306,3.22,"=IF(H86>15,0)",242.299019607843,,10.116166666666667,77.62880555555554,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62880555555554 10.116166666666667, 77.63133333333333 10.11713888888889)"
82,79,S,DA+0,24,T78-T79,304,2.98,"=IF(H87>15,0)",242.713235294118,,10.11713888888889,77.63133333333333,Good,Good,"22KV,Lt","Road,Nala",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63133333333333 10.11713888888889, 77.6341388888889 10.118277777777779)"
83,80,S,DA+0,24,T79-T80,334,3.35,"=IF(H88>15,0)",243.127450980392,,10.118277777777779,77.6341388888889,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6341388888889 10.118277777777779, 77.63672222222223 10.119333333333334)"
84,81,S,DA+0,24,T80-T81,310,3.31,"=IF(H89>15,0)",243.541666666667,,10.119333333333334,77.63672222222223,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63672222222223 10.119333333333334, 77.63944444444445 10.120416666666667)"
85,82,S,DA+0,24,T81-T82,326,3.23,"=IF(H90>15,0)",243.955882352941,,10.120416666666667,77.63944444444445,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63944444444445 10.120416666666667, 77.64216666666667 10.121500000000001)"
86,83,S,DA+0,24,T82-T83,326,3.71,"=IF(H91>15,0)",244.370098039216,,10.121500000000001,77.64216666666667,Good,Good,"22KV,Lt",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64216666666667 10.121500000000001, 77.64466666666668 10.122527777777778)"
87,84,S,DA+0,24,T83-T84,302,3.42,"=IF(H92>15,0)",244.78431372549,,10.122527777777778,77.64466666666668,Good,Good,,"Road,Well",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64466666666668 10.122527777777778, 77.64722222222223 10.123527777777777)"
88,85,S,DA+0,24,T84-T85,305,3.13,"=IF(H93>15,0)",245.198529411765,,10.123527777777777,77.64722222222223,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64722222222223 10.123527777777777, 77.64980555555556 10.124583333333334)"
89,86,S,DA+0,24,T85-T86,310,3.17,"=IF(H94>15,0)",245.612745098039,,10.124583333333334,77.64980555555556,Good,Good,Lt,Mutroad,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64980555555556 10.124583333333334, 77.65247222222223 10.125666666666667)"
90,87,S,DA+0,24,T86-T87,322,3.28,"=IF(H95>15,0)",246.026960784314,,10.125666666666667,77.65247222222223,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65247222222223 10.125666666666667, 77.65519444444445 10.126750000000001)"
91,88,S,DA+0,24,T87-T88,324,2.98,"=IF(H96>15,0)",246.441176470588,,10.126750000000001,77.65519444444445,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65519444444445 10.126750000000001, 77.65786111111112 10.127833333333333)"
92,89,S,DA+0,24,T88-T89,320,3.14,"=IF(H97>15,0)",246.855392156863,,10.127833333333333,77.65786111111112,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65786111111112 10.127833333333333, 77.66038888888889 10.128833333333334)"
93,90,S,DA+0,24,T89-T90,303,3.24,"=IF(H98>15,0)",247.269607843137,,10.128833333333334,77.66038888888889,Good,Good,,Fnc,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66038888888889 10.128833333333334, 77.66283333333334 10.129833333333334)"
94,91,S,DA+0,24,T90-T91,293,3.27,"=IF(H99>15,0)",247.683823529412,,10.129833333333334,77.66283333333334,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66283333333334 10.129833333333334, 77.66497222222223 10.130638888888889)"
95,92,T,DB+0,22,T91-T92,254,3.32,"=IF(H100>15,0)",248.098039215686,"06°04'38"" RT",10.130638888888889,77.66497222222223,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66497222222223 10.130638888888889, 77.66702777777778 10.131472222222223)"
96,93,S,DA+0,24,T92-T93,247,3.22,"=IF(H101>15,0)",248.512254901961,,10.131472222222223,77.66702777777778,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66702777777778 10.131472222222223, 77.66938888888889 10.132444444444445)"
97,94,S,DA+0,24,T93-T94,389,2.98,"=IF(H102>15,0)",248.926470588235,,10.132444444444445,77.66938888888889,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66938888888889 10.132444444444445, 77.67194444444445 10.133194444444445)"
98,95,S,DA+0,24,T94-T95,298,3.35,"=IF(H103>15,0)",249.34068627451,,10.133194444444445,77.67194444444445,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67194444444445 10.133194444444445, 77.67472222222223 10.134055555555555)"
99,96,S,DA+0,24,T95-T96,324,3.31,"=IF(H104>15,0)",249.754901960784,,10.134055555555555,77.67472222222223,Good,Good,22Kv,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67472222222223 10.134055555555555, 77.67750000000001 10.134833333333333)"
100,97,S,DA+0,24,T96-T97,321,3.23,"=IF(H105>15,0)",250.169117647059,,10.134833333333333,77.67750000000001,Good,Good,"22KV,Lt",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67750000000001 10.134833333333333, 77.68036111111111 10.135638888888888)"
101,98,S,DA+0,24,T97-T98,329,3.71,"=IF(H106>15,0)",250.583333333333,,10.135638888888888,77.68036111111111,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68036111111111 10.135638888888888, 77.68266666666668 10.136333333333333)"
102,99,S,DA+0,24,T98-T99,268,3.42,"=IF(H107>15,0)",250.997549019608,,10.136333333333333,77.68266666666668,Good,Good,"Lt,22Kv","Saravana Mill,Coumpund Wall",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68266666666668 10.136333333333333, 77.68488888888889 10.137027777777778)"
103,100,S,DA+0,24,T99-T100,260,3.13,"=IF(H108>15,0)",251.411764705882,,10.137027777777778,77.68488888888889,Good,Good,"Lt,22Kv",Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68488888888889 10.137027777777778, 77.68597222222223 10.137244444444445)"
104,1 LILO ELUVANAMPATTY,T,DB+0,22,T100-1 LILO,129,3.8,"=IF(H109>15,0)",279,"03°00'32"" RT",10.137244444444445,77.68597222222223,NO E/W,GOOD,,,,LILO ELEVANAMPATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68597222222223 10.137244444444445, 77.68769444444445 10.13786111111111)"
105,101,S,DA+0,24,T100-T101,209,2.97,"=IF(H110>15,0)",251.825980392157,,10.13786111111111,77.68769444444445,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68769444444445 10.13786111111111, 77.69036111111112 10.138638888888888)"
106,102,S,DA+0,24,T101-T102,309,3.28,"=IF(H111>15,0)",252.240196078431,,10.138638888888888,77.69036111111112,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69036111111112 10.138638888888888, 77.69283333333334 10.139388888888888)"
107,103,S,DA+0,24,T102-T103,289,3.44,"=IF(H112>15,0)",252.654411764706,,10.139388888888888,77.69283333333334,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69283333333334 10.139388888888888, 77.69530555555556 10.14011111111111)"
108,104,S,DA+0,24,T103-T104,287,3.32,"=IF(H113>15,0)",253.06862745098,,10.14011111111111,77.69530555555556,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69530555555556 10.14011111111111, 77.69772222222223 10.140805555555556)"
109,105,S,DA+0,24,T104-T105,279,3.17,"=IF(H114>15,0)",253.482843137255,,10.140805555555556,77.69772222222223,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.69772222222223 10.140805555555556, 77.70041666666667 10.14161111111111)"
110,106,S,DA+0,24,T105-T106,313,3.27,"=IF(H115>15,0)",253.897058823529,,10.14161111111111,77.70041666666667,Good,Good,"33Kv,11Kv ",Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70041666666667 10.14161111111111, 77.70330555555556 10.142472222222223)"
111,107,S,DA+0,24,T106-T107,336,3.32,"=IF(H116>15,0)",254.311274509804,,10.142472222222223,77.70330555555556,Good,Good,33Kv,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70330555555556 10.142472222222223, 77.70591666666667 10.143277777777778)"
112,108,S,DA+0,24,T107-T108,303,3.22,"=IF(H117>15,0)",254.725490196078,,10.143277777777778,77.70591666666667,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70591666666667 10.143277777777778, 77.70816666666667 10.143916666666666)"
113,109,S,DA+0,24,T108-T109,262,2.98,"=IF(H118>15,0)",255.139705882353,,10.143916666666666,77.70816666666667,Good,Good,"110Kv,11Kv",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.70816666666667 10.143916666666666, 77.71102777777779 10.144777777777778)"
114,110,S,DA+0,24,T109-T110,332,3.35,"=IF(H119>15,0)",255.553921568627,,10.144777777777778,77.71102777777779,Good,Good,11Kv,Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71102777777779 10.144777777777778, 77.71372222222223 10.145583333333333)"
115,111,S,DA+0,24,T110-T111,312,3.31,"=IF(H120>15,0)",255.968137254902,,10.145583333333333,77.71372222222223,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71372222222223 10.145583333333333, 77.7165 10.146416666666665)"
116,112,S,DA+0,24,T111-T112,321,3.23,"=IF(H121>15,0)",256.382352941177,,10.146416666666665,77.7165,Good,Good,11Kv ,Nala,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7165 10.146416666666665, 77.71908333333333 10.147194444444445)"
117,113,S,DA+0,24,T112-T113,301,3.71,"=IF(H122>15,0)",256.796568627451,,10.147194444444445,77.71908333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.71908333333333 10.147194444444445, 77.72152777777778 10.14786111111111)"
118,114,S,DA+0,24,T113-T114,284,3.42,"=IF(H123>15,0)",257.210784313726,,10.14786111111111,77.72152777777778,Good,Good,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72152777777778 10.14786111111111, 77.72383333333333 10.148555555555555)"
119,115,S,DA+0,24,T114-T115,266,3.13,"=IF(H124>15,0)",257.625,,10.148555555555555,77.72383333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72383333333333 10.148555555555555, 77.72605555555556 10.149222222222221)"
120,116,T,DD+0,24,T115-T116,260,2.97,"=IF(H125>15,0)",258.039215686275,"31°02'26"" LT",10.149222222222221,77.72605555555556,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72605555555556 10.149222222222221, 77.72780555555556 10.15113888888889)"
121,117,S,DA+0,24,T116-T117,289,3.28,"=IF(H126>15,0)",258.453431372549,,10.15113888888889,77.72780555555556,Good,Good,,"Road,Nala",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72780555555556 10.15113888888889, 77.72977777777778 10.15313888888889)"
122,118,S,DA+0,24,T117-T118,314,3.44,"=IF(H127>15,0)",258.867647058824,,10.15313888888889,77.72977777777778,Good,Good,11Kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.72977777777778 10.15313888888889, 77.73172222222222 10.155277777777778)"
123,119,S,DA+0,24,T118-T119,322,3.32,"=IF(H128>15,0)",259.281862745098,,10.155277777777778,77.73172222222222,Good,Good,11Kv,"Bund,Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73172222222222 10.155277777777778, 77.73380555555556 10.157444444444446)"
124,120,S,DA+0,24,T119-T120,336,3.17,"=IF(H129>15,0)",259.696078431373,,10.157444444444446,77.73380555555556,Good,Good,33Kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73380555555556 10.157444444444446, 77.73552777777778 10.159277777777778)"
125,121,S,DA+0,24,T120-T121,284,3.27,"=IF(H130>15,0)",260.110294117647,,10.159277777777778,77.73552777777778,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73552777777778 10.159277777777778, 77.73725 10.161083333333334)"
126,122 LILO BATLAKUNDA,T,DB+0,22,T121-T122,277,3.32,"=IF(H131>15,0)",260.524509803922,"02°07'32"" RT",10.161083333333334,77.73725,Good,Good,22Kv,Compundwall,Plain,LILO TO BATLAKUNDU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73725 10.161083333333334, 77.73905555555555 10.163027777777778)"
127,123,T,DC+0,22,T122-T123,297,3.22,"=IF(H132>15,0)",260.938725490196,"22°09'25"" RT",10.163027777777778,77.73905555555555,NO E/W,Good,"Lt,22Kv",NH Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.73905555555555 10.163027777777778, 77.74080555555555 10.163833333333333)"
128,124,S,DA+0,24,T123-T124,215,2.98,"=IF(H133>15,0)",261.352941176471,,10.163833333333333,77.74080555555555,Good,Good,,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74080555555555 10.163833333333333, 77.74258333333333 10.16463888888889)"
129,125,S,DA+3,27,T124-T125,218,3.35,"=IF(H134>15,0)",261.767156862745,,10.16463888888889,77.74258333333333,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74258333333333 10.16463888888889, 77.7448611111111 10.165694444444444)"
130,126,S,DA+3,27,T125-T126,280,3.31,"=IF(H135>15,0)",262.18137254902,,10.165694444444444,77.7448611111111,Good,Good,"Lt,22Kv",River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7448611111111 10.165694444444444, 77.74711111111111 10.166666666666666)"
131,127,T,DC+0,22,T126-T127,273,3.23,"=IF(H136>15,0)",262.595588235294,"25°01'21"" LT",10.166666666666666,77.74711111111111,Good,Good,"Lt,22Kv","Road,Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.74711111111111 10.166666666666666, 77.75019444444445 10.167277777777777)"
132,128,T,DB+0,22,T127-T128,348,3.71,"=IF(H137>15,0)",263.009803921569,"12°51'22"" RT",10.167277777777777,77.75019444444445,Good,Good,"Lt,22Kv",Kamarajapuram,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75019444444445 10.167277777777777, 77.75233333333334 10.168833333333334)"
133,129,S,DA+0,24,T128-T129,296,3.42,"=IF(H138>15,0)",263.424019607843,,10.168833333333334,77.75233333333334,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75233333333334 10.168833333333334, 77.75469444444444 10.170527777777778)"
134,130,S,DA+0,24,T129-T130,323,3.13,"=IF(H139>15,0)",263.838235294118,,10.170527777777778,77.75469444444444,Good,Good,"Lt,22Kv",Gandinagar,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75469444444444 10.170527777777778, 77.75680555555556 10.171972222222221)"
135,131,S,DA+0,24,T130-T131,285,2.97,"=IF(H140>15,0)",264.252450980392,,10.171972222222221,77.75680555555556,Good,Good,Lt,"Mutroad,Palt",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75680555555556 10.171972222222221, 77.75883333333333 10.173416666666666)"
136,132,S,DA+0,24,T131-T132,277,3.28,"=IF(H141>15,0)",264.666666666667,,10.173416666666666,77.75883333333333,Good,Good,"Lt,22Kv","Road,Palt",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.75883333333333 10.173416666666666, 77.76133333333334 10.175194444444443)"
137,133,S,DA+0,24,T132-T133,340,3.44,"=IF(H142>15,0)",265.080882352941,,10.175194444444443,77.76133333333334,Good,Good,,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76133333333334 10.175194444444443, 77.76363888888889 10.17686111111111)"
138,134,S,DA+0,24,T133-T134,319,3.32,"=IF(H143>15,0)",265.495098039216,,10.17686111111111,77.76363888888889,Good,Good,Lt,"Road,Nala",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76363888888889 10.17686111111111, 77.76605555555555 10.178555555555555)"
139,135,S,DA+0,24,T134-T135,328,3.17,"=IF(H144>15,0)",265.90931372549,,10.178555555555555,77.76605555555555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76605555555555 10.178555555555555, 77.76841666666667 10.180222222222222)"
140,136,S,DA+0,24,T135-T136,322,2.5,"=IF(H145>15,0)",266.323529411765,,10.180222222222222,77.76841666666667,Good,Good,,Mutroad,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76841666666667 10.180222222222222, 77.76905 10.180663888888889)"
141,1 LILO AYYAMPALAYAM,T,DB+0,22,T136-1 LILO,99,1.24,"=IF(H146>15,0)",264,"01°00'31"" RT",10.180663888888889,77.76905,NO E/W,GOOD,,,,LILO AYYAMPALAYAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.76905 10.180663888888889, 77.77058333333333 10.18175)"
142,137,S,DA+0,24,1 LILO-T137,214,2.98,"=IF(H147>15,0)",266.737745098039,,10.18175,77.77058333333333,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77058333333333 10.18175, 77.77316666666667 10.183583333333333)"
143,138,S,DA+0,24,T137-T138,351,2.68,"=IF(H148>15,0)",267.151960784314,,10.183583333333333,77.77316666666667,Good,Good,11Kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77316666666667 10.183583333333333, 77.77511111111112 10.184944444444445)"
144,139,T,DC+0,22,T138-T139,265,3.9,"=IF(H149>15,0)",267.566176470588,"19°35'09"" RT",10.184944444444445,77.77511111111112,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77511111111112 10.184944444444445, 77.77674999999999 10.18538888888889)"
145,140,S,DA+0,24,T139-T140,190,3.4,"=IF(H150>15,0)",267.980392156863,,10.18538888888889,77.77674999999999,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77674999999999 10.18538888888889, 77.77922222222222 10.185972222222222)"
146,141,S,DA+0,24,T140-T141,284,3.1,"=IF(H151>15,0)",268.394607843137,,10.185972222222222,77.77922222222222,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.77922222222222 10.185972222222222, 77.78191666666666 10.186694444444445)"
147,142,S,DA+0,24,T141-T142,311,2.98,"=IF(H152>15,0)",268.808823529412,,10.186694444444445,77.78191666666666,Good,Good,,"400kv line Crossing,our Line passing below",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78191666666666 10.186694444444445, 77.78416666666666 10.18725)"
148,143,S,DA+0,24,T142-T143,258,3.5,"=IF(H153>15,0)",269.223039215686,,10.18725,77.78416666666666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78416666666666 10.18725, 77.78661111111111 10.187888888888889)"
149,144,S,DA+0,24,T143-T144,281,3.65,"=IF(H154>15,0)",269.637254901961,,10.187888888888889,77.78661111111111,Good,Good,,"400kv line Crossing, our Line passing below",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78661111111111 10.187888888888889, 77.78933333333333 10.188583333333334)"
150,145,S,DA+3,27,T144-T145,311,3.45,"=IF(H155>15,0)",270.051470588235,,10.188583333333334,77.78933333333333,Good,Good,LT 33KV,"765kv line Crossing, our Line passing below ",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.78933333333333 10.188583333333334, 77.79194444444444 10.18925)"
151,146,S,DA+3,27,T145-T146,301,3.25,"=IF(H156>15,0)",270.46568627451,,10.18925,77.79194444444444,Good,Good,LT,NH Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79194444444444 10.18925, 77.79380555555555 10.189722222222223)"
152,147,S,DA+0,24,T146-T147,213,3.78,"=IF(H157>15,0)",270.879901960784,,10.189722222222223,77.79380555555555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79380555555555 10.189722222222223, 77.79638888888888 10.19036111111111)"
153,148,S,DA+0,24,T147-T148,297,3.48,"=IF(H158>15,0)",271.294117647059,,10.19036111111111,77.79638888888888,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79638888888888 10.19036111111111, 77.79810555555555 10.190675)"
154,1 LILO NILAKOTAI,T,DB+0,22,T148-1LILO,209,3.31,"=IF(H159>15,0)",256,"03°20'45"" RT",10.190675,77.79810555555555,NO E/W,GOOD,,,,LILO NILAKOTAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79810555555555 10.190675, 77.79861111111111 10.191)"
155,149,T,DD+0,24,T1 LILO-T149,74,3.65,"=IF(H160>15,0)",271.708333333333,"48°33'08"" LT",10.191,77.79861111111111,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79861111111111 10.191, 77.79986111111111 10.193555555555555)"
156,150,S,DA+0,24,T149-T150,319,2.95,"=IF(H161>15,0)",272.122549019608,,10.193555555555555,77.79986111111111,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.79986111111111 10.193555555555555, 77.80105555555555 10.196)"
157,151,S,DA+0,24,T150-T151,304,3.1,"=IF(H162>15,0)",272.536764705882,,10.196,77.80105555555555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80105555555555 10.196, 77.80225 10.198583333333334)"
158,152,S,DA+0,24,T151-T152,320,2.98,"=IF(H163>15,0)",272.950980392157,,10.198583333333334,77.80225,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80225 10.198583333333334, 77.80355555555555 10.20122222222222)"
159,153,S,DA+0,24,T152-T153,328,3.35,"=IF(H164>15,0)",273.365196078431,,10.20122222222222,77.80355555555555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80355555555555 10.20122222222222, 77.80475 10.20375)"
160,154,S,DA+0,24,T153-T154,313,3.31,"=IF(H165>15,0)",273.779411764706,,10.20375,77.80475,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80475 10.20375, 77.806 10.206416666666666)"
161,155,S,DA+0,24,T154-T155,330,3.23,"=IF(H166>15,0)",274.19362745098,,10.206416666666666,77.806,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.806 10.206416666666666, 77.80722222222222 10.208916666666665)"
162,156,S,DA+0,24,T155-T156,311,3.71,"=IF(H167>15,0)",274.607843137255,,10.208916666666665,77.80722222222222,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80722222222222 10.208916666666665, 77.80838888888889 10.21125)"
163,157,S,DA+0,24,T156-T157,294,3.42,"=IF(H168>15,0)",275.022058823529,,10.21125,77.80838888888889,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80838888888889 10.21125, 77.80966666666666 10.213888888888889)"
164,158,S,DA+0,24,T157-T158,327,3.13,"=IF(H169>15,0)",275.436274509804,,10.213888888888889,77.80966666666666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.80966666666666 10.213888888888889, 77.81086111111111 10.2165)"
165,159,S,DA+0,24,T158-T159,321,2.97,"=IF(H170>15,0)",275.850490196078,,10.2165,77.81086111111111,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81086111111111 10.2165, 77.81205555555556 10.218916666666667)"
166,160,S,DA+0,24,T159-T160,302,3.28,"=IF(H171>15,0)",276.264705882353,,10.218916666666667,77.81205555555556,Good,Good,11KV Line,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81205555555556 10.218916666666667, 77.81311111111111 10.221194444444444)"
167,161,S,DA+0,24,T160-T161,281,3.44,"=IF(H172>15,0)",276.678921568627,,10.221194444444444,77.81311111111111,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81311111111111 10.221194444444444, 77.81433333333334 10.223694444444444)"
168,162,S,DA+0,24,T161-T162,312,3.32,"=IF(H173>15,0)",277.093137254902,,10.223694444444444,77.81433333333334,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81433333333334 10.223694444444444, 77.81552777777777 10.226111111111111)"
169,163,S,DA+0,24,T162-T163,303,3.17,"=IF(H174>15,0)",277.507352941177,,10.226111111111111,77.81552777777777,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81552777777777 10.226111111111111, 77.81669444444444 10.228527777777778)"
170,164,S,DA+0,24,T163-T164,298,2.5,"=IF(H175>15,0)",277.921568627451,,10.228527777777778,77.81669444444444,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81669444444444 10.228527777777778, 77.81780555555555 10.230972222222222)"
171,165,S,DA+0,24,T164-T165,303,2.98,"=IF(H176>15,0)",278.335784313726,,10.230972222222222,77.81780555555555,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.81780555555555 10.230972222222222, 77.819 10.233416666666665)"
172,166,S,DA+0,24,T165-T166,303,2.68,"=IF(H177>15,0)",278.75,,10.233416666666665,77.819,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.819 10.233416666666665, 77.82008333333333 10.235722222222222)"
173,167,T,DB+0,22,T166-T167,287,3.9,"=IF(H178>15,0)",279.164215686275,"08°00'32"" RT",10.235722222222222,77.82008333333333,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82008333333333 10.235722222222222, 77.82152777777777 10.237916666666665)"
174,168,S,DA+0,24,T167-T168,292,3.4,"=IF(H179>15,0)",279.578431372549,,10.237916666666665,77.82152777777777,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82152777777777 10.237916666666665, 77.82302777777777 10.240222222222222)"
175,169,S,DA+0,24,T168-T169,309,3.1,"=IF(H180>15,0)",279.992647058824,,10.240222222222222,77.82302777777777,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82302777777777 10.240222222222222, 77.82441666666666 10.24236111111111)"
176,170,S,DA+0,24,T169-T170,285,2.98,"=IF(H181>15,0)",280.406862745098,,10.24236111111111,77.82441666666666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82441666666666 10.24236111111111, 77.82580555555555 10.244444444444444)"
177,171,S,DA+0,24,T170-T171,281,3.5,"=IF(H182>15,0)",280.821078431373,,10.244444444444444,77.82580555555555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82580555555555 10.244444444444444, 77.82694444444444 10.246305555555555)"
178,172,T,DC+0,22,T172-T172,246,3.65,"=IF(H183>15,0)",281.235294117647,"27°27'48"" RT",10.246305555555555,77.82694444444444,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82694444444444 10.246305555555555, 77.82933333333332 10.24775)"
179,173,S,DA+0,24,T172-T173,309,3.45,"=IF(H184>15,0)",281.649509803922,,10.24775,77.82933333333332,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82933333333332 10.24775, 77.83152777777778 10.249055555555556)"
180,174,S,DA+0,24,T173-T174,285,3.25,"=IF(H185>15,0)",282.063725490196,,10.249055555555556,77.83152777777778,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83152777777778 10.249055555555556, 77.83408333333333 10.250583333333333)"
181,175,S,DA+0,24,T174-T175,330,3.78,"=IF(H186>15,0)",282.477941176471,,10.250583333333333,77.83408333333333,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83408333333333 10.250583333333333, 77.83641666666666 10.252027777777778)"
182,176,S,DA+0,24,T175-T176,306,3.48,"=IF(H187>15,0)",282.892156862745,,10.252027777777778,77.83641666666666,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83641666666666 10.252027777777778, 77.83897222222221 10.253527777777778)"
183,177,S,DA+0,24,T176-T177,328,3.65,"=IF(H188>15,0)",283.30637254902,,10.253527777777778,77.83897222222221,Good,Good,"Lt,22Kv",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.83897222222221 10.253527777777778, 77.84127777777778 10.254916666666666)"
184,178,S,DA+0,24,T177-T178,299,2.95,"=IF(H189>15,0)",283.720588235294,,10.254916666666666,77.84127777777778,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84127777777778 10.254916666666666, 77.84375 10.256388888888889)"
185,179,S,DA+0,24,T178-T179,323,2.5,"=IF(H190>15,0)",284.134803921569,,10.256388888888889,77.84375,Good,Good,"Lt,",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84375 10.256388888888889, 77.84613888888889 10.257833333333334)"
186,180,S,DA+0,24,T179-T180,308,2.98,"=IF(H191>15,0)",284.549019607843,,10.257833333333334,77.84613888888889,Good,Good,22Kv,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84613888888889 10.257833333333334, 77.84863888888889 10.259305555555555)"
187,181,S,DA+0,24,T180-T181,325,2.68,"=IF(H192>15,0)",284.963235294118,,10.259305555555555,77.84863888888889,NO E/W,Good,,"400Kv,Our line passing Below",Plain,E/W NOT AVAILABE MAY BE AFFECT CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84863888888889 10.259305555555555, 77.85074999999999 10.26061111111111)"
188,182,S,DA+0,24,T181-T182,277,3.9,"=IF(H193>15,0)",285.377450980392,,10.26061111111111,77.85074999999999,Good,Good,Lt,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85074999999999 10.26061111111111, 77.85322222222221 10.262083333333333)"
189,183,S,DA+0,24,T182-T183,318,3.4,"=IF(H194>15,0)",285.791666666667,,10.262083333333333,77.85322222222221,Good,Good,22Kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85322222222221 10.262083333333333, 77.85577777777777 10.263638888888888)"
190,184,S,DA+0,24,T183-T184,334,3.1,"=IF(H195>15,0)",286.205882352941,,10.263638888888888,77.85577777777777,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85577777777777 10.263638888888888, 77.85844444444444 10.265222222222222)"
191,185,S,DA+0,24,T184-T185,345,2.98,"=IF(H196>15,0)",286.620098039216,,10.265222222222222,77.85844444444444,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85844444444444 10.265222222222222, 77.86091666666665 10.266666666666667)"
192,186,T,DB+0,22,T185-T186,320,3.5,"=IF(H197>15,0)",287.03431372549,"05°36'22"" RT",10.266666666666667,77.86091666666665,NO E/W,Good,"Lt,230Kv-No;150-151","230Kv,Our line passing Below",Plain,E/W NOT AVAILABE MAY BE AFFECT CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86091666666665 10.266666666666667, 77.86280555555555 10.268055555555556)"
193,187,S,DA+0,24,T186-T187,263,3.65,"=IF(H198>15,0)",287.448529411765,,10.268055555555556,77.86280555555555,Good,Good,",33Kv",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86280555555555 10.268055555555556, 77.86475 10.269388888888889)"
194,188,S,DA+0,24,T187-T188,262,3.45,"=IF(H199>15,0)",293,,10.269388888888889,77.86475,NO E/W,Good,22Kv,"230KV LINE ,our Line passing below, Road",Plain,E/W NOT AVAILABE MAY BE AFFECT CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86475 10.269388888888889, 77.86675 10.270777777777779)"
195,189,T,DD+0,24,T188-T189,273,NA,"=IF(H200>15,0)",289,"51°32'23"" LT",10.270777777777779,77.86675,Good,Good,"Lt,22Kv",Lake,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86675 10.270777777777779, 77.86683333333333 10.272055555555557)"
196,190,S,DA+0,24,T189-T190,146,NA,"=IF(H201>15,0)",291,,10.272055555555557,77.86683333333333,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86683333333333 10.272055555555557, 77.86699999999999 10.273750000000001)"
197,191,T,DB+0,22,T190-T191,193,NA,"=IF(H202>15,0)",283,"09°03'55"" LT",10.273750000000001,77.86699999999999,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86699999999999 10.273750000000001, 77.86677777777777 10.27563888888889)"
198,192,T,DB+0,22,T191-T192,214,NA,"=IF(H203>15,0)",289,"03°38'25"" RT",10.27563888888889,77.86677777777777,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86677777777777 10.27563888888889, 77.86655555555555 10.277555555555557)"
199,193,T,DC+0,22,T192-T193,218,NA,"=IF(H204>15,0)",284,"15°26'19"" LT",10.277555555555557,77.86655555555555,NO E/W,Good,,"230KV, our Line passing below",Plain,E/W NOT AVAILABE MAY BE AFFECT CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86655555555555 10.277555555555557, 77.86669444444443 10.27827777777778)"
200,194,S,DA+0,24,T193-194,90,NA,"=IF(H205>15,0)",288,,10.27827777777778,77.86669444444443,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86669444444443 10.27827777777778, 77.86677777777777 10.278694444444445)"
201,195,S,DA+0,24,T194-T195,49,NA,"=IF(H206>15,0)",294,,10.278694444444445,77.86677777777777,Good,Good,Lt,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86677777777777 10.278694444444445, 77.86688888888888 10.279361111111111)"
202,196,T,DB+0,22,T195-T196,76,NA,"=IF(H207>15,0)",293,"13°07'44"" LT",10.279361111111111,77.86688888888888,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86688888888888 10.279361111111111, 77.86694444444444 10.281472222222224)"
203,197,S,DA+0,24,T196-T197,237,NA,"=IF(H208>15,0)",290,,10.281472222222224,77.86694444444444,Good,Good,nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86694444444444 10.281472222222224, 77.86705555555555 10.283722222222222)"
204,198,S,DA+0,24,T197-T198,252,NA,"=IF(H209>15,0)",289,,10.283722222222222,77.86705555555555,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86705555555555 10.283722222222222, 77.86708333333333 10.28575)"
205,199,T,DD+0,24,T198-T199,229,NA,"=IF(H210>15,0)",297,"68°41'16"" RT",10.28575,77.86708333333333,Good,Good,"33Kv,Lt",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86708333333333 10.28575, 77.86955555555555 10.28663888888889)"
206,200,T,DC+0,22,T199-T200,294,NA,"=IF(H211>15,0)",291,"26°55'07"" RT",10.28663888888889,77.86955555555555,Good,Good,Nill,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86955555555555 10.28663888888889, 77.87161111111111 10.286416666666666)"
207,201,T,DD+0,24,T200-T201,229,NA,"=IF(H212>15,0)",301,"71°44'23"" RT",10.286416666666666,77.87161111111111,Good,Good,Lt,"Road,Well",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87161111111111 10.286416666666666, 77.8718611111111 10.285194444444445)"
208,202,T,DD+0,24,T201-T202,374,NA,"=IF(H213>15,0)",292,"50°01'23"" RT",10.285194444444445,77.8718611111111,Good,Good,"33Kv,Lt",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8718611111111 10.285194444444445, 77.87141666666666 10.284722222222221)"
209,203,T,DD+0,24,T202-T203,75,NA,"=IF(H214>15,0)",293,"27°13'42"" RT",10.284722222222221,77.87141666666666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87141666666666 10.284722222222221, 77.87151388888888 10.28476388888889)"
210,Sempatty GANTRY,,BAY,12,T203-GANTRY,16,NA,"=IF(H215>15,0)",293,,10.28476388888889,77.87151388888888,NO E/W,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,TOTAL KM ,,,,,=SUM(G6:G215),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,Theni,,Theni Gan to T98,29616,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,Sembatty,,,=G216-G217,29351,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
