S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1, Gantry (SR Pudhur SS),2W,Gantry,H-POLE,12,,,,93.832489,,8.25053704,77.48633296,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48633296 8.25053704, 77.48652097 8.251112038)"
2,346,,T,DC,26, Gantry -346,66.91701219,5.71,90.972969,"19°12'35"" R",8.251112038,77.48652097,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48652097 8.251112038, 77.48802099 8.253077008)"
3,345,,S,DA,26,346-345,273.1650023,8.34,83.946144,,8.253077008,77.48802099,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48802099 8.253077008, 77.48955798 8.255098974)"
4,344,,S,DA,26,345-344,280.6524822,8.11,90.041878,,8.255098974,77.48955798,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.48955798 8.255098974, 77.49093002 8.256933019)"
5,343,,T,DC,26,344-343,253.105185,6.39,90.945168,"8°56'39"" R",8.256933019,77.49093002,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49093002 8.256933019, 77.49281 8.259485)"
6,342,,T,DC,26,343-342,349,5.78,118.486832,"21°6'32"" L",8.259485,77.49281,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49281 8.259485, 77.49378003 8.260344034)"
7,341,,T,DC,26,342-341,143,1.23,134.211212,"63°33'10"" R",8.260344034,77.49378003,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49378003 8.260344034, 77.49552003 8.260402037)"
8,340,,S,DA,26,341-340,191.9095153,4.06,117.037979,,8.260402037,77.49552003,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.49552003 8.260402037, 77.497758 8.260391979)"
9,339,,S,DA,26,340-339,246.6968101,2.1,107.955101,,8.260391979,77.497758,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.497758 8.260391979, 77.50078596 8.260427015)"
10,338,,S,DA,26,339-338,333.7990735,3.68,100.532562,,8.260427015,77.50078596,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50078596 8.260427015, 77.50241197 8.260436989)"
11,337,,T,DC,26,338-337,179.2412146,5.08,96.221214,"23°36'28"" L",8.260436989,77.50241197,GOOD,Available,"LT,HT-2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50241197 8.260436989, 77.50512502 8.261638032)"
12,336,,S,DA,26,337-336,301,2.33,88.577652,,8.261638032,77.50512502,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50512502 8.261638032, 77.50727003 8.262554007)"
13,335,,S,DA,26,336-335,287,7.91,91.04866,,8.262554007,77.50727003,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.50727003 8.262554007, 77.509766 8.263656981)"
14,334,,T,DC,26,335-334,300.9913523,4.56,91.912094,"3°19'32"" L",8.263656981,77.509766,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.509766 8.263656981, 77.51191998 8.264761968)"
15,333,,S,DA,26,334-333,267.0715562,2.89,81.530655,,8.264761968,77.51191998,GOOD,Available,,"Village Road ,canal",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51191998 8.264761968, 77.51424403 8.266071975)"
16,332,2W,T,DC,26,333-332,294.3532837,5.36,85.36499,"26°42'30"" R",8.266071975,77.51424403,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51424403 8.266071975, 77.51638301 8.266175995)"
17,331,,S,DA,26,332-331,236.0632151,7.22,93.235985,,8.266175995,77.51638301,GOOD,Available,HT ,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51638301 8.266175995, 77.51860899 8.266311027)"
18,330,,S,DA,26,331-330,245.8274126,3.18,99.743576,,8.266311027,77.51860899,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.51860899 8.266311027, 77.52115499 8.266455028)"
19,329,,T,DC,26,330-329,281.1015367,6.01,96.868958,"20°55'6"" R",8.266455028,77.52115499,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52115499 8.266455028, 77.52379596 8.265617006)"
20,328,,T,DC,26,329-328,305.5322687,3.84,97.463615,"11°54'35"" L",8.265617006,77.52379596,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52379596 8.265617006, 77.52606503 8.265389018)"
21,327,,T,DC,26,328-327,251.3937506,7.21,98.134239,"4°18'18"" L",8.265389018,77.52606503,GOOD,Available,,CANAL,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52606503 8.265389018, 77.52871497 8.265321963)"
22,326,,S,DA,26,327-326,292.2036368,5.04,101.439781,,8.265321963,77.52871497,GOOD,Available,HT -2NO,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.52871497 8.265321963, 77.53129701 8.265263038)"
23,325,,S,DA,26,326-325,284.6999151,2.91,109.022987,,8.265263038,77.53129701,GOOD,Available,HT,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53129701 8.265263038, 77.53419497 8.265193971)"
24,324,,T,DC,26,325-324,319.5420806,4.76,126.81382,"3°36'2"" R",8.265193971,77.53419497,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53419497 8.265193971, 77.53676796 8.264971012)"
25,323,,T,DC,26,324-323,284.7000598,1.89,130.875137,"13°6'29"" L",8.264971012,77.53676796,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53676796 8.264971012, 77.53961898 8.265377032)"
26,321,,T,DC,26,323-321,317.4731138,6.05,131.020859,"17°28'52"" L",8.265377032,77.53961898,GOOD,Available,HT,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.53961898 8.265377032, 77.54247403 8.264908986)"
27,320,,S,DA,26,321-320,318.956049,4.33,123.606468,,8.264908986,77.54247403,GOOD,Available,HT,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54247403 8.264908986, 77.54518004 8.264699019)"
28,319,,S,DA,26,320-319,299.1978478,7.53,119.508148,,8.264699019,77.54518004,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54518004 8.264699019, 77.54761498 8.264400037)"
29,318,,T,DC,26,319-318,270.4452924,4.01,114.183846,"39°4'11"" R",8.264400037,77.54761498,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54761498 8.264400037, 77.54904301 8.262921972)"
30,317,,S,DA,26,318-317,227.0104244,8.9,105.806381,,8.262921972,77.54904301,GOOD,Available,"HT,110 KV",,PLAIN,DOWN LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.54904301 8.262921972, 77.55050196 8.261455977)"
31,316,2W,T,DC,26,317-316,228.4373203,3.79,100.816666,"2°44'47"" L",8.261455977,77.55050196,GOOD,Available,HT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55050196 8.261455977, 77.55133999 8.260690961)"
32,315,,T,DC,26,316-315,125.3040157,4.32,95.568451,"6°37'23"" L",8.260690961,77.55133999,GOOD,Available,,RAIL WAY ROAD,RAIL WAY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55133999 8.260690961, 77.55274999 8.259674991)"
33,314,,S,DA,26,315-314,191.8319083,2.76,94.701561,,8.259674991,77.55274999,GOOD,Available,"HT,110KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55274999 8.259674991, 77.55419897 8.258652985)"
34,313,,T,DC,26,314-313,195.7155767,3.63,95.808861,"10°19'58"" L",8.258652985,77.55419897,GOOD,Available,HT -3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55419897 8.258652985, 77.55671497 8.257485973)"
35,312,,S,DA,26,313-312,305.9481613,5.24,95.476601,,8.257485973,77.55671497,GOOD,Available,HT -3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55671497 8.257485973, 77.55874104 8.256563041)"
36,311,,T,DC,26,312-311,245.5926674,4.84,91.861191,"49°20'29"" L",8.256563041,77.55874104,GOOD,Available,HT,NH ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.55874104 8.256563041, 77.56039898 8.25732504)"
37,310,,S,DA,26,311-310,201.2819043,3.93,92.220787,,8.25732504,77.56039898,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56039898 8.25732504, 77.56234199 8.258235985)"
38,309,,S,DA,26,310-309,236.7286088,3.24,92.306206,,8.258235985,77.56234199,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56234199 8.258235985, 77.56444702 8.259269977)"
39,308,,S,DA,26,309-308,258.7302354,2.31,91.686646,,8.259269977,77.56444702,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56444702 8.259269977, 77.566616 8.260342022)"
40,307,,T,DC,26,308-307,266.9160471,4.11,91.557564,"14°54'58"" R",8.260342022,77.566616,GOOD,Available,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.566616 8.260342022, 77.56881701 8.260787018)"
41,306,,S,DA,26,307-306,247.5800112,3.79,90.520531,,8.260787018,77.56881701,GOOD,Available,HT,NH ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.56881701 8.260787018, 77.57104198 8.261221033)"
42,305,2W,T,DC,26,306-305,249.9328689,5.61,90.840767,"14°4'47"" L",8.261221033,77.57104198,GOOD,Available,"HT-2NO,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57104198 8.261221033, 77.57372201 8.262474965)"
43,304,,T,DC,26,305-304,326.4040994,2.07,95.424973,"7°16'45"" R",8.262474965,77.57372201,GOOD,Available,110 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57372201 8.262474965, 77.57641696 8.263340984)"
44,303,,S,DA,26,304-303,312.1591115,1.84,102.581367,,8.263340984,77.57641696,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57641696 8.263340984, 77.57887001 8.264125027)"
45,302,,T,DC,26,303-302,283.995831,2.28,116.276085,"29°44'46"" R",8.264125027,77.57887001,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.57887001 8.264125027, 77.58058604 8.263763012)"
46,301,,S,DA,26,302-301,193.3660353,1.83,109.267265,,8.263763012,77.58058604,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58058604 8.263763012, 77.58206704 8.263431005)"
47,300,,T,DC,26,301-300,167.3448871,2.17,103.401756,"50°50'37"" L",8.263431005,77.58206704,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58206704 8.263431005, 77.58287698 8.264065012)"
48,299,,S,DA,26,300-299,113.5544251,5.1,102.819275,,8.264065012,77.58287698,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58287698 8.264065012, 77.58412203 8.265125994)"
49,298,,S,DA,26,299-298,180.6198427,3.18,95.848351,,8.265125994,77.58412203,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58412203 8.265125994, 77.58607903 8.266764991)"
50,297,,S,DA,26,298-297,281.8496019,4.23,86.24218,,8.266764991,77.58607903,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58607903 8.266764991, 77.587827 8.268207014)"
51,296,,S,DA,26,297-296,250.1911584,3.42,85.8078,,8.268207014,77.587827,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.587827 8.268207014, 77.58968602 8.269716008)"
52,295,,T,DC,26,296-295,264.3547833,6.11,85.443649,"25°33'18"" L",8.269716008,77.58968602,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.58968602 8.269716008, 77.59056604 8.271573018)"
53,294,,S,DA,26,295-294,227.2515786,1.84,88.262428,,8.271573018,77.59056604,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59056604 8.271573018, 77.59154404 8.273624992)"
54,293,,T,DC,26,294-293,251.3738622,3.55,85.422249,"58°7'9"" R",8.273624992,77.59154404,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59154404 8.273624992, 77.59245398 8.273728006)"
55,292,2W,T,DC,26,293-292,100.9535298,5.03,82.596466,"49°31'52"" L",8.273728006,77.59245398,GOOD,Available,110 KV ,,PLAIN,DOWN LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59245398 8.273728006, 77.59399901 8.276010985)"
56,291,,S,DA,26,292-291,304.6925082,2.76,84.208855,,8.276010985,77.59399901,GOOD,Available,HT -4NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59399901 8.276010985, 77.595853 8.278675005)"
57,290,,S,DA,26,291-290,358.725349,3.35,79.827637,,8.278675005,77.595853,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.595853 8.278675005, 77.59712202 8.280524975)"
58,289,,S,DA,26,290-289,247.9561613,7.12,81.014954,,8.280524975,77.59712202,GOOD,Available,HT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59712202 8.280524975, 77.59854896 8.282613996)"
59,288,,S,DA,26,289-288,279.6202277,1.88,79.971611,,8.282613996,77.59854896,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59854896 8.282613996, 77.59957901 8.284059037)"
60,287,,S,DA,26,288-287,196.1269943,3.26,80.369354,,8.284059037,77.59957901,GOOD,Available,HT,"ROAD,CANAL",Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.59957901 8.284059037, 77.60045299 8.285436016)"
61,286,,T,DC,26,287-286,180.2846823,1.02,80.194275,"46°42'7"" R",8.285436016,77.60045299,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60045299 8.285436016, 77.60274704 8.285880005)"
62,285,,S,DA,26,286-285,257.6094005,4.15,78.124352,,8.285880005,77.60274704,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60274704 8.285880005, 77.60565104 8.286743023)"
63,284,,S,DA,26,285-284,331.3054323,4.63,76.336227,,8.286743023,77.60565104,GOOD,Available,"HT,LT -3NO",SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60565104 8.286743023, 77.60770996 8.286738982)"
64,283,,S,DA,26,284-283,229.9390464,2.89,75.066582,,8.286738982,77.60770996,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.60770996 8.286738982, 77.61081596 8.28735698)"
65,282,,T,DC,26,283-282,349.148683,1.05,76.72036,"7°34'9"" R",8.28735698,77.61081596,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61081596 8.28735698, 77.61346699 8.287528977)"
66,281,,S,DA,26,282-281,292.8516044,4.22,75.826103,,8.287528977,77.61346699,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61346699 8.287528977, 77.61649 8.287765011)"
67,280,,S,DA,26,281-280,334.2597987,3.02,74.095978,,8.287765011,77.61649,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61649 8.287765011, 77.61906501 8.288004985)"
68,279,,T,DC,26,280-279,285.0929885,1.64,73.840408,"47°0'23"" L",8.288004985,77.61906501,GOOD,Available,HT,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61906501 8.288004985, 77.61990303 8.289087005)"
69,LILO : 278,3W,T,DC,26,279-278,151.2360851,5.02,74.238792,"87°32'25"" R",8.289087005,77.61990303,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.61990303 8.289087005, 77.620487 8.288577972)"
70,2,,T,DC,26, 278-2,85.54150529,1.47,73.330757,"15°19'31"" R",8.288577972,77.620487,GOOD,Available,230 KV,SAND ROAD,PLAIN,DOWN LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.620487 8.288577972, 77.62204897 8.28622601)"
71,3,,T,DC,26,02-Mar,312.0821212,2.09,72.765984,"25°39'39"" L",8.28622601,77.62204897,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62204897 8.28622601, 77.62350599 8.285358986)"
72,4,,S,DA,26,03-Apr,187.0926265,2.11,72.859207,,8.285358986,77.62350599,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62350599 8.285358986, 77.625463 8.284204965)"
73,5,,S,DA,26,04-May,250.700347,1.83,71.362907,,8.284204965,77.625463,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.625463 8.284204965, 77.62771396 8.282864029)"
74,6,,S,DA,26,05-Jun,289.1259047,4.28,70.309692,,8.282864029,77.62771396,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62771396 8.282864029, 77.62988697 8.281581011)"
75,7,,S,DA,26,06-Jul,278.464682,4.7,68.106544,,8.281581011,77.62988697,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.62988697 8.281581011, 77.63184196 8.280406035)"
76,8,,S,DA,26,07-Aug,251.7019642,1.05,66.534096,,8.280406035,77.63184196,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63184196 8.280406035, 77.63418504 8.279014975)"
77,9,,S,DA,26,08-Sep,300.6923042,2.17,64.168434,,8.279014975,77.63418504,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63418504 8.279014975, 77.63630197 8.277754001)"
78,10,,S,DA,26,09-Oct,271.9080912,6.1,64.127319,,8.277754001,77.63630197,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63630197 8.277754001, 77.63859702 8.276385991)"
79,11,,S,DA,26,10-Nov,294.8410827,2.93,62.99556,,8.276385991,77.63859702,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.63859702 8.276385991, 77.64081303 8.275080007)"
80,12,,T,DC,26,11-Dec,283.8442659,3.37,62.457123,"6°10'32"" L",8.275080007,77.64081303,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64081303 8.275080007, 77.64356397 8.273834959)"
81,13,,T,DC,26,Dec-13,333.097612,2.66,61.955685,"18°10'53"" R",8.273834959,77.64356397,GOOD,Available,"HT-3NO,LT -2NO",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64356397 8.273834959, 77.64507397 8.272451023)"
82,14,,S,DA,26,13-14,226.2025456,1.23,64.409004,,8.272451023,77.64507397,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64507397 8.272451023, 77.64648004 8.271187032)"
83,15,,T,DC,26,14-15,208.793605,5.19,64.09536,"12°38'12"" R",8.271187032,77.64648004,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64648004 8.271187032, 77.64786104 8.269244023)"
84,16,,S,DA,26,15-16,263.4704297,3.2,62.789711,,8.269244023,77.64786104,GOOD,Available,HT-2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64786104 8.269244023, 77.64929501 8.267219961)"
85,17,2W,T,DC,26,16-17,274.1667231,2.61,63.097683,"22°14'16"" R",8.267219961,77.64929501,GOOD,Available,HT,SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64929501 8.267219961, 77.64987504 8.264712011)"
86,18,,S,DA,26,17-18,284.8245168,7.08,63.360039,,8.264712011,77.64987504,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.64987504 8.264712011, 77.65045398 8.262215964)"
87,19,,T,DC,26,18-19,283.5141132,2.43,64.014366,"6°47'53"" R",8.262215964,77.65045398,GOOD,Available,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65045398 8.262215964, 77.65068398 8.260111017)"
88,20,,S,DA,26,19-20,234.32972,4.07,63.021107,,8.260111017,77.65068398,GOOD,Available,"HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65068398 8.260111017, 77.65092798 8.257872965)"
89,21,,S,DA,26,20-21,249.1409705,3.66,60.88475,,8.257872965,77.65092798,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65092798 8.257872965, 77.651163 8.255316988)"
90,22,,S,DA,26,21-22,284.053371,2.73,60.239449,,8.255316988,77.651163,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.651163 8.255316988, 77.65141999 8.252573004)"
91,23,,T,DC,26,22-23,304.994718,2.24,57.658134,"28°4'13"" L",8.252573004,77.65141999,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65141999 8.252573004, 77.65266504 8.250692021)"
92,24,,S,DA,26,23-24,249.3492059,4.13,56.528675,,8.250692021,77.65266504,GOOD,Available,HT-2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65266504 8.250692021, 77.654082 8.24852203)"
93,25,,S,DA,26,24-25,286.4906415,3.12,57.050014,,8.24852203,77.654082,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.654082 8.24852203, 77.65556199 8.246328989)"
94,26,,S,DA,26,25-26,292.4524922,1.97,55.460976,,8.246328989,77.65556199,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65556199 8.246328989, 77.65697904 8.244193029)"
95,27,,S,DA,26,26-27,283.3480672,1.36,56.744274,,8.244193029,77.65697904,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65697904 8.244193029, 77.65847504 8.241912983)"
96,28,,T,DC,26,27-28,301.4551426,2.79,55.415405,"23°6'43"" R",8.241912983,77.65847504,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65847504 8.241912983, 77.65886497 8.23972296)"
97,29,,S,DA,26,28-29,246.1536122,1.28,54.513779,,8.23972296,77.65886497,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65886497 8.23972296, 77.65936503 8.236854002)"
98,30,2W,T,DC,26,29-30,322.259565,3.19,51.302929,"12°48'12"" L",8.236854002,77.65936503,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.65936503 8.236854002, 77.66034203 8.234521989)"
99,31,,S,DA,26,30-31,279.661483,3.87,51.785019,,8.234521989,77.66034203,GOOD,Available,"HT-2NO,LT",SAND ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66034203 8.234521989, 77.66136697 8.232130967)"
100,32,,S,DA,26,31-32,287.7341391,3.82,51.4547,,8.232130967,77.66136697,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66136697 8.232130967, 77.66236701 8.229782023)"
101,33,,S,DA,26,32-33,282.3746587,4.19,51.007236,,8.229782023,77.66236701,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66236701 8.229782023, 77.66329003 8.227641033)"
102,34,,S,DA,26,33-34,257.8745419,2.77,51.247375,,8.227641033,77.66329003,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66329003 8.227641033, 77.664306 8.225271972)"
103,35,,T,DC,26,34-35,285.1119457,1.98,50.420074,"16°22'30"" L",8.225271972,77.664306,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.664306 8.225271972, 77.66591499 8.223328041)"
104,36,,S,DA,26,35-36,278.8450073,3.44,49.582363,,8.223328041,77.66591499,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66591499 8.223328041, 77.66751803 8.221377991)"
105,37,,T,DC,26,36-37,278.952588,3.39,46.630722,"24°20'3"" R",8.221377991,77.66751803,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66751803 8.221377991, 77.66806897 8.219327023)"
106,38,,S,DA,26,37-38,234.970426,4.66,46.382042,,8.219327023,77.66806897,GOOD,Available,110 KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66806897 8.219327023, 77.66877397 8.216694016)"
107,39,,S,DA,26,38-39,301.5871557,3.94,42.837158,,8.216694016,77.66877397,GOOD,Available,LT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66877397 8.216694016, 77.66939297 8.214317998)"
108,40,,S,DA,26,39-40,271.6692783,5.37,42.894249,,8.214317998,77.66939297,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.66939297 8.214317998, 77.67007601 8.211855981)"
109,41,,T,DC,26,40-41,282.6906923,2.42,45.643875,"40°50'29"" L",8.211855981,77.67007601,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67007601 8.211855981, 77.67122098 8.211094989)"
110,42,,T,DC,26,41-42,160,3.18,46.105717,"45°45'13"" R",8.211094989,77.67122098,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.67122098 8.211094989, 77.67098897 8.211051989)"
111,Gantry (Sanganeri SS ),2W,Gantry,H-POLE,12,42-Gantry,30,,44.931408,,8.211051989,77.67098897,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
