S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken, etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain / Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry,2W,Gantry,,18,,,1.46,FALSE,198.477386,,10.05316667,78.18738889,Good,,,,Plain,Alagarkoil SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18738888888889 10.053166666666668, 78.1871388888889 10.053222222222223)"
2,605,,T,DD,35.35,Gantry -605,27.61847386,2.06,FALSE,200.368042,"46°39'36""L",10.05322222,78.18713889,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1871388888889 10.053222222222223, 78.18672222222223 10.053916666666668)"
3,604,,T,D,21.032,605-604,90.99856933,3.62,FALSE,201.498032,"44°0'0"" L",10.05391667,78.18672222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18672222222223 10.053916666666668, 78.1871388888889 10.055861111111112)"
4,603,,T,D+3,24,604-603,218.6786542,3.28,FALSE,202.52507,"31°30'0"" L",10.05586111,78.18713889,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1871388888889 10.055861111111112, 78.18827777777778 10.057)"
5,602,,T,D,21,603-602,177.2260476,0.94,FALSE,203.68988,"32°41'24""L",10.057,78.18827778,Good,Available,11KV -2N,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18827777777778 10.057, 78.19077777777778 10.057583333333334)"
6,601,,T,D,21,602-601,282.2772064,0.84,FALSE,201.832153,"51°2'24""L",10.05758333,78.19077778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19077777777778 10.057583333333334, 78.19252777777778 10.05625)"
7,600,,T,D+6,27,601-600,242.9519518,1.23,FALSE,198.239914,"29°17'24""L",10.05625,78.19252778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19252777777778 10.05625, 78.19344444444445 10.054111111111112)"
8,599,,S,A+6,27,600-599,255.5904897,14.49,FALSE,194.561279,,10.05411111,78.19344444,Good,Available,"11KV -3N, LT",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19344444444445 10.054111111111112, 78.19427777777778 10.052138888888889)"
9,598,,T,D,21,599-598,236.1492588,14.07,FALSE,192.794159,"22°6'0"" R",10.05213889,78.19427778,Good,Available,"110KV Kottampatti - Sempatti, LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19427777777778 10.052138888888889, 78.19602777777779 10.050444444444445)"
10,597,,T,C,21,598-597,269.1397165,7.12,FALSE,192.265945,"2°34'12"" L",10.05044444,78.19602778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19602777777779 10.050444444444445, 78.19730555555556 10.049055555555556)"
11,596,2W,T,D,21,597-596,206.5823898,8.53,FALSE,190.932785,"56°15'0"" L",10.04905556,78.19730556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19730555555556 10.049055555555556, 78.19686111111112 10.047361111111112)"
12,595,,S,A,21,596-595,194.9485975,0.65,FALSE,190.493622,,10.04736111,78.19686111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19686111111112 10.047361111111112, 78.19647222222223 10.045833333333333)"
13,594,,T,C,21,595-594,174.9761532,4.29,FALSE,187.994354,"17°7'48"" R",10.04583333,78.19647222,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19647222222223 10.045833333333333, 78.19658333333334 10.043861111111111)"
14,593,,T,D,21,594-593,215.7873432,3.92,FALSE,185.111938,"51°38'24"" R",10.04386111,78.19658333,Good,Available,,"Canal, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19658333333334 10.043861111111111, 78.19850000000001 10.042555555555555)"
15,592,,S,A,21,593-592,255.1563877,5.61,FALSE,184.418015,,10.04255556,78.1985,Good,Available,"110KV Kottampatti - Sempatti, LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19850000000001 10.042555555555555, 78.20019444444445 10.041361111111112)"
16,591,,T,C+3,24,592-591,228.8495721,2.79,FALSE,184.929184,"12°26'24"" R",10.04136111,78.20019444,Good,Available,LT -2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20019444444445 10.041361111111112, 78.20258333333334 10.040388888888888)"
17,590,,T,D,21,591-590,283.2007505,4.74,FALSE,182.176193,"45°2'24"" L",10.04038889,78.20258333,Good,Available,,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20258333333334 10.040388888888888, 78.2035 10.038194444444445)"
18,589,,S,A+3,24,590-589,264.631307,5.62,FALSE,178.996521,,10.03819444,78.2035,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2035 10.038194444444445, 78.20444444444445 10.035944444444445)"
19,588,,T,C,21,589-588,267.3387384,2.9,FALSE,177.397324,"2°17'24"" L",10.03594444,78.20444444,Good,Available,"11KV -3N, LT-4N",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20444444444445 10.035944444444445, 78.20519444444444 10.033916666666666)"
20,587,,S,A,21,588-587,241.9138004,3.05,FALSE,174.263489,,10.03391667,78.20519444,Good,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20519444444444 10.033916666666666, 78.20594444444444 10.031805555555556)"
21,586,2W,T,D,21,587-586,247.1522017,1.8,FALSE,175.010452,"44°43'48"" R",10.03180556,78.20594444,Good,Available,110KV Kottampatti - Sempatti,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20594444444444 10.031805555555556, 78.208 10.030833333333334)"
22,585,,S,A,21,586-585,249.5299095,3.26,FALSE,175.090073,,10.03083333,78.208,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.208 10.030833333333334, 78.21016666666667 10.029861111111112)"
23,584,,T,D,21,585-584,261.5167952,1.36,FALSE,177.900482,"37°17'60"" R",10.02986111,78.21016667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21016666666667 10.029861111111112, 78.21305555555556 10.030444444444445)"
24,583,,S,A,21,584-583,320.7674342,1.49,FALSE,178.29364,,10.03044444,78.21305556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21305555555556 10.030444444444445, 78.2158888888889 10.031055555555556)"
25,582,,S,A+3,24,583-582,319.8360607,4.38,FALSE,179.181671,,10.03105556,78.21588889,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2158888888889 10.031055555555556, 78.21869444444445 10.031611111111111)"
26,581,,T,C,21,582-581,313.9156372,1.12,FALSE,180.601059,"2°50'24"" L",10.03161111,78.21869444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21869444444445 10.031611111111111, 78.22102777777778 10.031972222222223)"
27,580,,S,A,21,581-580,258.7219257,2.36,FALSE,180.695938,,10.03197222,78.22102778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22102777777778 10.031972222222223, 78.22341666666667 10.032333333333334)"
28,579,,T,C+3,24,580-579,266.7223739,4.16,FALSE,180.644119,"7°22'48"" R",10.03233333,78.22341667,Good,Available,"11KV, LT",ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22341666666667 10.032333333333334, 78.22605555555556 10.033111111111111)"
29,578,,S,A,21,579-578,299.6427313,4.45,FALSE,178.091644,,10.03311111,78.22605556,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22605555555556 10.033111111111111, 78.22880555555555 10.033944444444444)"
30,577,,T,D,21,578-577,315.8234457,1.11,FALSE,179.631622,"34°3'36"" R",10.03394444,78.22880556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22880555555555 10.033944444444444, 78.2303888888889 10.035833333333333)"
31,576,,S,A,21,577-576,273.2997049,4.25,FALSE,180.576279,,10.03583333,78.23038889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2303888888889 10.035833333333333, 78.23211111111111 10.037861111111111)"
32,575,,S,A+3,24,576-575,293.5073007,0.59,FALSE,182.614166,,10.03786111,78.23211111,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23211111111111 10.037861111111111, 78.23377777777777 10.039833333333334)"
33,574,,T,D,21,575-574,283.8089973,4.32,FALSE,180.972122,"31°0'36"" L",10.03983333,78.23377778,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23377777777777 10.039833333333334, 78.23630555555556 10.040722222222222)"
34,573,,S,A,21,574-573,294.4543741,4.09,FALSE,181.778732,,10.04072222,78.23630556,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23630555555556 10.040722222222222, 78.23897222222222 10.041694444444444)"
35,572,,S,A,21,573-572,311.920495,6.24,FALSE,182.667633,,10.04169444,78.23897222,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23897222222222 10.041694444444444, 78.24163888888889 10.042638888888888)"
36,571,,S,A,21,572-571,310.6890235,4.56,FALSE,181.554489,,10.04263889,78.24163889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24163888888889 10.042638888888888, 78.24433333333333 10.043583333333332)"
37,570,2W,T,C,21,571-570,313.4184023,3.36,FALSE,183.507309,"9°25'12"" L",10.04358333,78.24433333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24433333333333 10.043583333333332, 78.24713888888888 10.044083333333333)"
38,569,,S,A+3,24,570-569,315.1670109,2.55,FALSE,172.922791,,10.04408333,78.24713889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24713888888888 10.044083333333333, 78.24969444444444 10.044555555555556)"
39,568,,S,A+6,27,569-568,284.2480669,2.72,FALSE,175.05365,,10.04455556,78.24969444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24969444444444 10.044555555555556, 78.25236111111111 10.045)"
40,567,,S,A+3,24,568-567,297.19853,3.6,FALSE,177.350967,,10.045,78.25236111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25236111111111 10.045, 78.25505555555556 10.0455)"
41,566,,T,C,21,567-566,300.6172897,4.37,FALSE,177.235107,"25°1'48"" R",10.0455,78.25505556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25505555555556 10.0455, 78.25711111111112 10.046888888888889)"
42,565,,S,A,21,566-565,272.5800254,2.87,FALSE,177.277405,,10.04688889,78.25711111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25711111111112 10.046888888888889, 78.25944444444444 10.0485)"
43,564,,S,A,21,565-564,311.4499593,3.82,FALSE,174.341324,,10.0485,78.25944444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25944444444444 10.0485, 78.26191666666666 10.050194444444445)"
44,563,,T,C,21,564-563,329.5892245,3.89,FALSE,173.255814,"9°38'60"" R",10.05019444,78.26191667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26191666666666 10.050194444444445, 78.26386111111111 10.052083333333334)"
45,562,,T,C+3,24,563-562,298.2692112,5.24,FALSE,171.593018,"21°28'48""L",10.05208333,78.26386111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26386111111111 10.052083333333334, 78.26616666666666 10.053166666666668)"
46,561,,S,A,21,562-561,280.5044662,5.68,FALSE,169.230621,,10.05316667,78.26616667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26616666666666 10.053166666666668, 78.26844444444444 10.054250000000001)"
47,560,,T,C+3,24,561-560,277.1545321,2.62,FALSE,172.181183,"23°57'36""R",10.05425,78.26844444,Good,Available,110KV Kottampatti - Sempatti,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26844444444444 10.054250000000001, 78.27044444444445 10.056583333333334)"
48,559,,T,D,21,560-559,338.5548712,1.73,FALSE,170.465729,"53°41'24"" L",10.05658333,78.27044444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27044444444445 10.056583333333334, 78.2731388888889 10.056444444444445)"
49,558,,S,A+6,24,559-558,296.2858846,4.18,FALSE,168.776184,,10.05644444,78.27313889,Good,Available,"11KV, LT -2N",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2731388888889 10.056444444444445, 78.27602777777777 10.056277777777778)"
50,557,,T,D+6,27,558-557,318.0712774,2.49,FALSE,167.683167,"57°47'24"" L",10.05627778,78.27602778,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27602777777777 10.056277777777778, 78.2773888888889 10.053833333333333)"
51,556,2W,T,D,21,557-556,309.0071856,1.07,FALSE,168.66066,"57°46'12"" R",10.05383333,78.27738889,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2773888888889 10.053833333333333, 78.27983333333333 10.053694444444446)"
52,555,,S,A+3,24,556-555,268.5686071,4.43,FALSE,165.746872,,10.05369444,78.27983333,Good,Available,110KV Kottampatti - Sempatti,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27983333333333 10.053694444444446, 78.28241666666666 10.053555555555556)"
53,554,,T,C,21,555-554,283.6837853,3.1,FALSE,164.859253,"16°2'24"" L",10.05355556,78.28241667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28241666666666 10.053555555555556, 78.28519444444444 10.052611111111112)"
54,553,,S,A+3,24,554-553,323.0955035,3.77,FALSE,164.498291,,10.05261111,78.28519444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28519444444444 10.052611111111112, 78.28802777777777 10.051666666666668)"
55,552,,S,A+6,27,553-552,325.5829659,4.52,FALSE,163.805847,,10.05166667,78.28802778,Good,Available,33KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28802777777777 10.051666666666668, 78.29072222222221 10.05075)"
56,551,,T,C,21,552-551,313.0144801,3.18,FALSE,162.258789,"16°15'36"" R",10.05075,78.29072222,Good,Available,"11KV-2N, 33KV, LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29072222222221 10.05075, 78.29297222222222 10.050666666666668)"
57,550,,S,A,21,551-550,248.501526,3.02,FALSE,163.243393,,10.05066667,78.29297222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29297222222222 10.050666666666668, 78.29541666666667 10.050555555555556)"
58,549,,S,A+3,24,550-549,266.0098179,4.07,FALSE,163.276474,,10.05055556,78.29541667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29541666666667 10.050555555555556, 78.29816666666666 10.050444444444445)"
59,548,,S,A,21,549-548,301.8527824,3.26,FALSE,166.205978,,10.05044444,78.29816667,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29816666666666 10.050444444444445, 78.30066666666666 10.050361111111112)"
60,547,,T,C,21,548-547,275.7708937,4.19,FALSE,164.973251,"19°7'48""R",10.05036111,78.30066667,Good,Available,220KV Karakudi - Sempatti,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30066666666666 10.050361111111112, 78.30316666666667 10.05113888888889)"
61,546,,T,C+3,21,547-546,287.772381,0.32,FALSE,168.528336,"13°10'48""R",10.05113889,78.30316667,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30316666666667 10.05113888888889, 78.30572222222222 10.052555555555557)"
62,545,,T,D+6,27,546-545,321.5239721,4.23,FALSE,164.117645,"28°45'36""L",10.05255556,78.30572222,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30572222222222 10.052555555555557, 78.30872222222222 10.052611111111112)"
63,544,,T,D,21,545-544,328.6852267,3.12,FALSE,159.72496,"28°18'36"" L",10.05261111,78.30872222,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30872222222222 10.052611111111112, 78.31061111111111 10.054722222222223)"
64,543,2W,T,D+3,24,544-543,312.8421914,2.24,FALSE,183.287247,"47°52'48"" R",10.05472222,78.31061111,Good,Available,LT-2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31061111111111 10.054722222222223, 78.3133611111111 10.055611111111112)"
65,542,,T,C+3,24,543-542,318.3383357,1.72,FALSE,179.505447,"30°59'24"" L",10.05561111,78.31336111,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3133611111111 10.055611111111112, 78.31605555555555 10.055888888888889)"
66,541,,S,A,21,542-541,296.3376716,3.94,FALSE,176.480972,,10.05588889,78.31605556,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31605555555555 10.055888888888889, 78.3188611111111 10.056111111111111)"
67,540,,S,A,21,541-540,309.5606641,4.82,FALSE,178.150482,,10.05611111,78.31886111,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3188611111111 10.056111111111111, 78.32180555555556 10.05638888888889)"
68,539,,S,A+3,24,540-539,324.0164346,1.6,FALSE,169.351898,,10.05638889,78.32180556,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32180555555556 10.05638888888889, 78.32475 10.056666666666667)"
69,538,,S,A,21,539-538,325.7824055,2.12,FALSE,167.918655,,10.05666667,78.32475,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.32475 10.056666666666667, 78.3278611111111 10.056916666666668)"
70,537,,S,A+3,24,538-537,342.0571239,1.76,FALSE,167.219284,,10.05691667,78.32786111,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3278611111111 10.056916666666668, 78.33038888888889 10.057222222222222)"
71,536,,T,C+3,24,537-536,280.0617714,4.72,FALSE,166.906601,"17°30'36"" L",10.05722222,78.33038889,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33038888888889 10.057222222222222, 78.33322222222222 10.057277777777779)"
72,535,,S,A,21,536-535,310.9854893,5.03,FALSE,162.613419,,10.05727778,78.33322222,Good,Available,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33322222222222 10.057277777777779, 78.33605555555555 10.057361111111112)"
73,534,,S,A,21,535-534,308.6362272,3.27,FALSE,161.178818,,10.05736111,78.33605556,Good,Available,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33605555555555 10.057361111111112, 78.33911111111111 10.057416666666667)"
74,533,,S,A+6,27,534-533,336.4219961,3.78,FALSE,159.734436,,10.05741667,78.33911111,Good,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.33911111111111 10.057416666666667, 78.3418611111111 10.057527777777779)"
75,532,,S,A,21,533-532,302.2555676,2.07,FALSE,155.951416,,10.05752778,78.34186111,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3418611111111 10.057527777777779, 78.34422222222221 10.057583333333334)"
76,531,2W,T,C+3,24,532-531,256.8599596,3.11,FALSE,153.716782,"17°7'12"" L",10.05758333,78.34422222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34422222222221 10.057583333333334, 78.34705555555556 10.056722222222223)"
77,530,,S,A,21,531-530,324.8494501,4.27,FALSE,155.428329,,10.05672222,78.34705556,Good,Available,"11KV ,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34705555555556 10.056722222222223, 78.34975 10.055944444444446)"
78,529,,S,A+3,24,530-529,307.5209759,3.18,FALSE,153.958725,,10.05594444,78.34975,Good,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.34975 10.055944444444446, 78.35219444444444 10.055194444444446)"
79,528,,T,C+6,27,529-528,281.0286274,2.34,FALSE,156.031891,"13°41'24"" R",10.05519444,78.35219444,Good,Available,"11KV ,LT",NH,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35219444444444 10.055194444444446, 78.35516666666666 10.055027777777779)"
80,527,,S,A+3,24,528-527,327.923906,3.6,FALSE,151.38205,,10.05502778,78.35516667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35516666666666 10.055027777777779, 78.35822222222221 10.054861111111112)"
81,526,,T,D,21,527-526,334.3093448,6.72,FALSE,150.871216,"34°35'60"" R",10.05486111,78.35822222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.35822222222221 10.054861111111112, 78.36022222222222 10.056083333333333)"
82,525,,S,A+3,24,526-525,257.8488496,4.81,FALSE,150.814758,,10.05608333,78.36022222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36022222222222 10.056083333333333, 78.36255555555555 10.057555555555556)"
83,524,,S,A,21,525-524,303.6039162,2.11,FALSE,147.036652,,10.05755556,78.36255556,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36255555555555 10.057555555555556, 78.36494444444443 10.058972222222224)"
84,523,,S,A,21,524-523,303.7020209,1.86,FALSE,146.543091,,10.05897222,78.36494444,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36494444444443 10.058972222222224, 78.36730555555555 10.060361111111112)"
85,522,,S,A,21,523-522,302.0304659,1.04,FALSE,146.152069,,10.06036111,78.36730556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36730555555555 10.060361111111112, 78.36972222222222 10.061805555555557)"
86,521,,T,D+3,24,522-521,308.9065855,2.11,FALSE,142.998383,"24° 35'60"" L",10.06180556,78.36972222,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.36972222222222 10.061805555555557, 78.37166666666666 10.062055555555556)"
87,520,,S,A,21,521-520,215.8991984,1.17,FALSE,141.837769,,10.06205556,78.37166667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37166666666666 10.062055555555556, 78.37363888888888 10.062277777777778)"
88,519,,S,A,21,520-519,217.1215648,1.46,FALSE,142.321869,,10.06227778,78.37363889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37363888888888 10.062277777777778, 78.37658333333333 10.062611111111112)"
89,518,2W,T,C,21,519-518,324.9531346,1.32,FALSE,139.733002,"10°5'60"" R",10.06261111,78.37658333,Good,Available,LT-2N,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37658333333333 10.062611111111112, 78.37869444444443 10.06325)"
90,517,,S,A,21,518-517,242.8646088,5.06,FALSE,110.974106,,10.06325,78.37869444,Good,Available,"11KV, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.37869444444443 10.06325, 78.381 10.063944444444445)"
91,516,,S,A,21,517-516,264.1881757,4.49,FALSE,115.338287,,10.06394444,78.381,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.381 10.063944444444445, 78.38308333333333 10.064555555555556)"
92,515,,S,A,21,516-515,238.375624,3.31,FALSE,119.955681,,10.06455556,78.38308333,Good,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38308333333333 10.064555555555556, 78.38502777777778 10.065138888888889)"
93,514,,T,C+6,27,515-514,224.4244309,3.9,FALSE,125.5448,"22°18'36""L",10.06513889,78.38502778,Good,Available,11KV,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38502777777778 10.065138888888889, 78.38802777777778 10.064861111111112)"
94,513,,T,D+6,27,514-513,330.2056892,2.26,FALSE,126.75753,"44°18'0"" R",10.06486111,78.38802778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.38802777777778 10.064861111111112, 78.39033333333334 10.066694444444444)"
95,512,,T,D,21,513-512,321.6081819,4.17,FALSE,127.232109,"41°1'12"" L",10.06669444,78.39033333,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39033333333334 10.066694444444444, 78.3933888888889 10.066583333333334)"
96,511,,T,C,21,512-511,336.8437772,1.34,FALSE,130.273041,"19°26'24"" R",10.06658333,78.39338889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3933888888889 10.066583333333334, 78.39575 10.067333333333334)"
97,510,,S,A,21,511-510,271.4742032,0.75,FALSE,131.314041,,10.06733333,78.39575,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39575 10.067333333333334, 78.39841666666668 10.068138888888889)"
98,509,,S,A+3,24,510-509,304.814774,3.11,FALSE,137.014618,,10.06813889,78.39841667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.39841666666668 10.068138888888889, 78.40097222222222 10.068999999999999)"
99,508,,S,A+3,24,509-508,296.0419877,0.18,FALSE,134.046478,,10.069,78.40097222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40097222222222 10.068999999999999, 78.40366666666667 10.069944444444443)"
100,507,,T,C,21,508-507,314.9857387,0.16,FALSE,135.833679,"26°49'48""R",10.06994444,78.40366667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40366666666667 10.069944444444443, 78.40569444444445 10.072)"
101,506,2W,T,D+3,24,507-506,317.6839205,1.93,FALSE,131.523773,"37°20'60"" L",10.072,78.40569444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40569444444445 10.072, 78.40852777777778 10.072444444444445)"
102,505,,S,A+6,27,506-505,316.3616832,2.41,FALSE,130.592514,,10.07244444,78.40852778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.40852777777778 10.072444444444445, 78.41144444444446 10.072861111111111)"
103,504,,T,C,21,505-504,321.2995503,6.21,FALSE,133.500885,"27°4'48""R",10.07286111,78.41144444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41144444444446 10.072861111111111, 78.41308333333333 10.074027777777777)"
104,503,,S,A,21,504-503,221.5891456,3.38,FALSE,136.013962,,10.07402778,78.41308333,Good,Available,LT -2N,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41308333333333 10.074027777777777, 78.41466666666668 10.075222222222221)"
105,502,,T,C,21,503-502,219.2993966,0.07,FALSE,134.112076,"20°30'36""R",10.07522222,78.41466667,Good,Available,LT- 3N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41466666666668 10.075222222222221, 78.41600000000001 10.077305555555556)"
106,501,,T,D,21,502-501,273.9355815,1.12,FALSE,131.058121,"27°57'36""L",10.07730556,78.416,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41600000000001 10.077305555555556, 78.41852777777778 10.07875)"
107,500,,S,A+3,24,501-500,318.0184679,3.08,FALSE,128.309799,,10.07875,78.41852778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.41852777777778 10.07875, 78.42113888888889 10.080083333333333)"
108,499,,S,A,21,500-499,321.6518222,0.21,FALSE,126.18071,,10.08008333,78.42113889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42113888888889 10.080083333333333, 78.42375 10.081444444444443)"
109,498,,S,A+3,24,499-498,325.7167371,4.72,FALSE,126.716583,,10.08144444,78.42375,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42375 10.081444444444443, 78.42633333333333 10.082805555555556)"
110,497,,T,C,21,498-497,320.6109747,0.16,FALSE,126.524834,"9°56'24""R",10.08280556,78.42633333,Good,Available,"11KV, LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42633333333333 10.082805555555556, 78.42833333333334 10.084333333333333)"
111,496,,S,A,21,497-496,275.6611375,1.05,FALSE,126.240593,,10.08433333,78.42833333,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.42833333333334 10.084333333333333, 78.43036111111111 10.085833333333333)"
112,495,,S,A,21,496-495,277.0400387,2.37,FALSE,125.953064,,10.08583333,78.43036111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43036111111111 10.085833333333333, 78.4316388888889 10.086861111111112)"
113,494,2W,T,D,21,495-494,181.1690731,3.18,FALSE,126.725388,"49°10'12""R",10.08686111,78.43163889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4316388888889 10.086861111111112, 78.43166666666667 10.089694444444445)"
114,493,,S,A+3,24,494-493,313.5708028,4.09,FALSE,126.253548,,10.08969444,78.43166667,Good,Available,,RIVER,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43166666666667 10.089694444444445, 78.43175000000001 10.092666666666668)"
115,492,,T,C,21,493-492,330.0492716,0.22,FALSE,125.832756,"19°39'36""L",10.09266667,78.43175,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43175000000001 10.092666666666668, 78.43283333333333 10.095444444444444)"
116,491,,T,D+6,27,492-491,327.3979706,5.47,FALSE,128.041321,"30°57'0""L",10.09544444,78.43283333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43283333333333 10.095444444444444, 78.43441666666666 10.096611111111113)"
117,490,,S,A,21,491-490,214.8991076,3.49,FALSE,129.569427,,10.09661111,78.43441667,Good,Available,LT -2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43441666666666 10.096611111111113, 78.43572222222222 10.097555555555557)"
118,489,,S,A,21,490-489,177.5836697,2.27,FALSE,130.751007,,10.09755556,78.43572222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43572222222222 10.097555555555557, 78.43772222222222 10.099083333333335)"
119,488,,T,C+3,24,489-488,276.9644999,0.38,FALSE,132.107269,"15°1'48""L",10.09908333,78.43772222,Good,Available,11KV,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.43772222222222 10.099083333333335, 78.44022222222223 10.100138888888889)"
120,487,,S,A+3,24,488-487,299.5341416,1.34,FALSE,131.631592,,10.10013889,78.44022222,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44022222222223 10.100138888888889, 78.44277777777778 10.101277777777778)"
121,486,,S,A,21,487-486,307.5949037,1.3,FALSE,127.855782,,10.10127778,78.44277778,Good,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44277777777778 10.101277777777778, 78.4453888888889 10.102416666666667)"
122,485,,S,A,21,486-485,310.4629747,2.18,FALSE,127.454552,,10.10241667,78.44538889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.4453888888889 10.102416666666667, 78.44794444444445 10.103472222222221)"
123,484,2W,T,C,21,485-484,304.2475497,0.09,FALSE,127.325394,"5°43'12"" L",10.10347222,78.44794444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.44794444444445 10.103472222222221, 78.45058333333334 10.104333333333333)"
124,483,,S,A,21,484-483,306.5821267,2.59,FALSE,125.182495,,10.10433333,78.45058333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45058333333334 10.104333333333333, 78.45330555555556 10.105166666666666)"
125,482,,S,A,21,483-482,312.425585,1.9,FALSE,126.409027,,10.10516667,78.45330556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45330555555556 10.105166666666666, 78.456 10.106)"
126,481,,S,A,21,482-481,307.3946443,2.31,FALSE,128.735214,,10.106,78.456,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.456 10.106, 78.45872222222222 10.106833333333332)"
127,480,,S,A,21,481-480,313.2710403,1.02,FALSE,127.441032,,10.10683333,78.45872222,Good,Available,,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.45872222222222 10.106833333333332, 78.46141666666666 10.10763888888889)"
128,479,,S,A,21,480-479,308.9107272,2.12,FALSE,125.052185,,10.10763889,78.46141667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46141666666666 10.10763888888889, 78.46408333333333 10.108444444444444)"
129,478,,S,A,21,479-478,306.5573744,5.6,FALSE,126.502441,,10.10844444,78.46408333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46408333333333 10.108444444444444, 78.46708333333333 10.109388888888889)"
130,477,,S,A,21,478-477,345.4402875,4.83,FALSE,125.335609,,10.10938889,78.46708333,Good,Available,11KV,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46708333333333 10.109388888888889, 78.46997222222222 10.110277777777778)"
131,476,,S,A+3,24,477-476,330.8726344,0.09,FALSE,128.322021,,10.11027778,78.46997222,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.46997222222222 10.110277777777778, 78.47266666666667 10.111083333333333)"
132,475,,S,A,21,476-475,306.8190612,1.23,FALSE,130.153519,,10.11108333,78.47266667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47266666666667 10.111083333333333, 78.47538888888889 10.111888888888888)"
133,474,2W,T,C+3,24,475-474,312.9710249,0.1,FALSE,132.828583,"3°12'36""L",10.11188889,78.47538889,Good,Available,LT- 2N,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47538888888889 10.111888888888888, 78.47816666666667 10.112555555555556)"
134,473,,S,A,21,474-473,310,1.43,FALSE,134.678558,,10.11255556,78.47816667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.47816666666667 10.112555555555556, 78.48083333333334 10.113416666666666)"
135,472,,S,A,21,473-472,316,4.52,FALSE,133.320938,,10.11341667,78.48083333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48083333333334 10.113416666666666, 78.48355555555555 10.114222222222223)"
136,471,,S,A,21,472-471,310.5259469,0.28,FALSE,133.185822,,10.11422222,78.48355556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48355555555555 10.114222222222223, 78.48619444444445 10.114944444444443)"
137,470,,S,A,21,471-470,299.620475,3.75,FALSE,130.996964,,10.11494444,78.48619444,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48619444444445 10.114944444444443, 78.48891666666667 10.115694444444443)"
138,469,,S,A+3,24,470-469,311.0539137,2.82,FALSE,130.426682,,10.11569444,78.48891667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.48891666666667 10.115694444444443, 78.49155555555555 10.1165)"
139,468,,S,A,21,469-468,303.6262214,2.1,FALSE,128.104401,,10.1165,78.49155556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49155555555555 10.1165, 78.49422222222222 10.11725)"
140,467,,S,A,21,468-467,302.3848775,4.9,FALSE,126.870773,,10.11725,78.49422222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49422222222222 10.11725, 78.49683333333333 10.118055555555555)"
141,466,,S,A,21,467-466,300.1778761,5.32,FALSE,127.321693,,10.11805556,78.49683333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49683333333333 10.118055555555555, 78.49944444444445 10.118833333333335)"
142,465,,S,A+3,24,466-465,299.4201844,4.47,FALSE,127.789665,,10.11883333,78.49944444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.49944444444445 10.118833333333335, 78.50175 10.119555555555555)"
143,464,,S,A,21,465-464,266.6848628,3.71,FALSE,126.513077,,10.11955556,78.50175,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50175 10.119555555555555, 78.50413888888889 10.120305555555555)"
144,463,2W,T,C,21,464-463,271.816093,0.82,FALSE,127.433617,"4°58'48""L",10.12030556,78.50413889,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50413888888889 10.120305555555555, 78.50672222222222 10.120916666666668)"
145,462,,S,A,21,463-462,293.4287705,1.96,FALSE,129.687347,,10.12091667,78.50672222,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50672222222222 10.120916666666668, 78.50919444444445 10.121444444444444)"
146,461,,T,C,21,462-461,276.6070396,0.31,FALSE,128.558197,"2°53'60""R",10.12144444,78.50919444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.50919444444445 10.121444444444444, 78.51144444444445 10.122083333333334)"
147,460,,S,A,21,461-460,256.7424798,5.27,FALSE,128.330582,,10.12208333,78.51144444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51144444444445 10.122083333333334, 78.51380555555555 10.122777777777777)"
148,459,,S,A,21,460-459,269.1869914,3.11,FALSE,126.907555,,10.12277778,78.51380556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51380555555555 10.122777777777777, 78.51611111111112 10.12338888888889)"
149,458,,S,A,21,459-458,263.0737331,1.52,FALSE,124.222351,,10.12338889,78.51611111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.51611111111112 10.12338888888889, 78.5183611111111 10.124027777777778)"
150,457,,S,A,21,458-457,255.9928895,3.81,FALSE,123.881943,,10.12402778,78.51836111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5183611111111 10.124027777777778, 78.52063888888888 10.124666666666666)"
151,456,,T,D,21,457-456,259.84649,5.16,FALSE,122.38253,"40°21'36""R",10.12466667,78.52063889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52063888888888 10.124666666666666, 78.52222222222223 10.126972222222223)"
152,455,,S,A,21,456-455,310.4335881,2.69,FALSE,123.066635,,10.12697222,78.52222222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52222222222223 10.126972222222223, 78.52377777777778 10.129277777777778)"
153,454,,S,A+3,24,455-454,306.732972,3.26,FALSE,121.388245,,10.12927778,78.52377778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52377777777778 10.129277777777778, 78.52527777777777 10.131555555555556)"
154,453,,S,A,21,454-453,299.5559201,3.44,FALSE,122.902939,,10.13155556,78.52527778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52527777777777 10.131555555555556, 78.52680555555555 10.133805555555556)"
155,452,,S,A,21,453-452,300.8239143,4.02,FALSE,121.950424,,10.13380556,78.52680556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52680555555555 10.133805555555556, 78.52833333333334 10.136055555555554)"
156,451,,S,A,21,452-451,300.1866356,3.08,FALSE,121.375809,,10.13605556,78.52833333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52833333333334 10.136055555555554, 78.52986111111112 10.138472222222221)"
157,450,2W,T,C,21,451-450,314.1160511,1.98,FALSE,121.314003,"21°13'12""L",10.13847222,78.52986111,Good,Available,,RIVER,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.52986111111112 10.138472222222221, 78.53191666666666 10.139944444444444)"
158,449,,S,A,21,450-449,277.9517587,2.12,FALSE,123.682961,,10.13994444,78.53191667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53191666666666 10.139944444444444, 78.53391666666667 10.141416666666666)"
159,448,,S,A,21,449-448,273.6903749,2.86,FALSE,124.185699,,10.14141667,78.53391667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53391666666667 10.141416666666666, 78.53616666666666 10.142999999999999)"
160,447,,S,A,21,448-447,302.3149845,5.18,FALSE,124.857384,,10.143,78.53616667,Good,Available,LT- 2N,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53616666666666 10.142999999999999, 78.53836111111112 10.14461111111111)"
161,446,,S,A,21,447-446,300.9474194,3.28,FALSE,121.210205,,10.14461111,78.53836111,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.53836111111112 10.14461111111111, 78.54052777777778 10.146194444444443)"
162,445,,S,A,21,446-445,294.2340436,4.97,FALSE,120.962273,,10.14619444,78.54052778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54052777777778 10.146194444444443, 78.54277777777777 10.147805555555555)"
163,444,,S,A,21,445-444,302.5777243,4.27,FALSE,118.822739,,10.14780556,78.54277778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54277777777777 10.147805555555555, 78.54491666666667 10.149472222222222)"
164,443,,S,A,21,444-443,298.6247364,4.64,FALSE,118.583633,,10.14947222,78.54491667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54491666666667 10.149472222222222, 78.54697222222222 10.151111111111112)"
165,442,,S,A,21,443-442,290.1662883,2.07,FALSE,117.525902,,10.15111111,78.54697222,Good,Available,LT-2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54697222222222 10.151111111111112, 78.54899999999999 10.152666666666667)"
166,441,2W,T,D,21,442-441,280.8934203,2.69,FALSE,117.470085,"46°53'60""L",10.15266667,78.549,Good,Available,,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.54899999999999 10.152666666666667, 78.55144444444444 10.152305555555555)"
167,440,,S,A,21,441-440,272.541036,2.5,FALSE,116.570427,,10.15230556,78.55144444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55144444444444 10.152305555555555, 78.55405555555555 10.151916666666667)"
168,439,,S,A,21,440-439,289.3395297,1.73,FALSE,115.280968,,10.15191667,78.55405556,Good,Available,110KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55405555555555 10.151916666666667, 78.55661111111111 10.151527777777778)"
169,438,,T,C,21,439-438,282.178938,3.26,FALSE,113.934776,"1°43'12""R",10.15152778,78.55661111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.55661111111111 10.151527777777778, 78.5593611111111 10.151194444444444)"
170,437,,S,A,21,438-437,304.8175148,2.53,FALSE,113.336838,,10.15119444,78.55936111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5593611111111 10.151194444444444, 78.56213888888888 10.150833333333333)"
171,436,,S,A,21,437-436,306.80852,1.7,FALSE,112.067345,,10.15083333,78.56213889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56213888888888 10.150833333333333, 78.56488888888889 10.150500000000001)"
172,435,,S,A,21,436-435,303.6906056,0.67,FALSE,112.180595,,10.1505,78.56488889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56488888888889 10.150500000000001, 78.56755555555556 10.150166666666667)"
173,434,,S,A,21,435-434,294.5712668,1.82,FALSE,111.779984,,10.15016667,78.56755556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.56755555555556 10.150166666666667, 78.57030555555555 10.149916666666666)"
174,433,,S,A,21,434-433,304.3001829,0.83,FALSE,110.062508,,10.14991667,78.57030556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57030555555555 10.149916666666666, 78.57280555555555 10.149722222222222)"
175,432,,T,D,21,433-432,272.5661366,2.1,FALSE,108.507301,"30°50'24""L",10.14972222,78.57280556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57280555555555 10.149722222222222, 78.57447222222221 10.148527777777778)"
176,431,,S,A,21,432-431,225.1893402,2.4,FALSE,106.462952,,10.14852778,78.57447222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57447222222221 10.148527777777778, 78.5761111111111 10.147388888888889)"
177,430,,S,A,21,431-430,220.8482998,1.91,FALSE,106.277596,,10.14738889,78.57611111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5761111111111 10.147388888888889, 78.57752777777777 10.14636111111111)"
178,429,,T,C,21,430-429,190.0911148,1.34,FALSE,106.390312,"18°34'48""L",10.14636111,78.57752778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57752777777777 10.14636111111111, 78.57888888888888 10.144444444444444)"
179,428,,S,A,21,429-428,260.0142235,1.73,FALSE,103.827629,,10.14444444,78.57888889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.57888888888888 10.144444444444444, 78.58013888888888 10.14275)"
180,427,,S,A,21,428-427,233.3487669,1.59,FALSE,103.258537,,10.14275,78.58013889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58013888888888 10.14275, 78.58105555555555 10.141555555555556)"
181,426,2W,T,D,21,427-426,166.4802012,2.16,FALSE,103.837303,"36°19'48""R",10.14155556,78.58105556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58105555555555 10.141555555555556, 78.58369444444443 10.140722222222221)"
182,425,,S,A,21,426-425,305.2756792,1.07,FALSE,103.374702,,10.14072222,78.58369444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58369444444443 10.140722222222221, 78.58633333333333 10.139888888888889)"
183,424,,T,C,21,425-424,304.0166032,2.34,FALSE,104,"13°31'48""R",10.13988889,78.58633333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58633333333333 10.139888888888889, 78.58852777777777 10.13975)"
184,423,,S,A,21,424-423,238.1943839,3.01,FALSE,103.876312,,10.13975,78.58852778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.58852777777777 10.13975, 78.59058333333333 10.139555555555555)"
185,422,,T,C,21,423-422,227.654232,2.67,FALSE,102.47963,"14°10'12""L",10.13955556,78.59058333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59058333333333 10.139555555555555, 78.59330555555555 10.138583333333333)"
186,421,,S,A,21,422-421,317.2755073,1.82,FALSE,104.442642,,10.13858333,78.59330556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59330555555555 10.138583333333333, 78.59619444444444 10.137555555555554)"
187,420,,S,A,21,421-420,335.2661941,1.12,FALSE,103.01606,,10.13755556,78.59619444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.59619444444444 10.137555555555554, 78.5983611111111 10.136777777777777)"
188,419,,T,D,21,420-419,253.051948,0.59,FALSE,108.809708,"23°37'12""R",10.13677778,78.59836111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.5983611111111 10.136777777777777, 78.60038888888889 10.137083333333333)"
189,418,,S,A,21,419-418,226.0351268,3.18,FALSE,106.512375,,10.13708333,78.60038889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60038888888889 10.137083333333333, 78.60238888888888 10.13738888888889)"
190,417,,S,A,21,418-417,222.7241763,4.72,FALSE,106.677795,,10.13738889,78.60238889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60238888888888 10.13738888888889, 78.60433333333333 10.137638888888889)"
191,416,,T,C,21,417-416,214.9917852,2.51,FALSE,107.100929,"11°55'12""R",10.13763889,78.60433333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60433333333333 10.137638888888889, 78.60588888888888 10.138166666666667)"
192,415,,T,D,21,416-415,178.6978416,5.19,FALSE,108.277542,"36°39'36""L",10.13816667,78.60588889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60588888888888 10.138166666666667, 78.60858333333333 10.13736111111111)"
193,414,,S,A,21,415-414,309.4972759,2.87,FALSE,107.26062,,10.13736111,78.60858333,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.60858333333333 10.13736111111111, 78.61144444444444 10.136416666666666)"
194,413,,S,A+3,24,414-413,329.9952071,3.92,FALSE,105.663345,,10.13641667,78.61144444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61144444444444 10.136416666666666, 78.61416666666666 10.1355)"
195,412,,S,A,21,413-412,317.2168528,1.07,FALSE,104.276428,,10.1355,78.61416667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61416666666666 10.1355, 78.61669444444443 10.134666666666666)"
196,411,2W,T,D+3,24,412-411,292.2767348,0.29,FALSE,100.928955,"48°6'0""L",10.13466667,78.61669444,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61669444444443 10.134666666666666, 78.61777777777777 10.13225)"
197,410,,S,A,21,411-410,291.3567769,4.17,FALSE,99.930649,,10.13225,78.61777778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61777777777777 10.13225, 78.61897222222221 10.129527777777778)"
198,409,,S,A,21,410-409,329.0164635,2.23,FALSE,99.767357,,10.12952778,78.61897222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.61897222222221 10.129527777777778, 78.62005555555555 10.12713888888889)"
199,408,,S,A,21,409-408,290.3045667,4.18,FALSE,98.642624,,10.12713889,78.62005556,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62005555555555 10.12713888888889, 78.62094444444443 10.125083333333334)"
200,407,,S,A,21,408-407,247.6130456,0.72,FALSE,99.145348,,10.12508333,78.62094444,Good,Available,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62094444444443 10.125083333333334, 78.62202777777777 10.122666666666667)"
201,406,,S,A,21,407-406,290.7814143,2.52,FALSE,98.657875,,10.12266667,78.62202778,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62202777777777 10.122666666666667, 78.62277777777777 10.121)"
202,405,,T,C,21,406-405,202.3828148,3.01,FALSE,99.839394,"31°27'36""R",10.121,78.62277778,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62277777777777 10.121, 78.62527777777777 10.119333333333334)"
203,404,,S,A,21,405-404,329.5014864,1.86,FALSE,96.887184,,10.11933333,78.62527778,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62527777777777 10.119333333333334, 78.62761111111111 10.117777777777778)"
204,403,,S,A,21,404-403,308.1628767,2.88,FALSE,97.302597,,10.11777778,78.62761111,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62761111111111 10.117777777777778, 78.62952777777777 10.116555555555555)"
205,402,,S,A,21,403-402,250.686924,1.91,FALSE,95.87532,,10.11655556,78.62952778,Good,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.62952777777777 10.116555555555555, 78.63172222222221 10.11511111111111)"
206,401,,T,D,21,402-401,288.8894934,4.94,FALSE,93.642426,"54°44'24""L",10.11511111,78.63172222,Good,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63172222222221 10.11511111111111, 78.63177777777777 10.112444444444444)"
207,400,,T,D+3,24,401-400,295.9727748,2.87,FALSE,93.990715,"37°27'36""R",10.11244444,78.63177778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63177777777777 10.112444444444444, 78.63347222222222 10.110388888888888)"
208,399,,T,C+3,24,400-399,291.7785372,1.13,FALSE,95.97377,"20°31'48""R",10.11038889,78.63347222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63347222222222 10.110388888888888, 78.63577777777779 10.109055555555555)"
209,398,,S,A,21,399-398,292.214145,0.56,FALSE,95.553719,,10.10905556,78.63577778,Good,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63577777777779 10.109055555555555, 78.63805555555557 10.107722222222222)"
210,397,2W,T,D,21,398-397,290.8349688,0.45,FALSE,94.95118,"47°45'36""L",10.10772222,78.63805556,Good,Available,LT-2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63805555555557 10.107722222222222, 78.63861111111112 10.10525)"
211,396,,S,A,21,397-396,281.0033681,3.31,FALSE,95.142914,,10.10525,78.63861111,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63861111111112 10.10525, 78.63911111111112 10.103)"
212,395,,S,A,21,396-395,256.5804992,2.77,FALSE,99.244354,,10.103,78.63911111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63911111111112 10.103, 78.63958333333333 10.100999999999999)"
213,394,,S,A,21,395-394,226.6468715,3.19,FALSE,98.473351,,10.101,78.63958333,Good,Available,11KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63958333333333 10.100999999999999, 78.64 10.099305555555556)"
214,393,,T,D,21,394-393,192.5699456,2.63,FALSE,96.388626,"43°34'12""R",10.09930556,78.64,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64 10.099305555555556, 78.64208333333335 10.097944444444446)"
215,392,,S,A+3,24,393-392,273.2252738,4.36,FALSE,92.279945,,10.09794444,78.64208333,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64208333333335 10.097944444444446, 78.64394444444446 10.096722222222223)"
216,391,,S,A,21,392-391,245.9627457,2.78,FALSE,92.250214,,10.09672222,78.64394444,Good,Available,LT-3N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64394444444446 10.096722222222223, 78.6463888888889 10.095111111111112)"
217,390,,S,A,21,391-390,321.6904437,1.01,FALSE,89.474678,,10.09511111,78.64638889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6463888888889 10.095111111111112, 78.64877777777778 10.093527777777778)"
218,389,,S,A,21,390-389,315.8315088,2.24,FALSE,91.862556,,10.09352778,78.64877778,Good,Available,LT -2N,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64877777777778 10.093527777777778, 78.6515 10.091805555555556)"
219,388,,S,A+3,24,389-388,353.7196327,3.04,FALSE,91.691925,,10.09180556,78.6515,Good,Available,400KV Karakudi - Kayathar,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6515 10.091805555555556, 78.65383333333334 10.090277777777779)"
220,387,,T,C,21,388-387,306.8064072,2.56,FALSE,91.537033,"24°14'60""L",10.09027778,78.65383333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65383333333334 10.090277777777779, 78.65486111111112 10.088666666666667)"
221,386,,S,A,21,387-386,210.5327285,1.7,FALSE,94.659447,,10.08866667,78.65486111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65486111111112 10.088666666666667, 78.65616666666668 10.086694444444445)"
222,385,,T,D,21,386-385,261.0895818,2.43,FALSE,95.18486,"47°46'48""R",10.08669444,78.65616667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65616666666668 10.086694444444445, 78.65775000000001 10.086444444444446)"
223,384,,S,A,21,385-384,176.7080379,0.82,FALSE,95.277542,,10.08644444,78.65775,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65775000000001 10.086444444444446, 78.65922222222223 10.086194444444445)"
224,383,,T,C,21,384-383,162.9575177,0.71,FALSE,93.431618,"15°34'48""R",10.08619444,78.65922222,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65922222222223 10.086194444444445, 78.66202777777778 10.086527777777778)"
225,382,,S,A,21,383-382,310.6398082,0.31,FALSE,94.518906,,10.08652778,78.66202778,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66202777777778 10.086527777777778, 78.66297222222222 10.08663888888889)"
226,381,3W,T,DC,35,382-381,102.5995492,,,95.673553,,10.08663889,78.66297222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note: Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
