S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO,3W,T,DC on DC,32,,,-,78,,8.684150241,77.52658579,GOOD,,,,PLAIN,COMMON TOWER FOR KAYATHAR - VEERAVANALLUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5265857949852 8.68415024131536, 77.5255128275603 8.68313108570873)"
2,TN - 114,,T,DC on DC,41,TN - 111 : TN - 110,165.3352885,1.8,77,20°15'44''RT,8.683131086,77.52551283,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5255128275603 8.68313108570873, 77.5250890385359 8.68227026425302)"
3,TN - 113,,T,DC on DC,41,TN - 110 : TN - 109,108.0752462,1.27,78,8°3'24''RT,8.682270264,77.52508904,GOOD,AVAILABLE,,RAILWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5250890385359 8.68227026425302, 77.5242829509079 8.67981201969087)"
4,TN - 112,,S,DC on DC,32,TN - 109 : TN - 108,288.1465661,0.97,79,,8.67981202,77.52428295,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5242829509079 8.67981201969087, 77.5233886018395 8.6770767532289)"
5,TN - 111,,S,DC on DC,32,TN - 108 : TN - 107,320.3047434,2.03,76,,8.677076753,77.5233886,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5233886018395 8.6770767532289, 77.522594500333 8.67469905875623)"
6,TN - 110,,T,DC on DC,32,TN - 107 : TN - 106,279.26717,3.8,75,1°3'54''RT,8.674699059,77.5225945,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.522594500333 8.67469905875623, 77.521724877879 8.67192464880645)"
7,TN - 109,,T,DC on DC,32,TN - 106 : TN - 105,323.6053813,2.64,78,55°53'23''LT,8.671924649,77.52172488,GOOD,AVAILABLE,,"RIVER, MUD ROAD",PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.521724877879 8.67192464880645, 77.518958011642 8.67109416984021)"
8,TN - 108,,S,DC on DC,32,TN - 105 : TN - 104,320.2352485,1.72,82,,8.67109417,77.51895801,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.518958011642 8.67109416984021, 77.5162755511701 8.67026670835912)"
9,TN - 107,,S,DC on DC,32,TN - 104 : TN - 103,311.2494,3.17,87,,8.670266708,77.51627555,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5162755511701 8.67026670835912, 77.5137636624276 8.66949255578219)"
10,TN - 106,2W,T,DC on DC,32,TN - 103 : TN - 102,291.5622269,3.16,87,0°10'20''LT,8.669492556,77.51376366,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5137636624276 8.66949255578219, 77.5110506918281 8.6686653457582)"
11,TN - 105,,S,DC on DC,32,TN - 102 : TN - 101,314.451818,3.73,91,,8.668665346,77.51105069,GOOD,AVAILABLE,LT - 2N,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5110506918281 8.6686653457582, 77.508241161704 8.66778717376291)"
12,TN - 104,,S,DC on DC,32,TN - 101 : TN - 100,326.2782088,2.24,92,,8.667787174,77.50824116,GOOD,AVAILABLE,LT - 2N,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.508241161704 8.66778717376291, 77.5054691825062 8.66693775169551)"
13,TN - 103,,S,DC on DC,32,TN - 100 : TN - 99,321.3849232,1.06,87,,8.666937752,77.50546918,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5054691825062 8.66693775169551, 77.5027909968048 8.66610693745315)"
14,TN - 102,,T,DC on DC,32,TN - 99 : TN - 98,310.9099966,3.29,92,0°18'14''LT,8.666106937,77.502791,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5027909968048 8.66610693745315, 77.5004618335515 8.66539791226387)"
15,TN - 101,,S,DC on DC,32,TN - 98 : TN - 97,270.2113244,2.89,88,,8.665397912,77.50046183,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5004618335515 8.66539791226387, 77.4983740691095 8.66475091315805)"
16,TN - 100,,S,DC on DC,32,TN - 97 : TN - 96,242.7873796,1.54,88,,8.664750913,77.49837407,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4983740691095 8.66475091315805, 77.4960698001086 8.66403711028397)"
17,TN - 99,,S,DC on DC,32,TN - 96 : TN - 95,267.7478439,1.63,89,,8.66403711,77.4960698,GOOD,AVAILABLE,11KV,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4960698001086 8.66403711028397, 77.4935334362089 8.66326371207833)"
18,TN - 98,,T,DC on DC,32,TN - 95 : TN - 94,294.1132677,1.63,92,4°0'9''LT,8.663263712,77.49353344,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4935334362089 8.66326371207833, 77.4908470362424 8.66264571435749)"
19,TN - 97,,S,DC on DC,32,TN - 94 : TN - 93,305.618281,1.96,87,,8.662645714,77.49084704,GOOD,AVAILABLE,LT - 2N,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4908470362424 8.66264571435749, 77.4879303853958 8.66196300834417)"
20,TN - 96,,S,DC on DC,32,TN - 93 : TN - 92,331.9362356,3.42,85,,8.661963008,77.48793039,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4879303853958 8.66196300834417, 77.4853471666574 8.66138499230146)"
21,TN - 95,,S,DC on DC,32,TN - 92 : TN - 91,293.5567767,2.89,84,,8.661384992,77.48534717,GOOD,AVAILABLE,"11KV, LT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4853471666574 8.66138499230146, 77.4831584002822 8.6608805693686)"
22,TN - 94,2W,T,DC on DC,32,TN - 91 : TN - 90,249.3977038,6.13,87,0°9'58''LT,8.660880569,77.4831584,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4831584002822 8.6608805693686, 77.479878058657 8.66013457998633)"
23,TN - 93,,S,DC on DC,32,TN - 90 : TN - 89,372.5309535,4.02,88,,8.66013458,77.47987806,GOOD,AVAILABLE,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.479878058657 8.66013457998633, 77.4775008670985 8.65959277376532)"
24,TN - 92,,S,DC on DC,32,TN - 89 : TN - 88,270.5452325,5.11,90,,8.659592774,77.47750087,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4775008670985 8.65959277376532, 77.474872469902 8.65899581462144)"
25,TN - 91,,S,DC on DC,32,TN - 88 : TN - 87,298.8713303,7.04,90,,8.658995815,77.47487247,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.474872469902 8.65899581462144, 77.4721792805939 8.65838225930929)"
26,TN - 90,,S,DC on DC,32,TN - 87 : TN - 86,306.2356837,3.72,90,,8.658382259,77.47217928,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4721792805939 8.65838225930929, 77.4696352053433 8.65778706036508)"
27,TN - 89,,S,DC on DC,32,TN - 86 : TN - 85,289.7814328,4.1,92,,8.65778706,77.46963521,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4696352053433 8.65778706036508, 77.4670524895191 8.65719940513372)"
28,TN - 88,,T,DC on DC,32,TN - 85 : TN - 84,293.7377479,3.61,94,0°6'58''RT,8.657199405,77.46705249,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4670524895191 8.65719940513372, 77.4643240123987 8.65657277405262)"
29,TN - 87,,S,DC on DC,32,TN - 84 : TN - 83,310.346425,5.07,94,,8.656572774,77.46432401,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4643240123987 8.65657277405262, 77.4615221098065 8.65593180991709)"
30,TN - 86,,S,DC on DC,32,TN - 83 : TN - 82,318.5812858,7.49,94,,8.65593181,77.46152211,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4615221098065 8.65593180991709, 77.4590055271983 8.65535002201795)"
31,TN - 85,,S,DC on DC,32,TN - 82 : TN - 81,286.4952652,6.52,104,,8.655350022,77.45900553,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4590055271983 8.65535002201795, 77.4562152754515 8.65470620803535)"
32,TN - 84,2W,T,DC on DC,32,TN - 81 : TN - 80,317.4018986,4.27,104,0°23'41''LT,8.654706208,77.45621528,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4562152754515 8.65470620803535, 77.4536560289561 8.65413422696292)"
33,TN - 83,,S,DC on DC,32,TN - 80 : TN - 79,290.8333401,5.39,108,,8.654134227,77.45365603,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4536560289561 8.65413422696292, 77.4510670267045 8.65354263223707)"
34,TN - 82,,S,DC on DC,32,TN - 79 : TN - 78,294.5090952,4.18,105,,8.653542632,77.45106703,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4510670267045 8.65354263223707, 77.4488717224448 8.65305128507316)"
35,TN - 81,,S,DC on DC,32,TN - 78 : TN - 77,249.7761953,2.17,104,,8.653051285,77.44887172,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4488717224448 8.65305128507316, 77.4460735917091 8.65238375030458)"
36,TN - 80,,S,DC on DC,32,TN - 77 : TN - 76,318.8482246,2.62,111,,8.65238375,77.44607359,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4460735917091 8.65238375030458, 77.4429884646087 8.65168184973299)"
37,TN - 79,,S,DC on DC,32,TN - 76 : TN - 75,350.4859239,1.93,114,,8.65168185,77.44298846,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4429884646087 8.65168184973299, 77.440184969455 8.65105932578444)"
38,TN - 78,,T,DC on DC,32,TN - 75 : TN - 74,318.3004649,1.06,111,18°18'44''RT,8.651059326,77.44018497,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.440184969455 8.65105932578444, 77.4378261342644 8.64965141750872)"
39,TN - 77,,S,DC on DC,32,TN - 74 : ,304.8826653,3.29,113,,8.649651418,77.43782613,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4378261342644 8.64965141750872, 77.4360587261617 8.64854726940393)"
40,TN - 76,,S,DC on DC,32, : ,231.7917496,2.89,128,,8.648547269,77.43605873,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4360587261617 8.64854726940393, 77.4340106081217 8.64725737832486)"
41,TN - 75,,S,DC on DC,32, : ,268.9010412,1.54,117,,8.647257378,77.43401061,GOOD,AVAILABLE,LT,ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4340106081217 8.64725737832486, 77.4319202452898 8.64597368985414)"
42,TN - 74,2W,T,DC on DC,32, : ,272.4824374,1.63,118,29°5'13''RT,8.64597369,77.43192025,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4319202452898 8.64597368985414, 77.4296562094241 8.64194895140826)"
