S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY AT 230KV PASUMALAI SS,2W,GANTRY,GANTRY,15,,,,167,,9.906516373,78.08146309,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0814630910754 9.9065163731575, 78.0805552471429 9.90683337673544)"
2,TN - 450,,T,SC on SC,27,GANTRY : TN - 450,107.6489199,6.52,173,11°46'47''RT,9.906833377,78.08055525,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0805552471429 9.90683337673544, 78.0786045268177 9.90708910860121)"
3,TN - 449,,S,SC on SC,28,TN - 446 : TN - 445,217.9857676,8.71,188,,9.907089109,78.07860453,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0786045268177 9.90708910860121, 78.0766255594789 9.90730066783726)"
4,TN - 448,,S,SC on SC,28,TN - 445 : TN - 444,220.4820176,5.68,190,,9.907300668,78.07662556,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0766255594789 9.90730066783726, 78.0746465921401 9.90750811994075)"
5,TN - 447,,T,SC on SC,27,TN - 444 : TN - 443,220.4339851,7.55,180,31°16'3''LT,9.90750812,78.07464659,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0746465921401 9.90750811994075, 78.0733344890177 9.9069032818079)"
6,TN - 446,,S,SC on SC,28,TN - 443 : TN - 442,160.8283833,2.45,182,,9.906903282,78.07333449,GOOD,AVAILABLE,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0733344890177 9.9069032818079, 78.072019284591 9.90638117305934)"
7,TN - 445,,T,SC on SC,27,TN - 442 : TN - 441,157.5061698,5.62,172,39°58'31''RT,9.906381173,78.07201928,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.072019284591 9.90638117305934, 78.071015048772 9.90667621605098)"
8,TN - 444,2W,T,DC on DC,30,TN - 441 : TN - 440,116.9689196,3.28,168,4°42'46''LT,9.906676216,78.07101505,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,COMMON TOWER FOR 230KV PANUMALAI - ANUPANKULAM  & 230KV PASUMALAI - KAYATHAR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.071015048772 9.90667621605098, 78.0692105088382 9.90737199783325)"
9,TN - 443,,S,DC on DC,32,TN - 440 : TN - 439,214.5277082,NOT TAKEN,159,,9.907371998,78.06921051,GOOD,AVAILABLE,,,WATER LOGGED,INSIDE OF POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0692105088382 9.90737199783325, 78.0672505684196 9.90813508629798)"
10,TN - 442,,T,DC on DC,30,TN - 439 : TN - 438,233.1274661,NOT TAKEN,163,54°44'1''LT,9.908135086,78.06725057,GOOD,AVAILABLE,,,WATER LOGGED,INSIDE OF POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0672505684196 9.90813508629798, 78.0653713457286 9.90696111693978)"
11,TN - 441,,T,DC on DC,57,TN - 438 : TN - 437,245.8043049,2.47,164,27°45'49''RT,9.906961117,78.06537135,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0653713457286 9.90696111693978, 78.0650564376264 9.9064209870994)"
12,TN - 440,,T,DC on DC,57,TN - 437 : TN - 436,71.06723257,5.54,162,27°12'5''LT,9.906420987,78.06505644,GOOD,AVAILABLE,230KV SC DOWN XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0650564376264 9.9064209870994, 78.0628958344459 9.90504157729446)"
13,TN - 439,,T,DC on DC,30,TN - 436 : TN - 435,284.0753283,5.5,165,40°23'12''RT,9.905041577,78.06289583,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0628958344459 9.90504157729446, 78.060377407819 9.90535338409245)"
14,TN - 438,,S,DC on DC,32,TN - 435 : TN - 434,280.5896481,6.32,164,,9.905353384,78.06037741,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.060377407819 9.90535338409245, 78.0576619226485 9.90566862747073)"
15,TN - 437,,S,DC on DC,32,TN - 434 : TN - 434A,302.1100818,4.25,163,,9.905668627,78.05766192,GOOD,AVAILABLE,LT -2,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0576619226485 9.90566862747073, 78.0548440944403 9.90599719807505)"
16,TN - 436,,S,DC on DC,32,TN - 434A : TN - 433,313.4399454,6.23,162,,9.905997198,78.05484409,GOOD,AVAILABLE,LT,"CANAL, ROAD",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0548440944403 9.90599719807505, 78.0519293714314 9.90631872788071)"
17,TN - 435,,S,DC on DC,32,TN - 433 : TN - 432,323.9189136,7.62,164,,9.906318728,78.05192937,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0519293714314 9.90631872788071, 78.0492389481514 9.90650991909205)"
18,TN - 434,,S,DC on DC,32,TN - 432 : TN - 431,298.0819007,2.77,166,,9.906509919,78.04923895,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0492389481514 9.90650991909205, 78.0477852746844 9.90674469619989)"
19,TN - 434A,,S,DC on DC,32,TN - 431 : TN - 430,163.6710413,6.36,168,,9.906744696,78.04778527,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0477852746844 9.90674469619989, 78.0463693197816 9.90692054852843)"
20,TN - 433,2W,T,DC on DC,30,TN - 430 : TN - 429,158.6423501,2.44,164,10°54'20''LT,9.906920549,78.04636932,GOOD,AVAILABLE,,NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0463693197816 9.90692054852843, 78.0437368992716 9.90682792849838)"
21,TN - 432,,S,DC on DC,32,TN - 429 : TN - 428,291.1403624,6.53,162,,9.906827928,78.0437369,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0437368992716 9.90682792849838, 78.0416493862867 9.90673053078353)"
22,TN - 431,,S,DC on DC,32,TN - 428 : TN - 427,231.3985667,6.16,171,,9.906730531,78.04164939,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0416493862867 9.90673053078353, 78.0387443024665 9.90661226212978)"
23,TN - 430,,S,DC on DC,32,TN - 427 : TN - 426,321.1587488,3.91,175,,9.906612262,78.0387443,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0387443024665 9.90661226212978, 78.0358849838376 9.90647052414715)"
24,TN - 429,,S,DC on DC,32,TN - 426 : TN - 425,316.2593536,2.86,181,,9.906470524,78.03588498,GOOD,AVAILABLE,LT - 3,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0358849838376 9.90647052414715, 78.0330445244908 9.90636390633881)"
25,TN - 428,,T,DC on DC,30,TN - 425 : TN - 424,314.0214134,3.36,198,1°37'16''LT,9.906363906,78.03304452,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0330445244908 9.90636390633881, 78.0300101079046 9.90633591078221)"
26,TN - 427,,S,DC on DC,32,TN - 424 : TN - 423,335.1041741,4.85,180,,9.906335911,78.03001011,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0300101079046 9.90633591078221, 78.0270743463188 9.90631403401494)"
27,TN - 426,,S,DC on DC,32,TN - 423 : TN - 422,324.2703116,6.23,175,,9.906314034,78.02707435,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0270743463188 9.90631403401494, 78.0241610482335 9.90631411783397)"
28,TN - 425,,S,DC on DC,32,TN - 422 : TN - 421,321.7962105,5.55,176,,9.906314118,78.02416105,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0241610482335 9.90631411783397, 78.0211429763585 9.9062724597752)"
29,TN - 424,2W,T,DC on DC,30,TN - 421 : TN - 420,333.3303454,3.83,173,16°11'22''RT,9.90627246,78.02114298,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0211429763585 9.9062724597752, 78.0184701550751 9.90545631386339)"
30,TN - 423,,S,DC on DC,32,TN - 420 : TN - 419,308.9983151,6.24,169,,9.905456314,78.01847016,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0184701550751 9.90545631386339, 78.0156618822366 9.90457830950617)"
31,TN - 422,,S,DC on DC,32,TN - 419 : TN - 418,325.232909,2.83,167,,9.90457831,78.01566188,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0156618822366 9.90457830950617, 78.0129047390073 9.90370885469019)"
32,TN - 421,,S,DC on DC,32,TN - 418 : TN - 417,319.5979661,8.43,164,,9.903708855,78.01290474,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0129047390073 9.90370885469019, 78.0101165827363 9.90282850340008)"
33,TN - 420,,S,DC on DC,32,TN - 417 : TN - 416,323.2094421,5.82,175,,9.902828503,78.01011658,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0101165827363 9.90282850340008, 78.0074290931224 9.90199131891131)"
34,TN - 419,,S,DC on DC,35,TN - 416 : TN - 415,311.2336243,5.83,176,,9.901991319,78.00742909,GOOD,AVAILABLE,LT - 2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0074290931224 9.90199131891131, 78.0047741252928 9.90115463733673)"
35,TN - 418,,S,DC on DC,32,TN - 415 : TN - 414,307.8141387,6.25,173,,9.901154637,78.00477413,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0047741252928 9.90115463733673, 78.0022909026592 9.90038685500621)"
36,TN - 417,,S,DC on DC,32,TN - 414 : TN - 413,287.5416179,3.52,169,,9.900386855,78.0022909,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0022909026592 9.90038685500621, 77.9995716456323 9.89952821284532)"
37,TN - 416,,S,DC on DC,32,TN - 413 : TN - 412,315,2.23,167,,9.899528213,77.99957165,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9995716456323 9.89952821284532, 77.9970311746001 9.89871634170413)"
38,TN - 415,,S,DC on DC,32,TN - 412 : TN - 411,295.0092614,4.04,164,,9.898716342,77.99703117,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9970311746001 9.89871634170413, 77.9943517316132 9.89787949249148)"
39,TN - 414,,S,DC on DC,32,TN - 411 : TN - 410,310.3845905,3.42,175,,9.897879492,77.99435173,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9943517316132 9.89787949249148, 77.9915468115359 9.89697952754795)"
40,TN - 413,2W,T,DC on DC,30,TN - 410 : TN - 409,325.6317554,2.81,176,16°50'23''RT,9.896979528,77.99154681,GOOD,AVAILABLE,LT - 2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9915468115359 9.89697952754795, 77.9893498308956 9.89546231925487)"
41,TN - 412,,S,DC on DC,32,TN - 409 : TN - 408,295.9045414,1.22,173,,9.895462319,77.98934983,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9893498308956 9.89546231925487, 77.9869015607982 9.89377688616514)"
42,TN - 411,,S,DC on DC,32,TN - 408 : TN - 407,329.1857825,0.84,169,,9.893776886,77.98690156,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9869015607982 9.89377688616514, 77.9846559651196 9.89223059266805)"
43,TN - 410,,S,DC on DC,32,TN - 407 : TN - 406,302.1251337,1.52,167,,9.892230593,77.98465597,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9846559651196 9.89223059266805, 77.982267960906 9.89058782346546)"
44,TN - 409,,S,DC on DC,32,TN - 406 : TN - 405,321.0584141,1.38,164,,9.890587823,77.98226796,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.982267960906 9.89058782346546, 77.9798321798443 9.88888881169259)"
45,TN - 408,2W,T,DC on DC,30,TN - 405 : TN - 404,328.9242945,1.49,175,13°46'32''LT,9.888888812,77.97983218,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9798321798443 9.88888881169259, 77.977772578597 9.88809320144355)"
46,TN - 407,,S,DC on DC,32,TN - 404 : TN - 403,244.6491079,1.73,176,,9.888093201,77.97777258,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.977772578597 9.88809320144355, 77.9751928802579 9.88708544522523)"
47,TN - 406,,S,DC on DC,32,TN - 403 : TN - 402,306.3774746,0.79,173,,9.887085445,77.97519288,GOOD,AVAILABLE,HT,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9751928802579 9.88708544522523, 77.9726793989539 9.88611381500959)"
48,TN - 405,,S,DC on DC,32,TN - 402 : TN - 401,298.1502616,4.32,169,,9.886113815,77.9726794,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9726793989539 9.88611381500959, 77.9702149517834 9.88515459001064)"
49,TN - 404,,S,DC on DC,32,TN - 401 : TN - 400,292.6370842,1.94,167,,9.88515459,77.97021495,GOOD,AVAILABLE,"HT, LT -2, 110KV DOWN XING","ROAD, POND",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9702149517834 9.88515459001064, 77.9678080044686 9.88418639637529)"
50,TN - 403,2W,T,DC on DC,30,TN - 400 : TN - 399,287.142512,4.11,164,9°57'12''RT,9.884186396,77.967808,GOOD,AVAILABLE,230KV DOWN XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9678080044686 9.88418639637529, 77.9652971215546 9.88262560218572)"
51,TN - 402,,S,DC on DC,32,TN - 399 : TN - 398,327.3219397,3.76,165,,9.882625602,77.96529712,GOOD,AVAILABLE,230KV DOWN XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9652971215546 9.88262560218572, 77.9630145616829 9.88117452710866)"
52,TN - 401,,S,DC on DC,32,TN - 398 : TN - 397,299.648923,2.27,164,,9.881174527,77.96301456,GOOD,AVAILABLE,"230KV DOWN XING, HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9630145616829 9.88117452710866, 77.9606895893812 9.87970375455915)"
53,TN - 400,,S,DC on DC,32,TN - 397 : TN - 396,304.7465598,3.04,167,,9.879703755,77.96068959,GOOD,AVAILABLE,"230KV DOWN XING, HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9606895893812 9.87970375455915, 77.9583439975976 9.87821102142334)"
54,TN - 399,,S,DC on DC,32,TN - 396 : TN - 395,307.9639098,2.29,163,,9.878211021,77.958344,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9583439975976 9.87821102142334, 77.9558619484305 9.87663321197032)"
55,TN - 398,,S,DC on DC,32,TN - 395 : TN - 394,325.6585672,2.95,162,,9.876633212,77.95586195,GOOD,AVAILABLE,"LT -2, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9558619484305 9.87663321197032, 77.9534914623945 9.87514047883451)"
56,TN - 397,,S,DC on DC,32,TN - 394 : TN - 393,310.2681094,0.37,163,,9.875140479,77.95349146,GOOD,AVAILABLE,400KV LINE UP XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9534914623945 9.87514047883451, 77.9509993549436 9.8735397029668)"
57,TN - 396,,S,DC on DC,32,TN - 393 : TN - 392,327.9647121,2.25,161,,9.873539703,77.95099935,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9509993549436 9.8735397029668, 77.9485255200415 9.87197387963533)"
58,TN - 395,,S,DC on DC,32,TN - 392 : TN - 391,324.1850231,1.09,159,,9.87197388,77.94852552,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9485255200415 9.87197387963533, 77.9461063351482 9.87045424059033)"
59,TN - 394,,S,DC on DC,32,TN - 391 : TN - 390,316.3792523,1.15,158,,9.870454241,77.94610634,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9461063351482 9.87045424059033, 77.9436962027102 9.86890819855034)"
60,TN - 393,,S,DC on DC,32,TN - 390 : TN - 389,317.1185356,1.75,154,,9.868908199,77.9436962,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9436962027102 9.86890819855034, 77.9413074441254 9.86739987507462)"
61,TN - 392,2W,T,DC on DC,30,TN - 389 : TN - 388,312.8887625,1.99,156,34°2'28''RT,9.867399875,77.94130744,GOOD,AVAILABLE,"HT, LT","ROAD, POND",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9413074441254 9.86739987507462, 77.9402448702603 9.86497809179127)"
62,TN - 391,,S,DC on DC,32,TN - 388 : TN - 387,294.3815597,2.82,152,,9.864978092,77.94024487,GOOD,AVAILABLE,"HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9402448702603 9.86497809179127, 77.9390995670109 9.86231759190559)"
63,TN - 390,,S,DC on DC,32,TN - 387 : TN - 386,322.2454983,8.72,160,,9.862317592,77.93909957,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9390995670109 9.86231759190559, 77.9379390086978 9.85963404178619)"
64,TN - 389,,S,DC on DC,32,TN - 386 : TN - 385,325.2503891,7.79,159,,9.859634042,77.93793901,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9379390086978 9.85963404178619, 77.9367787856608 9.85692660324275)"
65,TN - 388,,S,DC on DC,32,TN - 385 : TN - 384,327.6681718,4.11,158,,9.856926603,77.93677879,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9367787856608 9.85692660324275, 77.9357198998332 9.85451127402484)"
66,TN - 387,,S,DC on DC,32,TN - 384 : TN - 383,293.5650496,2.54,156,,9.854511274,77.9357199,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9357198998332 9.85451127402484, 77.9345497023314 9.85182235948741)"
67,TN - 386,,S,DC on DC,32,TN - 383 : TN - 382,326.2142495,6.63,157,,9.851822359,77.9345497,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9345497023314 9.85182235948741, 77.9333914071321 9.84915750101208)"
68,TN - 385,,S,DC on DC,32,TN - 382 : TN - 381,323.2514289,5.16,154,,9.849157501,77.93339141,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9333914071321 9.84915750101208, 77.9322330281138 9.84660286456346)"
69,TN - 384,,S,DC on DC,32,TN - 381 : TN - 380,312.0875052,2.36,156,,9.846602865,77.93223303,GOOD,AVAILABLE,"HT, LT",CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9322330281138 9.84660286456346, 77.9311339091509 9.84405325725674)"
70,TN - 383,,S,DC on DC,32,TN - 380 : TN - 379,308.9645351,3.22,152,,9.844053257,77.93113391,GOOD,AVAILABLE,LT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9311339091509 9.84405325725674, 77.93002942577 9.84152217395603)"
71,TN - 382,,S,DC on DC,32,TN - 379 : TN - 378,307.313479,3.65,153,,9.841522174,77.93002943,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93002942577 9.84152217395603, 77.9290081746876 9.83920382335782)"
72,TN - 381,,T,DC on DC,30,TN - 378 : TN - 377,282.0726575,3.96,154,21°37'49''RT,9.839203823,77.92900817,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9290081746876 9.83920382335782, 77.9289146326482 9.83670484274625)"
73,TN - 380,,S,DC on DC,32,TN - 377 : TN - 376,278.8371255,6.04,157,,9.836704843,77.92891463,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9289146326482 9.83670484274625, 77.9288167320191 9.83425791375339)"
74,TN - 379,2W,S,DC on DC,32,TN - 376 : TN - 375,273.0973631,2.57,158,,9.834257914,77.92881673,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9288167320191 9.83425791375339, 77.9287200048565 9.83171333558857)"
75,TN - 378,,S,DC on DC,32,TN - 375 : TN - 374,283.8943779,3.46,156,,9.831713336,77.92872,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9287200048565 9.83171333558857, 77.9286228585988 9.82927965000271)"
76,TN - 377,,S,DC on DC,32,TN - 374 : TN - 373,271.6290305,3.26,157,,9.82927965,77.92862286,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9286228585988 9.82927965000271, 77.9284899216145 9.82675376348197)"
77,TN - 376,,T,DC on DC,30,TN - 373 : TN - 372,282.0055705,2.8,152,5°58'50''LT,9.826753763,77.92848992,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9284899216145 9.82675376348197, 77.9281992372125 9.82491703703999)"
78,TN - 375,,S,DC on DC,32,TN - 372 : TN - 371,207.8217829,1.86,156,,9.824917037,77.92819924,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9281992372125 9.82491703703999, 77.9277318622916 9.82220465317368)"
79,TN - 374,,S,DC on DC,32,TN - 371 : TN - 370,306.6238373,2.39,152,,9.822204653,77.92773186,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9277318622916 9.82220465317368, 77.927307402715 9.81970676220953)"
80,TN - 373,,S,DC on DC,32,TN - 370 : TN - 369,282.4249584,2.03,153,,9.819706762,77.9273074,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.927307402715 9.81970676220953, 77.9268656764179 9.81709982268512)"
81,TN - 372,,S,DC on DC,32,TN - 369 : TN - 368,294.6441509,8.39,154,,9.817099823,77.92686568,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9268656764179 9.81709982268512, 77.9264216870069 9.8145346250385)"
82,TN - 371,,S,DC on DC,32,TN - 368 : TN - 367,290.1299517,5.21,157,,9.814534625,77.92642169,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9264216870069 9.8145346250385, 77.9259713273495 9.81195241212844)"
83,TN - 370,,S,DC on DC,32,TN - 367 : TN - 366,292.1049322,9.25,158,,9.811952412,77.92597133,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9259713273495 9.81195241212844, 77.9255255777388 9.80940515175461)"
84,TN - 369,,S,DC on DC,32,TN - 366 : TN - 365,288.2058766,7.49,156,,9.809405152,77.92552558,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9255255777388 9.80940515175461, 77.925063567236 9.80668187141418)"
85,TN - 368,,S,DC on DC,32,TN - 365 : TN - 364,307.7141113,6.76,157,,9.806681871,77.92506357,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.925063567236 9.80668187141418, 77.9245837032794 9.80391886085271)"
86,TN - 367,,S,DC on DC,32,TN - 364 : TN - 363,312.3789173,0.87,152,,9.803918861,77.9245837,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9245837032794 9.80391886085271, 77.9241051804274 9.80112609453499)"
87,TN - 366,,S,DC on DC,32,TN - 363 : TN - 362,315.6008569,8.71,156,,9.801126095,77.92410518,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9241051804274 9.80112609453499, 77.9236274957656 9.79837314225733)"
88,TN - 365,2W,T,DC on DC,30,TN - 362 : TN - 361,311.2407826,2.04,152,13°37'34''RT,9.798373142,77.9236275,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9236274957656 9.79837314225733, 77.9238018393516 9.7957357764244)"
89,TN - 364,,S,DC on DC,32,TN - 361 : TN - 360,294.5913051,7.55,153,,9.795735776,77.92380184,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9238018393516 9.7957357764244, 77.9239859897643 9.79311425238847)"
90,TN - 363,,S,DC on DC,32,TN - 360 : TN - 359,292.914229,3.41,154,,9.793114252,77.92398599,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9239859897643 9.79311425238847, 77.9241508617997 9.79050245136022)"
91,TN - 362,,S,DC on DC,32,TN - 359 : TN - 358,291.700508,3.41,157,,9.790502451,77.92415086,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9241508617997 9.79050245136022, 77.9243104532361 9.78789526037871)"
92,TN - 361,,S,DC on DC,32,TN - 358 : TN - 357,291.1554528,6.17,158,,9.78789526,77.92431045,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9243104532361 9.78789526037871, 77.9244730621576 9.78526451624929)"
93,TN - 360,,S,DC on DC,32,TN - 357 : TN - 356,293.7782071,7.47,156,,9.785264516,77.92447306,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9244730621576 9.78526451624929, 77.9246458131819 9.78266101330518)"
94,TN - 359,,S,DC on DC,32,TN - 356 : TN - 355,290.8392499,1.97,157,,9.782661013,77.92464581,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9246458131819 9.78266101330518, 77.9247933346778 9.78002884425222)"
95,TN - 358,,T,DC on DC,30,TN - 355 : TN - 354,293.8390326,2.47,152,26°13'13''RT,9.780028844,77.92479333,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9247933346778 9.78002884425222, 77.9260488599538 9.77780319750309)"
96,TN - 357,,S,DC on DC,35,TN - 354 : TN - 353,284.3358181,5.54,156,,9.777803198,77.92604886,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9260488599538 9.77780319750309, 77.9274856857955 9.77523322217166)"
97,TN - 356,,T,DC on DC,30,TN - 353 : TN - 352,327.3251927,5.5,152,2°44'45''LT,9.775233222,77.92748569,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9274856857955 9.77523322217166, 77.9280960559844 9.7740070335567)"
98,TN - 355,,T,DC on DC,30,TN - 352 : TN - 351,153.3886979,4.27,153,29°5'60''LT,9.774007034,77.92809606,GOOD,AVAILABLE,"HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9280960559844 9.7740070335567, 77.9279596824198 9.77104570716619)"
99,TN - 354,2W,T,DC on DC,30,TN - 351 : TN - 350,330.170483,6.25,154,16°33'16''LT,9.771045707,77.92795968,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9279596824198 9.77104570716619, 77.9270393494516 9.7684015519917)"
100,TN - 353,,S,DC on DC,32,TN - 350 : TN - 349,311.6720865,3.59,157,,9.768401552,77.92703935,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9270393494516 9.7684015519917, 77.926133768633 9.76581020280718)"
101,TN - 352,,S,DC on DC,32,TN - 349 : TN - 348,305.6178945,7.62,158,,9.765810203,77.92613377,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.926133768633 9.76581020280718, 77.9252317082136 9.76324047893285)"
102,TN - 351,,S,DC on DC,32,TN - 348 : TN - 347,303.2296079,2.77,156,,9.763240479,77.92523171,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9252317082136 9.76324047893285, 77.9243002273142 9.76058366708457)"
103,TN - 350,,S,DC on DC,32,TN - 347 : TN - 346,313.3967413,6.36,157,,9.760583667,77.92430023,GOOD,AVAILABLE,400KV UP XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9243002273142 9.76058366708457, 77.9233907908201 9.75803372450172)"
104,TN - 349,,S,DC on DC,32,TN - 346 : TN - 345,301.4315663,2.44,152,,9.758033725,77.92339079,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9233907908201 9.75803372450172, 77.92254765518 9.75556768476963)"
105,TN - 348,,S,DC on DC,32,TN - 345 : TN - 344,290.2713284,7.25,156,,9.755567685,77.92254766,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92254765518 9.75556768476963, 77.9216394759714 9.75299360230565)"
106,TN - 347,,S,DC on DC,32,TN - 344 : TN - 343,303.9065416,6.16,152,,9.752993602,77.92163948,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9216394759714 9.75299360230565, 77.9207422770559 9.75043712183833)"
107,TN - 346,,S,DC on DC,32,TN - 343 : TN - 342,301.6693984,3.91,153,,9.750437122,77.92074228,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9207422770559 9.75043712183833, 77.919828062877 9.747851556167)"
108,TN - 345,2W,T,DC on DC,30,TN - 342 : TN - 341,305.3253606,2.86,154,18°25'39''RT,9.747851556,77.91982806,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.919828062877 9.747851556167, 77.919780369848 9.74523799493908)"
109,TN - 344,,S,DC on DC,32,TN - 341 : TN - 340,291.3748172,3.36,157,,9.745237995,77.91978037,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.919780369848 9.74523799493908, 77.9197242110967 9.74243936128914)"
110,TN - 343,,S,DC on DC,32,TN - 340 : TN - 339,311.8766914,6.23,158,,9.742439361,77.91972421,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9197242110967 9.74243936128914, 77.9196678008884 9.73962966352701)"
111,TN - 342,,S,DC on DC,32,TN - 339 : TN - 338,313.1017631,1.25,156,,9.739629664,77.9196678,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9196678008884 9.73962966352701, 77.9196258913725 9.73680856637656)"
112,TN - 341,,S,DC on DC,32,TN - 338 : TN - 337,314.3358704,3.42,157,,9.736808566,77.91962589,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9196258913725 9.73680856637656, 77.9195656254887 9.73397648893296)"
113,TN - 340,,S,DC on DC,32,TN - 337 : TN - 336,315.5872947,3.83,152,,9.733976489,77.91956563,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9195656254887 9.73397648893296, 77.9195205308496 9.73116394132375)"
114,TN - 339,,S,DC on DC,32,TN - 336 : TN - 335,313.3947701,6.24,156,,9.731163941,77.91952053,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9195205308496 9.73116394132375, 77.9194673895835 9.72838123328983)"
115,TN - 338,,S,DC on DC,32,TN - 335 : TN - 334,310.1073001,2.83,152,,9.728381233,77.91946739,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9194673895835 9.72838123328983, 77.9194125719368 9.72560849972069)"
116,TN - 337,,S,DC on DC,32,TN - 334 : TN - 333,309.0068017,8.43,153,,9.7256085,77.91941257,GOOD,AVAILABLE,,"ROAD, POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9194125719368 9.72560849972069, 77.9193577542901 9.72275882028043)"
117,TN - 336,,S,DC on DC,32,TN - 333 : TN - 332,317.5232278,5.82,154,,9.72275882,77.91935775,GOOD,AVAILABLE,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9193577542901 9.72275882028043, 77.9192987456917 9.71994996070861)"
118,TN - 335,,S,DC on DC,32,TN - 332 : TN - 331,313.0144046,5.83,157,,9.719949961,77.91929875,GOOD,AVAILABLE,,POND,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9192987456917 9.71994996070861, 77.919246526435 9.71715384162962)"
119,TN - 334,,S,DC on DC,32,TN - 331 : TN - 330,311.5895433,2.87,158,,9.717153842,77.91924653,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.919246526435 9.71715384162962, 77.9191912896931 9.7143227700144)"
120,TN - 333,2W,T,DC on DC,30,TN - 330 : TN - 329,315.4643889,8.58,156,6°0'17''LT,9.71432277,77.91919129,GOOD,AVAILABLE,,"ROAD, POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9191912896931 9.7143227700144, 77.9189009405672 9.71199905499815)"
121,TN - 332,,S,DC on DC,32,TN - 329 : TN - 328,261.2091745,4.98,157,,9.711999055,77.91890094,GOOD,AVAILABLE,"HT, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9189009405672 9.71199905499815, 77.9185553546994 9.70915876328945)"
122,TN - 331,,S,DC on DC,32,TN - 328 : TN - 327,318.708772,8.04,152,,9.709158763,77.91855535,GOOD,AVAILABLE,,"ROAD, POND",AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9185553546994 9.70915876328945, 77.9182062484323 9.70643363893032)"
123,TN - 330,,S,DC on DC,32,TN - 327 : TN - 326,306.1036502,3.42,156,,9.706433639,77.91820625,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9182062484323 9.70643363893032, 77.9178737383335 9.70368563197553)"
124,TN - 329,,S,DC on DC,32,TN - 326 : TN - 325,308.3940495,2.81,152,,9.703685632,77.91787374,GOOD,AVAILABLE,LT -2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9178737383335 9.70368563197553, 77.9175511188805 9.70099562779069)"
125,TN - 328,,S,DC on DC,32,TN - 325 : TN - 324,301.8893941,1.22,153,,9.700995628,77.91755112,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9175511188805 9.70099562779069, 77.9171888530254 9.69811937771737)"
126,TN - 327,,S,DC on DC,32,TN - 324 : TN - 323,322.88271,0.84,154,,9.698119378,77.91718885,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9171888530254 9.69811937771737, 77.9168428480625 9.69525435939431)"
127,TN - 326,,T,DC on DC,30,TN - 323 : TN - 322,321.4314613,1.52,157,2°18'35''LT,9.695254359,77.91684285,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9168428480625 9.69525435939431, 77.9164841026067 9.69303835183382)"
128,TN - 325,,S,DC on DC,32,TN - 322 : TN - 321,250.4602926,1.38,158,,9.693038352,77.9164841,GOOD,AVAILABLE,"HT, LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9164841026067 9.69303835183382, 77.9161070846021 9.69060030765831)"
129,TN - 324,,S,DC on DC,32,TN - 321 : TN - 320,275.0540085,1.49,156,,9.690600308,77.91610708,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9161070846021 9.69060030765831, 77.9157033283263 9.68800057657063)"
130,TN - 323,,S,DC on DC,32,TN - 320 : TN - 319,293.1913607,1.73,157,,9.688000577,77.91570333,GOOD,AVAILABLE,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9157033283263 9.68800057657063, 77.915266463533 9.68522985465824)"
131,TN - 322,,S,DC on DC,32,TN - 319 : TN - 318,312.4540733,0.79,152,,9.685229855,77.91526646,GOOD,AVAILABLE,110KV T.KALLUPATTI LINE DOWN  XING,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.915266463533 9.68522985465824, 77.9148285090923 9.6823844499886)"
132,TN - 321,,S,DC on DC,32,TN - 318 : TN - 317,320.6427294,2.65,156,,9.68238445,77.91482851,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9148285090923 9.6823844499886, 77.9143846873193 9.67961682938039)"
133,TN - 320,,S,DC on DC,32,TN - 317 : TN - 316,312.2338435,1.94,152,,9.679616829,77.91438469,GOOD,AVAILABLE,LT -2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9143846873193 9.67961682938039, 77.9139367584139 9.67684166505932)"
134,TN - 319,2W,T,DC on DC,30,TN - 316 : TN - 315,313.1295175,4.11,153,0°2'22''RT,9.676841665,77.91393676,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9139367584139 9.67684166505932, 77.9135148972272 9.67421653680503)"
135,TN - 318,,S,DC on DC,32,TN - 315 : TN - 314,296.276484,3.76,154,,9.674216537,77.9135149,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9135148972272 9.67421653680503, 77.9130811337381 9.67152410186827)"
136,TN - 317,,S,DC on DC,32,TN - 314 : TN - 313,303.8402677,2.27,157,,9.671524102,77.91308113,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9130811337381 9.67152410186827, 77.9126353841274 9.66873812489211)"
137,TN - 316,,S,DC on DC,32,TN - 313 : TN - 312,314.2735756,3.04,158,,9.668738125,77.91263538,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9126353841274 9.66873812489211, 77.9121714457869 9.66588140465319)"
138,TN - 315,,S,DC on DC,32,TN - 312 : TN - 311,322.3221039,2.29,156,,9.665881405,77.91217145,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9121714457869 9.66588140465319, 77.9117029812186 9.66300599277019)"
139,TN - 314,,S,DC on DC,32,TN - 311 : TN - 310,324.4439693,2.95,157,,9.663005993,77.91170298,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9117029812186 9.66300599277019, 77.9112397134304 9.66015446931123)"
140,TN - 313,,S,DC on DC,32,TN - 310 : TN - 309,321.7422121,0.37,152,,9.660154469,77.91123971,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9112397134304 9.66015446931123, 77.9107787087559 9.65725315734744)"
141,TN - 312,,T,DC on DC,30,TN - 309 : TN - 308,327.1458662,2.25,156,6°26'51''LT,9.657253157,77.91077871,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9107787087559 9.65725315734744, 77.9101513233035 9.65498719364404)"
142,TN - 311,,S,DC on DC,32,TN - 308 : TN - 307,262.1391851,1.09,152,,9.654987194,77.91015132,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9101513233035 9.65498719364404, 77.9094588942825 9.65238930657506)"
143,TN - 310,,S,DC on DC,32,TN - 307 : TN - 306,299.4769128,1.15,153,,9.652389307,77.90945889,GOOD,AVAILABLE,LT - 3,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9094588942825 9.65238930657506, 77.9087538924068 9.64978555217385)"
144,TN - 309,,S,DC on DC,32,TN - 306 : TN - 305,300.4602029,1.75,154,,9.649785552,77.90875389,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9087538924068 9.64978555217385, 77.9080533329397 9.64715313166379)"
145,TN - 308,,S,DC on DC,32,TN - 305 : TN - 304,303.4009626,1.99,157,,9.647153132,77.90805333,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9080533329397 9.64715313166379, 77.9073541983962 9.64458625763654)"
146,TN - 307,,S,DC on DC,32,TN - 304 : TN - 303,296.350316,2.82,158,,9.644586258,77.9073542,GOOD,AVAILABLE,,"ROAD, POND",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9073541983962 9.64458625763654, 77.9066735040396 9.64202080853283)"
147,TN - 306,2W,T,DC on DC,30,TN - 303 : TN - 302,295.6756879,8.72,156,14°46'25''LT,9.642020809,77.9066735,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9066735040396 9.64202080853283, 77.9054027236998 9.63978686369955)"
148,TN - 305,,S,DC on DC,32,TN - 302 : TN - 301,285.9791236,7.79,157,,9.639786864,77.90540272,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9054027236998 9.63978686369955, 77.9040803946554 9.63744420558214)"
149,TN - 304,,S,DC on DC,32,TN - 301 : TN - 300,299.2446867,4.11,152,,9.637444206,77.90408039,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9040803946554 9.63744420558214, 77.9027565568685 9.63508998043835)"
150,TN - 303,,S,DC on DC,32,TN - 300 : TN - 299,300.4433494,2.54,156,,9.63508998,77.90275656,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9027565568685 9.63508998043835, 77.9014224931597 9.63272972032427)"
151,TN - 302,,S,DC on DC,32,TN - 299 : TN - 298,301.5749762,6.63,152,,9.63272972,77.90142249,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9014224931597 9.63272972032427, 77.9000928718596 9.6303765848279)"
152,TN - 301,,S,DC on DC,32,TN - 298 : TN - 297,300.6484895,5.16,153,,9.630376585,77.90009287,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9000928718596 9.6303765848279, 77.8987710457295 9.628037950024)"
153,TN - 300,,S,DC on DC,32,TN - 297 : TN - 296,298.8296612,2.36,154,,9.62803795,77.89877105,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8987710457295 9.628037950024, 77.897443016991 9.62568338960409)"
154,TN - 299,,S,DC on DC,32,TN - 296 : TN - 295,300.7008456,3.22,157,,9.62568339,77.89744302,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.897443016991 9.62568338960409, 77.8961048461496 9.6233135741204)"
155,TN - 298,,S,DC on DC,32,TN - 295 : TN - 294,302.7187905,5.4,158,,9.623313574,77.89610485,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8961048461496 9.6233135741204, 77.8947823494672 9.62097686715424)"
156,TN - 297,,S,DC on DC,32,TN - 294 : TN - 293,298.6799929,3.96,156,,9.620976867,77.89478235,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8947823494672 9.62097686715424, 77.8934675641357 9.61863462813198)"
157,TN - 296,,S,DC on DC,32,TN - 293 : TN - 292,298.801019,6.04,157,,9.618634628,77.89346756,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8934675641357 9.61863462813198, 77.8921286389231 9.61625517345964)"
158,TN - 295,,S,DC on DC,32,TN - 292 : TN - 291,303.6908732,2.57,152,,9.616255173,77.89212864,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8921286389231 9.61625517345964, 77.890849309042 9.61397428996861)"
159,TN - 294,2W,T,DC on DC,30,TN - 291 : TN - 290,290.9722661,3.46,156,22°29'50''RT,9.61397429,77.89084931,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.890849309042 9.61397428996861, 77.8905127756297 9.61114816367626)"
160,TN - 293,,S,DC on DC,32,TN - 290 : TN - 289,317.025861,3.26,152,,9.611148164,77.89051278,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8905127756297 9.61114816367626, 77.8901992924511 9.60845061577856)"
161,TN - 292,,S,DC on DC,32,TN - 289 : TN - 288,302.5946484,2.8,153,,9.608450616,77.89019929,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8901992924511 9.60845061577856, 77.8898823726922 9.60576832294464)"
162,TN - 291,,S,DC on DC,32,TN - 288 : TN - 287,300.9607587,1.86,154,,9.605768323,77.88988237,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8898823726922 9.60576832294464, 77.8895686380565 9.60306046530604)"
163,TN - 290,,S,DC on DC,32,TN - 287 : TN - 286,303.7314094,2.39,157,,9.603060465,77.88956864,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8895686380565 9.60306046530604, 77.8892460186034 9.60034137591719)"
164,TN - 289,,S,DC on DC,32,TN - 286 : TN - 285,305.0791529,2.03,158,,9.600341376,77.88924602,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8892460186034 9.60034137591719, 77.8889187891036 9.59761315025389)"
165,TN - 288,,S,DC on DC,32,TN - 285 : TN - 284,306.1429675,8.39,156,,9.59761315,77.88891879,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8889187891036 9.59761315025389, 77.8886138554662 9.59491811692714)"
166,TN - 287,,S,DC on DC,32,TN - 284 : TN - 283,302.2113983,4.23,157,,9.594918117,77.88861386,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8886138554662 9.59491811692714, 77.8882854524999 9.59221805445849)"
167,TN - 286,2W,T,DC on DC,30,TN - 283 : TN - 282,303.0626701,9.25,152,0°18'31''RT,9.592218054,77.88828545,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8882854524999 9.59221805445849, 77.8879716340452 9.58951665088534)"
168,TN - 285,,S,DC on DC,32,TN - 282 : TN - 281,303.022236,7.49,156,,9.589516651,77.88797163,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8879716340452 9.58951665088534, 77.8876654431223 9.58681700751185)"
169,TN - 284,,S,DC on DC,32,TN - 281 : TN - 280,302.7336847,6.76,152,,9.586817008,77.88766544,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8876654431223 9.58681700751185, 77.8873408120125 9.58418492227792)"
170,TN - 283,,S,DC on DC,32,TN - 280 : TN - 279,295.5424185,4.87,153,,9.584184922,77.88734081,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8873408120125 9.58418492227792, 77.887030178681 9.58150162361562)"
171,TN - 282,,S,DC on DC,32,TN - 279 : TN - 278,300.9909124,6.71,154,,9.581501624,77.88703018,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.887030178681 9.58150162361562, 77.8867006022483 9.5788312330842)"
172,TN - 281,,S,DC on DC,32,TN - 278 : TN - 277,299.8171806,2.04,157,,9.578831233,77.8867006,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8867006022483 9.5788312330842, 77.8863912262022 9.57617618143558)"
173,TN - 280,,S,DC on DC,32,TN - 277 : TN - 276,297.8685868,7.55,158,,9.576176181,77.88639123,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8863912262022 9.57617618143558, 77.886052345857 9.5733399130404)"
174,TN - 279,,S,DC on DC,32,TN - 276 : TN - 275,318.1697852,3.41,156,,9.573339913,77.88605235,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.886052345857 9.5733399130404, 77.8857584763318 9.57089927047491)"
175,TN - 278,,T,DC on DC,30,TN - 275 : TN - 274,274.0971071,3.41,157,34°8'28''LT,9.57089927,77.88575848,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8857584763318 9.57089927047491, 77.884207740426 9.56911576911807)"
176,TN - 277,,S,DC on DC,32,TN - 274 : TN - 273,262.785844,6.17,152,,9.569115769,77.88420774,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.884207740426 9.56911576911807, 77.8826319426298 9.56734048202633)"
177,TN - 276,,S,DC on DC,32,TN - 273 : TN - 272,263.9104492,7.47,156,,9.567340482,77.88263194,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8826319426298 9.56734048202633, 77.8808388859033 9.56529999151825)"
178,TN - 275,,S,DC on DC,32,TN - 272 : TN - 271,301.7224534,1.97,152,,9.565299992,77.88083889,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8808388859033 9.56529999151825, 77.8790539596229 9.56325187347829)"
179,TN - 274,,S,DC on DC,32,TN - 271 : TN - 270,301.7743937,2.47,153,,9.563251873,77.87905396,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8790539596229 9.56325187347829, 77.8772291354835 9.56119026057422)"
180,TN - 273,,S,DC on DC,32,TN - 270 : TN - 269,305.7814257,5.54,154,,9.561190261,77.87722914,GOOD,AVAILABLE,400KV UP XING,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8772291354835 9.56119026057422, 77.8757271822541 9.55946618691086)"
181,TN - 272,2W,T,DC on DC,30,TN - 269 : TN - 268,254.3049046,5.5,157,20°58'22''RT,9.559466187,77.87572718,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8757271822541 9.55946618691086, 77.8749132994562 9.55724079161882)"
182,TN - 271,,S,DC on DC,32,TN - 268 : TN - 267,264.0738618,1.65,158,,9.557240792,77.8749133,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8749132994562 9.55724079161882, 77.8740679007023 9.55490659922361)"
183,TN - 270,,S,DC on DC,32,TN - 267 : TN - 266,276.5774723,5.32,156,,9.554906599,77.8740679,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8740679007023 9.55490659922361, 77.8731091786175 9.55224366858601)"
184,TN - 269,,S,DC on DC,32,TN - 266 : TN - 265,315.0350679,4.25,152,,9.552243669,77.87310918,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8731091786175 9.55224366858601, 77.872164202854 9.549619294703)"
185,TN - 268,,S,DC on DC,32,TN - 265 : TN - 264,310.5075891,7.62,153,,9.549619295,77.8721642,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.872164202854 9.549619294703, 77.8712015412747 9.54696482978761)"
186,TN - 267,,S,DC on DC,32,TN - 264 : TN - 263,314.2990664,2.77,154,,9.54696483,77.87120154,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8712015412747 9.54696482978761, 77.8702440764755 9.54431497491896)"
187,TN - 266,,S,DC on DC,32,TN - 263 : TN - 262,313.6257049,6.36,157,,9.544314975,77.87024408,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8702440764755 9.54431497491896, 77.8692899644374 9.54165916889905)"
188,TN - 265,,S,DC on DC,32,TN - 262 : TN - 261,314.1219269,2.44,158,,9.541659169,77.86928996,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8692899644374 9.54165916889905, 77.8683273028582 9.53900436870753)"
189,TN - 264,,S,DC on DC,32,TN - 261 : TN - 260,314.3339413,4.21,156,,9.539004369,77.8683273,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8683273028582 9.53900436870753, 77.8674073051661 9.53644143417477)"
190,TN - 263,,S,DC on DC,32,TN - 260 : TN - 259,303.179563,6.16,157,,9.536441434,77.86740731,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8674073051661 9.53644143417477, 77.8666308894753 9.53425836749374)"
191,TN - 262,,S,DC on DC,32,TN - 259 : TN - 258,258.2745934,3.91,152,,9.534258367,77.86663089,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8666308894753 9.53425836749374, 77.8659502789378 9.53235768713057)"
192,TN - 261,2W,T,DC on DC,30,TN - 258 : TN - 257,225.2944397,2.86,156,2°49'49''RT,9.532357687,77.86595028,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8659502789378 9.53235768713057, 77.8652151860296 9.52993389219045)"
193,TN - 260,,S,DC on DC,32,TN - 257 : TN - 256,282.1995057,3.36,152,,9.529933892,77.86521519,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8652151860296 9.52993389219045, 77.8644208330661 9.52732066623866)"
194,TN - 259,,S,DC on DC,32,TN - 256 : TN - 255,304.1557376,1.26,153,,9.527320666,77.86442083,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8644208330661 9.52732066623866, 77.8636350296437 9.52471925877034)"
195,TN - 258,,S,DC on DC,32,TN - 255 : TN - 254,302.6322678,3.52,154,,9.524719259,77.86363503,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8636350296437 9.52471925877034, 77.8628498129546 9.52210804447531)"
196,TN - 257,,S,DC on DC,32,TN - 254 : TN - 253,303.6537632,3.54,157,,9.522108044,77.86284981,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8628498129546 9.52210804447531, 77.8620516881346 9.5195082295686)"
197,TN - 256,,S,DC on DC,32,TN - 253 : TN - 252,302.8552144,3.83,158,,9.51950823,77.86205169,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8620516881346 9.5195082295686, 77.8612745180726 9.51690782792866)"
198,TN - 255,,S,DC on DC,32,TN - 252 : TN - 251,302.254257,6.24,156,,9.516907828,77.86127452,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8612745180726 9.51690782792866, 77.8605958353728 9.51465502381324)"
199,TN - 254,,S,DC on DC,32,TN - 251 : TN - 250,262.2883397,2.83,152,,9.514655024,77.86059584,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8605958353728 9.51465502381324, 77.8598040807992 9.51203794218599)"
200,TN - 253,,S,DC on DC,32,TN - 250 : TN - 249,304.4818362,8.43,153,,9.512037942,77.85980408,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8598040807992 9.51203794218599, 77.8590147569775 9.50940543785691)"
201,TN - 252,,T,DC on DC,36,TN - 249 : TN - 248,306.0409437,5.82,154,49°41'20''RT,9.509405438,77.85901476,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8590147569775 9.50940543785691, 77.859745407477 9.50828025117516)"
202,TN - 251,2W,T,DC on DC,36,TN - 248 : TN - 247,150.1893801,5.83,157,35°16'22''LT,9.508280251,77.85974541,GOOD,AVAILABLE,,RAILWAY,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.859745407477 9.50828025117516, 77.8596654441207 9.50626708567142)"
