S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation (m),Deviation Angle,Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY,2W,T,BAY,12,,,NIL,,282.7513428,,10.13453255,77.55232176,Good,NO E/W,,,SS INSIDE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5523217581212 10.1345325540751, 77.5523311458528 10.1343872956931)"
2,1,,T,DB+0,22,4-5,21,2.91,FALSE,286.8369141,14°53'45''LT,10.1343873,77.55233115,Good,Good,,,SS INSIDE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5523311458528 10.1343872956931, 77.5515418220311 10.1367166265845)"
3,2,,S,DA+0,24,5-6,278,2.95,FALSE,295.7290039,,10.13671663,77.55154182,Good,Good,"5 Nos - 22KV, 2-LT",THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5515418220311 10.1367166265845, 77.550709079951 10.1391431875526)"
4,3,,S,DA+0,24,6-7,289,7.27,FALSE,290.6821289,,10.13914319,77.55070908,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.550709079951 10.1391431875526, 77.5499366037547 10.1415492966771)"
5,4,,S,DA+0,24,7-8,285,3.04,FALSE,299.5742188,,10.1415493,77.5499366,Good,Good,22KV,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5499366037547 10.1415492966771, 77.549102101475 10.1439264044165)"
6,5,,T,DB+0,22,8-9,284,4.56,FALSE,296.9306641,7°22'22''LT,10.1439264,77.5491021,Good,Good,2-LT,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.549102101475 10.1439264044165, 77.5483446288853 10.1454282738268)"
7,6,,T,DD+0,24,9-10,191,1.14,FALSE,300.0550537,39°46'13''LT,10.14542827,77.54834463,Good,Good,,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5483446288853 10.1454282738268, 77.5488140154629 10.1476783119142)"
8,7,,T,DC+0,22,10-11,260,3.9,FALSE,288.7595215,16°11'8''RT,10.14767831,77.54881402,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5488140154629 10.1476783119142, 77.5494772754609 10.1489213481545)"
9,8,,T,DB+0,22,11-12,161,1.32,FALSE,301.9776611,2°34'44''LT,10.14892135,77.54947728,Good,Good,,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5494772754609 10.1489213481545, 77.550434237346 10.150928478688)"
10,9,,S,DA+0,24,12-13,251,6.34,FALSE,299.3338623,,10.15092848,77.55043424,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.550434237346 10.150928478688, 77.5510766264051 10.1523031108081)"
11,10,,T,DD+0,24,13-14,173,1.47,FALSE,300.776001,35°41'3''RT,10.15230311,77.55107663,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5510766264051 10.1523031108081, 77.5506637338548 10.1547551527619)"
12,11,,S,DA+0,24,14-15,281,3.94,FALSE,299.0935059,,10.15475515,77.55066373,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5506637338548 10.1547551527619, 77.5501583050936 10.1575918402522)"
13,12,2W,T,DB+0,22,15-16,325,1.41,FALSE,303.6599121,10°9'52''LT,10.15759184,77.55015831,Good,Good,2 - LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5501583050936 10.1575918402522, 77.5492118205875 10.1601438783109)"
14,13,,S,DA+0,24,16-17,307,5.14,FALSE,307.505127,,10.16014388,77.54921182,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5492118205875 10.1601438783109, 77.5482593011111 10.1626783143728)"
15,14,,T,DB+0,22,17-18,309,0.12,FALSE,306.0631104,10°32'32''RT,10.16267831,77.5482593,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5482593011111 10.1626783143728, 77.5480253621935 10.1640089415013)"
16,15,,S,DA+0,24,18-19,159,0.12,FALSE,306.0631104,,10.16400894,77.54802536,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5480253621935 10.1640089415013, 77.5475810375064 10.1661902479827)"
17,16,,T,DB+0,22,19-20,256,5.6,FALSE,315.9165039,19°20'29''LT,10.16619025,77.54758104,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5475810375064 10.1661902479827, 77.5478879828006 10.1685808505862)"
18,17,,S,DA+0,24,20-21,276,3.6,FALSE,309.4277344,,10.16858085,77.54788798,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5478879828006 10.1685808505862, 77.5480893999338 10.1706459000706)"
19,18,,T,DB+0,22,21-22,239,4.58,FALSE,321.2038574,1°32'35''LT,10.1706459,77.5480894,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5480893999338 10.1706459000706, 77.5482588820159 10.1730613131076)"
20,19,,T,DB+0,22,22-23,278,2.12,FALSE,320.2424316,2°31'59''RT,10.17306131,77.54825888,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5482588820159 10.1730613131076, 77.548483684659 10.1750131230801)"
21,20,,T,DB+0,22,23-24,227,3.98,FALSE,322.1650391,11°37'47''RT,10.17501312,77.54848368,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.548483684659 10.1750131230801, 77.5491226371377 10.1769453193992)"
22,21,,T,DB+0,22,24-25,234,4.72,FALSE,328.8942871,12°18'47''LT,10.17694532,77.54912264,Good,Good,POND,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5491226371377 10.1769453193992, 77.5492693204432 10.178369404748)"
23,22,,T,DD+0,24,25-26,168,4.87,FALSE,331.5378418,33°20'54''RT,10.1783694,77.54926932,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5492693204432 10.178369404748, 77.5479225162416 10.1799137704074)"
24,23,2W,T,DC+0,22,26-27,235,4.19,FALSE,328.6539307,21°33'27''LT,10.17991377,77.54792252,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5479225162416 10.1799137704074, 77.5450232997536 10.181416394189)"
25,24,,T,DB+0,22,27-28,367,9.35,FALSE,338.5074463,15°5'52''RT,10.18141639,77.5450233,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5450232997536 10.181416394189, 77.5433974619954 10.1829034276306)"
26,25,,T,DD+0,24,28-29,251,9.26,FALSE,357.2529297,50°2'57''LT,10.18290343,77.54339746,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5433974619954 10.1829034276306, 77.5407723337411 10.1825686544179)"
27,26,,S,DA+0,24,29-30,298,3.65,FALSE,357.4932861,,10.18256865,77.54077233,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5407723337411 10.1825686544179, 77.5379333831369 10.1825436763465)"
28,27,,T,DB+0,22,30-31,319,5.32,FALSE,358.9351807,9°35'6''LT,10.18254368,77.53793338,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5379333831369 10.1825436763465, 77.5355095043778 10.1821161992847)"
29,28,,T,DB+0,22,31-32,278,6.32,FALSE,412.5283203,0°53'38''LT,10.1821162,77.5355095,Good,Good,,THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5355095043778 10.1821161992847, 77.5344589166343 10.1819141115993)"
30,29,,T,DD+0,24,32-33,126,5.89,FALSE,436.0804443,59°50'36''RT,10.18191411,77.53445892,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5344589166343 10.1819141115993, 77.5334505736827 10.1830574031919)"
31,30,,T,DB+0,22,33-34,177,1.21,FALSE,467.3231201,0°39'59''LT,10.1830574,77.53345057,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5334505736827 10.1830574031919, 77.5328154768794 10.183760812506)"
32,31,,T,DB+0,22,34-35,113,3.33,FALSE,446.1743164,1°14'60''RT,10.18376081,77.53281548,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5328154768794 10.183760812506, 77.5311816763132 10.1856517698615)"
33,32,,T,DB+0,22,35-36,285,2.12,FALSE,425.7463379,0°40'19''RT,10.18565177,77.53118168,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5311816763132 10.1856517698615, 77.5304821226745 10.1864809077233)"
34,33,,T,DB+3,25,36-37,128,5.63,FALSE,462.7568359,5°37'17''LT,10.18648091,77.53048212,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5304821226745 10.1864809077233, 77.5293963309377 10.1875375304371)"
35,34,2W,T,DD+0,24,37-38,176,0.56,FALSE,471.8892822,35°18'40''RT,10.18753753,77.52939633,Good,Good,,Dam Road,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5293963309377 10.1875375304371, 77.5288095138967 10.1907683350145)"
36,35,,T,DB+3,25,38-39,373,0.86,FALSE,533.8937988,12°54'24''LT,10.19076834,77.52880951,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5288095138967 10.1907683350145, 77.5276729278266 10.19340720959)"
37,36,,T,DB+3,25,39-40,354,1.12,FALSE,512.2644043,3°56'20''RT,10.19340721,77.52767293,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5276729278266 10.19340720959, 77.5270752143114 10.1951105799525)"
38,37,,T,DB+6,28,40-41,173,9.25,FALSE,542.5456543,7°0'15''LT,10.19511058,77.52707521,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5270752143114 10.1951105799525, 77.5255028530955 10.1982799451798)"
39,38,2W,T,DC+6,28,41-42,409,9.25,FALSE,624.7375488,26°14'11''LT,10.19827995,77.52550285,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5255028530955 10.1982799451798, 77.5222396943718 10.2007685322314)"
40,39,,T,DB+3,25,42-43,453,10.47,FALSE,662.9499512,5°3'2''RT,10.20076853,77.52223969,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5222396943718 10.2007685322314, 77.5196222774684 10.2031562011688)"
41,40,,T,DB+3,25,43-44,401,8.76,FALSE,769.1748047,9°40'31''LT,10.2031562,77.51962228,Good,Good,,FALLS,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5196222774684 10.2031562011688, 77.5168177764862 10.2049579750746)"
42,41,,T,DB+0,22,44-45,375,10.43,FALSE,733.6062012,4°10'52''LT,10.20495798,77.51681778,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5168177764862 10.2049579750746, 77.5142745394259 10.2063420787453)"
43,42,,T,DC+3,25,45-46,321,9.17,FALSE,796.5722656,25°3'30''LT,10.20634208,77.51427454,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5142745394259 10.2063420787453, 77.5114117003977 10.2065267320722)"
44,43,,T,DD+0,24,46-47,342,9.18,FALSE,787.4394531,53°0'38''RT,10.20652673,77.5114117,Good,Good,,GUMKARAI RIVER,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5114117003977 10.2065267320722, 77.5100173708051 10.2086322661489)"
45,44,,T,DC+3,25,47-48,293,6.85,FALSE,921.0620117,16°48'32''RT,10.20863227,77.51001737,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5100173708051 10.2086322661489, 77.5094738882035 10.2104549109935)"
46,45,2W,T,DB+3,25,48-49,220,3.46,FALSE,1014.789795,3°43'14''RT,10.21045491,77.50947389,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5094738882035 10.2104549109935, 77.5086909346282 10.213886462152)"
47,46,,T,DB+6,28,49-50,400,10.72,FALSE,1151.776611,15°26'48''LT,10.21388646,77.50869093,Good,Good,,,HILLY,Bottom LEG Slightly Damaged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5086909346282 10.213886462152, 77.5080883596092 10.2150005009025)"
48,47,,T,DB+12,34,50-51,149,8.7,FALSE,1241.418945,4°34'13''RT,10.2150005,77.50808836,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5080883596092 10.2150005009025, 77.507554013282 10.2162113506346)"
49,48,,T,DB+12,34,51-52,155,11.22,FALSE,1296.694092,8°2'19''LT,10.21621135,77.50755401,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.507554013282 10.2162113506346, 77.5050500035285 10.2202351670712)"
50,49,,T,DC+12,34,52-53,533,10.66,FALSE,1590.134521,29°35'42''RT,10.22023517,77.50505,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5050500035285 10.2202351670712, 77.5049547851085 10.2228627260774)"
51,50,,T,DB+0,22,53-54,301,12.21,FALSE,1699.723877,1°46'59''LT,10.22286273,77.50495479,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5049547851085 10.2228627260774, 77.5048966147005 10.2237214520573)"
52,51,,S,DA+6,30,54-55,104,11.78,FALSE,1744.665039,,10.22372145,77.50489661,Good,Good,,,HILLY,"E/W IS IMPROPER POSITION, SO ITS BETTER TO CONSIDER AS TENSTION TOWER",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5048966147005 10.2237214520573, 77.504800138995 10.2252594474703)"
53,52,,T,DD+0,24,55-56,180,13.21,FALSE,1831.183105,62°19'33''LT,10.22525945,77.50480014,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.504800138995 10.2252594474703, 77.5057047139853 10.2258167602121)"
54,53,,T,DD+0,24,56-57,125,6.21,FALSE,1854.254639,38°7'16''LT,10.22581676,77.50570471,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5057047139853 10.2258167602121, 77.5062891002744 10.227407310158)"
55,54,,T,DC+0,22,57-58,197,2.44,FALSE,1869.395264,20°19'31''RT,10.22740731,77.5062891,Good,Good,22KV,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5062891002744 10.227407310158, 77.5062984880059 10.2290545217692)"
56,55,2W,T,DD+6,28,58-59,192,7.2,FALSE,1857.378906,62°37'32''LT,10.22905452,77.50629849,Good,Good,2-22KV,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5062984880059 10.2290545217692, 77.5078954081982 10.2299062907695)"
57,56,,T,DB+3,25,59-60,207,5.46,FALSE,1849.207764,9°33'24''RT,10.22990629,77.50789541,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5078954081982 10.2299062907695, 77.5104877632111 10.2307776734232)"
58,57,,T,DD+3,27,60-61,308,6.22,FALSE,1859.541748,32°47'34''RT,10.23077767,77.51048776,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5104877632111 10.2307776734232, 77.5122337974607 10.2303449157625)"
59,58,,T,DD+0,24,61-62,206,3.12,FALSE,1883.093994,36°55'13''LT,10.23034492,77.5122338,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5122337974607 10.2303449157625, 77.5133335031569 10.2308044116944)"
60,59,,T,DB+0,22,62-63,139,4.3,FALSE,1890.063477,5°3'53''LT,10.23080441,77.5133335,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5133335031569 10.2308044116944, 77.5145649723708 10.2314512431621)"
61,60,,T,DC+0,22,63-64,161,14.27,FALSE,1906.405518,22°13'50''LT,10.23145124,77.51456497,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5145649723708 10.2314512431621, 77.5155201740562 10.2325854822993)"
62,61,,T,DD+3,27,64-GANTRY,172,7.12,0,1917.941406,34°20'9''LT,10.23258548,77.51552017,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5155201740562 10.2325854822993, 77.5155944377183 10.2333496604114)"
63,62,,T,DC+0,22,GANTRY-,94,12.05,FALSE,1907.847656,26°24'59''RT,10.23334966,77.51559444,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5155944377183 10.2333496604114, 77.5152440741658 10.2342987433075)"
64,63,,T,DB+0,22,-,121,11,FALSE,1882.613281,5°34'36''RT,10.23429874,77.51524407,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5152440741658 10.2342987433075, 77.5147802196443 10.2360741980373)"
65,64,,T,DD+0,24,-,212,3.22,FALSE,1908.088135,79°44'51''LT,10.2360742,77.51478022,Good,Good,"2-LT,2-22KV",THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5147802196443 10.2360741980373, 77.5151439104229 10.2362518943846)"
66,GANTRY,2W,T,BAY,12,-,53,NIL,,1887.660156,,10.23625189,77.51514391,Good,NO E/W,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL KM,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
