S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation (m),Deviation Angle,Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY SEMBATTY,2W,T,BAY,12,,,NIL,,284,,10.28479792,77.87233245,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8723324545484 10.284797924867764, 77.8723666169499 10.284833321516796)"
2,1,,T,DB+6,28,GANTRY - 1,14,3.97,FALSE,284,,10.28483332,77.87236662,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8723666169499 10.284833321516796, 77.8730546873778 10.285375965928086)"
3,2,,T,DB+6,28,5-6,100.4314122,6.2,0,291.4030762,2°37'14''RT,10.28537597,77.87305469,Good,Good,,1HT,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8730546873778 10.285375965928086, 77.8751333155353 10.286866687407183)"
4,3,,S,DA+0,24,6-7,285.3625837,3.79,FALSE,283,,10.28686669,77.87513332,Good,Good,,1HT,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8751333155353 10.286866687407183, 77.8773244288328 10.288414405827762)"
5,4,,S,DA+0,24,7-8,299.0587016,7.9,FALSE,288.2789307,,10.28841441,77.87732443,Good,Good,,1HT &1 LT,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8773244288328 10.288414405827762, 77.8792666834263 10.28980001824105)"
6,5,,S,DA+6,30,8-9,266.4288348,7.2,FALSE,285,,10.28980002,77.87926668,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8792666834263 10.28980001824105, 77.8810179144475 10.291086640377832)"
7,6,,S,DA+6,30,9-10,243.0544079,17.92,FALSE,289.2402344,,10.29108664,77.88101791,Good,Good,,DINDIGUL-TRICHY-CHENNAI HIGHWAY,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8810179144475 10.291086640377832, 77.8829664554681 10.292552299966427)"
8,7,2W,T,DB+0,24,10-11,272.2527748,0.8,0,288.9998779,9°49'11''LT,10.2925523,77.88296646,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8829664554681 10.292552299966427, 77.8845550775676 10.294241588731653)"
9,8,,S,DA+0,24,11-12,259.5472815,12,FALSE,288.0385742,,10.29424159,77.88455508,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8845550775676 10.294241588731653, 77.8865437679034 10.296338573267073)"
10,9,,S,DA+0,24,12-13,322.4692482,15,FALSE,287.317627,,10.29633857,77.88654377,Good,Good,,TAHR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8865437679034 10.296338573267073, 77.8884333003252 10.298366658558503)"
11,10,,S,DA+0,24,13-14,309.4790546,3.07,FALSE,289,,10.29836666,77.8884333,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8884333003252 10.298366658558503, 77.8904734555461 10.300531117414533)"
12,11,,S,DA+0,24,14-15,331.7772223,16.09,FALSE,278.6657715,,10.30053112,77.89047346,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8904734555461 10.300531117414533, 77.8924362458012 10.302605889906673)"
13,12,,S,DA+0,24,15-16,318.7319872,4.05,FALSE,283.47229,,10.30260589,77.89243625,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8924362458012 10.302605889906673, 77.8944076694165 10.304726427589996)"
14,13,2W,S,DA+0,24,16-17,323.0879956,4.6,FALSE,279.1463623,,10.30472643,77.89440767,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8944076694165 10.304726427589996, 77.8963045779129 10.30676708573624)"
15,14,,S,DA+0,24,17-18,311.048964,8.48,FALSE,271.9366455,,10.30676709,77.89630458,Good,Good,LT-2,VILLAGE ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8963045779129 10.30676708573624, 77.8983058411033 10.30887647548836)"
16,15,,S,DA+0,24,18-19,324.4113003,4.07,FALSE,269.2930908,,10.30887648,77.89830584,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8983058411033 10.30887647548836, 77.9002729899481 10.310963317920994)"
17,16,,S,DA+0,24,19-20,320.0326046,8.19,FALSE,274.8205566,,10.31096332,77.90027299,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9002729899481 10.310963317920994, 77.9022004085719 10.313064325770016)"
18,17,,S,DA+0,24,20-21,318.2352654,4.78,FALSE,267.8509521,,10.31306433,77.90220041,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9022004085719 10.313064325770016, 77.904112320675 10.315057961439457)"
19,18,,S,DA+0,24,21-22,308.3681921,3.78,FALSE,272.6575928,,10.31505796,77.90411232,Good,Good,,EASU PALAYAM  ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.904112320675 10.315057961439457, 77.9062080479136 10.317332474684086)"
20,19,,S,DA+0,24,22-23,344.8590301,5.2,FALSE,274.3398438,,10.31733247,77.90620805,Good,Good,"LT,22 KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9062080479136 10.317332474684086, 77.9080870191373 10.319335078989809)"
21,20,,S,DA+0,24,23-24,306.6186099,3.3,FALSE,275.0609131,,10.31933508,77.90808702,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9080870191373 10.319335078989809, 77.9099703489508 10.321362745186152)"
22,21,2W,T,DC+0,22,24-25,308.9798999,3.19,FALSE,274.3398438,22°39'28''RT,10.32136275,77.90997035,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9099703489508 10.321362745186152, 77.9126282504347 10.322575271298879)"
23,22,,S,DA+0,24,25-26,324.8026143,9.82,FALSE,270.7349854,,10.32257527,77.91262825,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9126282504347 10.322575271298879, 77.9150373770333 10.323744379153124)"
24,23,,S,DA+0,24,26-27,298.1060865,8.58,FALSE,268.8123779,,10.32374438,77.91503738,Good,Good,,ARIYANALLUR  ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9150373770333 10.323744379153124, 77.9173613434964 10.32484886253398)"
25,24,,S,DA+0,24,27-28,286.5839773,4.2,FALSE,278.1850586,,10.32484886,77.91736134,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9173613434964 10.32484886253398, 77.9199219310847 10.32607312331121)"
26,25,,S,DA+0,24,28-1 LILO GANDHIGRAM,315.7073435,6.92,FALSE,272.1768799,,10.32607312,77.91992193,Good,Good,"LT,22 KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9199219310847 10.32607312331121, 77.9223466480233 10.327242398803557)"
27,26,,S,DA+0,24,1 LILO GANDHIGRAM-29,299.6490857,3.9,FALSE,272.4172363,,10.3272424,77.92234665,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9223466480233 10.327242398803557, 77.9248605484113 10.3284391669383)"
28,27,,S,DA+0,24,29-30,309.7749742,2.36,FALSE,267.1300049,,10.32843917,77.92486055,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9248605484113 10.3284391669383, 77.9266652559752 10.329278446902856)"
29,28,,S,DA+0,24,30-31,222.568956,0.92,FALSE,267.6105957,,10.32927845,77.92666526,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9266652559752 10.329278446902856, 77.927027588763 10.329510639126012)"
30,1 LILO GANDHIGRAM,3W,T,DB+0,22,31-32,56,2.87,FALSE,270,8°1'41''RT,10.32951064,77.92702759,Good,Good,,,Plain,Gandhigramam SS LILO Taping,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.927027588763 10.329510639126012, 77.9294208904494 10.330609744583493)"
31,29,,S,DA+0,24,32-33,294,1.47,FALSE,272.8979492,,10.33060974,77.92942089,Good,NO E/W,22 KV,Gandhigramam SS LILO Taping,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9294208904494 10.330609744583493, 77.9319613614704 10.331795867701224)"
32,30,,S,DA+0,24,33-34,311.8974773,2.96,FALSE,274.3398438,,10.33179587,77.93196136,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9319613614704 10.331795867701224, 77.9340995849599 10.332831451838093)"
33,31,,S,DA+0,24,34-35,264.9322792,13.75,FALSE,271.6962891,,10.33283145,77.93409958,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9340995849599 10.332831451838093, 77.9365858250674 10.334071722050341)"
34,32,,S,DA+0,24,35-36,309.1800883,4.55,FALSE,273.6188965,,10.33407172,77.93658583,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9365858250674 10.334071722050341, 77.9389459175329 10.33517687598338)"
35,33,,T,DD+0,24,36-37,290.1889078,4.62,FALSE,278.6657715,52°52'37''LT,10.33517688,77.93894592,Good,Good,400 KV,,Plain,OUR LINE UNDER CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9389459175329 10.33517687598338, 77.9393620790207 10.33714704232399)"
36,34,,S,DA+0,24,37-38,226.8323474,2.02,FALSE,275.7818604,,10.33714704,77.93936208,Good,Good,22 KV-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9393620790207 10.33714704232399, 77.939823754242 10.339416358788805)"
37,35,,S,DA+6,30,38-39,260.2775939,5.77,FALSE,270.7349854,,10.33941636,77.93982375,Good,Good,22KV,NURSERY FARM,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.939823754242 10.339416358788805, 77.9403503892122 10.341897569765742)"
38,36,,S,DA+6,30,39-40,284.6901062,11.6,FALSE,269.5333252,,10.34189757,77.94035039,Good,Good,,DINDIGUL-TRICHY-CHENNAI HIGHWAY,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9403503892122 10.341897569765742, 77.9410254676861 10.344978757371813)"
39,37,,S,DA+0,24,40-41,353.0463375,4.8,FALSE,268.8123779,,10.34497876,77.94102547,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9410254676861 10.344978757371813, 77.9416271206889 10.34781670214777)"
40,38,,S,DA+0,24,41-42,325.0305228,0.3,FALSE,271.4559326,,10.3478167,77.94162712,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9416271206889 10.34781670214777, 77.9421524145546 10.350359352475005)"
41,39,,S,DA+0,24,42-43,291.3206795,1.9,FALSE,270.2542725,,10.35035935,77.94215241,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9421524145546 10.350359352475005, 77.9427787103526 10.353252198716769)"
42,40,2W,S,DA+0,24,43-44,331.5369963,1.81,FALSE,265.6879883,,10.3532522,77.94277871,Good,Good,11 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9427787103526 10.353252198716769, 77.9433028307517 10.355815636163797)"
43,41,,S,DA+0,24,44-45,293.5502843,1.06,FALSE,259.1992188,,10.35581564,77.94330283,Good,Good,LT,Ponmanthurai Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9433028307517 10.355815636163797, 77.9439114407342 10.35860639082495)"
44,42,,S,DA+0,24,45-46,320.0798674,2.8,FALSE,262.5637207,,10.35860639,77.94391144,Good,Good,,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9439114407342 10.35860639082495, 77.9445245769443 10.361449783837994)"
45,43,,S,DA+0,24,46-47,325.8817578,3.48,FALSE,257.9975586,,10.36144978,77.94452458,Good,Good,,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9445245769443 10.361449783837994, 77.9450687300922 10.363925462758832)"
46,44,,S,DA+0,24,47-48,284.4934673,2.2,FALSE,259.4395752,,10.36392546,77.94506873,Good,Good,,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9450687300922 10.363925462758832, 77.945698211013 10.36692760901801)"
47,45,,S,DA+0,24,48-49,343.4493751,0.93,FALSE,257.9975586,,10.36692761,77.94569821,Good,Good,,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.945698211013 10.36692760901801, 77.9462261032688 10.369390212169936)"
48,46,,S,DA+0,24,49-50,282.7037978,2.6,FALSE,257.2766113,,10.36939021,77.9462261,Good,Good,LT,Puthupatti Road,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9462261032688 10.369390212169936, 77.9467928037357 10.372067224404983)"
49,47,,S,DA+0,24,50-51,306.8076984,4.05,FALSE,263.5251465,,10.37206722,77.9467928,Good,Good,LT,Kurumbapatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9467928037357 10.372067224404983, 77.9473633598781 10.374778434805023)"
50,48,,T,DD+9,33,51-52 LILO ANGUNAGAR,310.6002085,3.06,FALSE,269.0527344,54°15'8''RT,10.37477843,77.94736336,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9473633598781 10.374778434805023, 77.9490770399739 10.375533057547488)"
51,49,,S,DA+6,30,52 LILO ANGUNAGAR-52/1,209.5753438,6.98,FALSE,258.7185059,,10.37553306,77.94907704,Good,Good,,DINDIGUL-PALANI HIGHWAY,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9490770399739 10.375533057547488, 77.9516341909822 10.37664994614501)"
52,50,,S,DA+0,24,52/1-53,310.3484065,4.91,FALSE,263.5251465,,10.37664995,77.95163419,Good,Good,LT,"POND,THAR ROAD",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9516341909822 10.37664994614501, 77.9541825409921 10.377786448395947)"
53,51,,S,DA+0,24,53-53/1,310.3512314,5.8,FALSE,262.5637207,,10.37778645,77.95418254,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9541825409921 10.377786448395947, 77.9567521810359 10.378974918446588)"
54,52 LILO ANGUNAGAR,3W,S,DB+0,24,53/1-54,314.8711605,4.51,FALSE,264.0057373,,10.37897492,77.95675218,Good,Good,,TRUCK WORK SHOP,Plain,LILO ANGUNAGAR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9567521810359 10.378974918446588, 77.9576695803342 10.379258562049856)"
55,52/1,,T,DB+9,31,54-54/1,109.3437237,0.6,FALSE,269.0527344,3°5'38''RT,10.37925856,77.95766958,Good,NO E/W,"110 KV ANGU NAGAR SS,22 KV-3,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9576695803342 10.379258562049856, 77.9588807653375 10.37956307659212)"
56,53,,T,DC+9,31,54/1-55,140.9695621,2.81,FALSE,271.2156982,27°52'24''LT,10.37956308,77.95888077,Good,Good,NH-7,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9588807653375 10.37956307659212, 77.9602524637844 10.380791109225726)"
57,53/1,,T,DB+9,31,55-55/1,206.7035968,3.54,FALSE,271.2156982,0°30'51''RT,10.38079111,77.96025246,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9602524637844 10.380791109225726, 77.9616814944488 10.382047556511127)"
58,54,,T,DD+9,24,55/1-56,213.4827764,3.85,FALSE,271.4559326,69°56'42''RT,10.38204756,77.96168149,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9616814944488 10.382047556511127, 77.9620409942747 10.381855610928499)"
59,54/1,,T,DD+9,24,56-57,48.76881685,2.6,FALSE,269.7736816,102°22'59''LT,10.38185561,77.96204099,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9620409942747 10.381855610928499, 77.9622607677739 10.382616687736533)"
60,55,,T,DD+9,24,57-58,91.63469078,2.07,FALSE,265.6879883,33°46'8''RT,10.38261669,77.96226077,Good,Good,"22 KV,LT",Railway Crossing Palani-Dindukal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9622607677739 10.382616687736533, 77.9637358150865 10.383854108101735)"
61,55/1,,T,DB+9,31,58-59,215.9122248,1.98,FALSE,270.7349854,7°18'43''LT,10.38385411,77.96373582,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9637358150865 10.383854108101735, 77.9645463451187 10.384732531554151)"
62,56,2W,T,DC+9,31,59-60,135.7201161,6.81,FALSE,273.6188965,17°12'7''RT,10.38473253,77.96454635,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9645463451187 10.384732531554151, 77.9654119442552 10.385235026649235)"
63,57,,S,DA+3,27,60-61,113.9829489,4.85,FALSE,273.1383057,,10.38523503,77.96541194,Good,Good,,SALEM-DINDIGUL HIGHWAY,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9654119442552 10.385235026649235, 77.9677580389421 10.386547716504893)"
64,58,,S,DA+3,27,61-62,299.3733877,0.25,FALSE,270.0140381,,10.38654772,77.96775804,Good,Good,"22 KV,LT","THAR ROAD,DIN-TRY HIGHWAY",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9677580389421 10.386547716504893, 77.9703095740749 10.387892928144833)"
65,59,,S,DA+0,24,62-63,320.8477096,0.43,FALSE,269.2930908,,10.38789293,77.97030957,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9703095740749 10.387892928144833, 77.9728694911107 10.389307877219201)"
66,60,,S,DA+0,24,63-64,325.3506505,3.3,FALSE,265.2073975,,10.38930788,77.97286949,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9728694911107 10.389307877219201, 77.9754339343742 10.390694244003743)"
67,61,,S,DA+0,24,64-65,324.2549848,3.98,FALSE,263.28479,,10.39069424,77.97543393,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9754339343742 10.390694244003743, 77.9779735672045 10.392105421221608)"
68,62,,S,DA+0,24,65-66,323.2059597,2.74,FALSE,272.1768799,,10.39210542,77.97797357,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9779735672045 10.392105421221608, 77.9804490784758 10.39340956153605)"
69,63,,S,DA+0,24,66-67,311.3541605,0.62,FALSE,271.4559326,,10.39340956,77.98044908,Good,Good,LT-2,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9804490784758 10.39340956153605, 77.9830109233493 10.394828617742904)"
70,64,,S,DA+0,24,67-68,325.7555332,2.49,FALSE,273.1383057,,10.39482862,77.98301092,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9830109233493 10.394828617742904, 77.9849986078583 10.395919606259673)"
71,65,,S,DA+0,24,68-69,253.1031977,0.6,FALSE,270.9753418,,10.39591961,77.98499861,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9849986078583 10.395919606259673, 77.9867087675546 10.396819487384136)"
72,66,,S,DA+0,24,69-70,216.2740363,1.8,FALSE,275.5415039,,10.39681949,77.98670877,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9867087675546 10.396819487384136, 77.9884923527222 10.39779991859811)"
73,67,,S,DA+0,24,70-71,227.6032822,1.95,FALSE,260.8814697,,10.39779992,77.98849235,Good,Good,LT-2,"THAR ROAD,MUD ROAD",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9884923527222 10.39779991859811, 77.990940119894 10.399162899872772)"
74,68,,S,DA+0,24,71-72,311.8122496,4.18,FALSE,260.4008789,,10.3991629,77.99094012,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.990940119894 10.399162899872772, 77.9933924971127 10.400517331606222)"
75,69,,S,DA+0,24,72-73,311.7901486,0.55,FALSE,267.8509521,,10.40051733,77.9933925,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9933924971127 10.400517331606222, 77.9958251768591 10.401828847995478)"
76,70,,S,DA+0,24,73-74,307.6054368,4.8,FALSE,264.967041,,10.40182885,77.99582518,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9958251768591 10.401828847995478, 77.9984029473485 10.40322921255824)"
77,71,,S,DA+0,24,74-75,326.2771454,3.9,FALSE,263.28479,,10.40322921,77.99840295,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9984029473485 10.40322921255824, 78.00107168055283 10.404687579891208)"
78,72,2W,T,DB+3,25,75-76,338,0.25,FALSE,266.8896484,8°5'45''LT,10.40468758,78.00107168,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00107168055283 10.404687579891208, 78.00283749608911 10.405641608110255)"
79,73,,T,DB+3,25,76-77,224.4852097,1.55,FALSE,270.0140381,1°53'7''LT,10.40564161,78.0028375,Good,Good,,"Railway Crossing,SALEM-DINDIGUL ROAD",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00283749608911 10.405641608110255, 78.00515651723322 10.406994363463376)"
80,74,,S,DA+0,24,77-78,299.0139177,5.5,FALSE,261.8427734,,10.40699436,78.00515652,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00515651723322 10.406994363463376, 78.0071740413211 10.408150647006057)"
81,75,,S,DA+0,24,78-79,259.507515,6.79,FALSE,259.4395752,,10.40815065,78.00717404,Good,Good,LT,CANAL,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0071740413211 10.408150647006057, 78.00982607547743 10.409717140889999)"
82,76,,S,DA+0,24,79-80,342.4747831,4.55,FALSE,255.1136475,,10.40971714,78.00982608,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00982607547743 10.409717140889999, 78.01225380990537 10.411124127156617)"
83,77,,S,DA+0,24,80-81,312.3239471,5.8,FALSE,250.7877197,,10.41112413,78.01225381,Good,Good,,CANAL,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01225380990537 10.411124127156617, 78.01453452575217 10.412462717093327)"
84,78,,S,DA+0,24,81-82,294.595517,4.01,FALSE,259.920166,,10.41246272,78.01453453,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01453452575217 10.412462717093327, 78.01690241339146 10.413767947055447)"
85,79,,S,DA+0,24,82-83,301.0376737,0.99,FALSE,256.5556641,,10.41376795,78.01690241,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01690241339146 10.413767947055447, 78.01931648531735 10.415168311618562)"
86,80,,S,DA+0,24,83-84,310.6564799,1.79,FALSE,254.6330566,,10.41516831,78.01931649,Good,Good,LT,CEMENT ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01931648531735 10.415168311618562, 78.02186659553118 10.4166054727365)"
87,81,,S,DA+0,24,84-85,325.6031824,8.1,FALSE,255.8347168,,10.41660547,78.0218666,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02186659553118 10.4166054727365, 78.02353157677265 10.417616581716254)"
88,82,,S,DA+0,24,85-86,218.0764335,3.3,FALSE,252.9506836,,10.41761658,78.02353158,Good,Good,22 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02353157677265 10.417616581716254, 78.02545899540166 10.418737409808518)"
89,83,,S,DA+0,24,86-1 LILO NALAMANAR KOTAI,248.988817,4.72,0,255.8347168,,10.41873741,78.025459,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02545899540166 10.418737409808518, 78.02811639397581 10.42026199417667)"
90,84,,S,DA+0,24,1 LILO NALAMANAR KOTAI-87,340.6155944,2.16,FALSE,258.4782715,,10.42026199,78.02811639,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02811639397581 10.42026199417667, 78.03053314811052 10.4216592574356)"
91,85,,S,DA+0,24,87-88,310.7290822,2.4,FALSE,262.8040771,,10.42165926,78.03053315,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03053314811052 10.4216592574356, 78.03318233241964 10.423211753541256)"
92,86,,S,DA+0,24,88-1 LILO SENGURUCHI,341.3968253,5.5,FALSE,262.0831299,,10.42321175,78.03318233,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03318233241964 10.423211753541256, 78.03488708761824 10.424297850047305)"
93,1 LILO NALAMANAR KOTAI,3W,T,DB+0,22,1 LILO SENGURUCHI-89,239,68,FALSE,264,,10.42429785,78.03488709,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03488708761824 10.424297850047305, 78.03548215900543 10.424529807815254)"
94,87,,S,DA+0,24,89-90,74,3.94,FALSE,265.4477539,,10.42452981,78.03548216,Good,NO E/W,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03548215900543 10.424529807815254, 78.03800393838665 10.426000664184006)"
95,88,,S,DA+0,24,90-91,324.7743696,4.99,FALSE,267.1300049,,10.42600066,78.03800394,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03800393838665 10.426000664184006, 78.03906349476345 10.426517576152706)"
96,1 LILO SENGURUCHI,3W,T,DB+0,24,91-92,133.4551024,,FALSE,265.2073975,6°53'28''LT,10.42651758,78.03906349,Good,Good,,,Plain,LILO SENGURUCHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03906349476345 10.426517576152706, 78.04054390649769 10.427473867485649)"
97,89,,S,DA+0,24,92-93,197.7287822,6.46,FALSE,265.9283447,,10.42747387,78.04054391,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04054390649769 10.427473867485649, 78.04313718351267 10.428965259517181)"
98,90,,S,DA+0,24,93-94,332.6818314,4.23,FALSE,266.649292,,10.42896526,78.04313718,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04313718351267 10.428965259517181, 78.04556667814134 10.431066686461659)"
99,91,,S,DA+0,24,94-95,357.5730134,4.21,FALSE,270.2,,10.43106669,78.04556668,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04556667814134 10.431066686461659, 78.04778897212192 10.43167110549953)"
100,92,,S,DA+0,24,95-96,256.5657685,5.44,FALSE,268.331665,,10.43167111,78.04778897,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04778897212192 10.43167110549953, 78.05021477871205 10.433076918299655)"
101,93,,S,DA+0,24,96-97,312.0496446,2.9,FALSE,271.2156982,,10.43307692,78.05021478,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05021477871205 10.433076918299655, 78.05263999856888 10.434494298126186)"
102,94,,S,DA+0,24,97-98,312.6415578,0.54,FALSE,278.9061279,,10.4344943,78.05264,Good,Good,,PLOT AREA,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05263999856888 10.434494298126186, 78.05494669831523 10.435839090671319)"
103,95,,T,DC+0,24,98-99,297.3700223,0.11,FALSE,279.3867188,12°7'23''LT,10.43583909,78.0549467,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05494669831523 10.435839090671319, 78.0570327863718 10.437739184301464)"
104,96,,S,DA+0,24,99-100,314.6630112,1.05,FALSE,267.1300049,,10.43773918,78.05703279,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0570327863718 10.437739184301464, 78.05921342229601 10.439687222417817)"
105,97,,S,DA+0,24,100-101,325.8949328,5.39,FALSE,271.2156982,,10.43968722,78.05921342,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05921342229601 10.439687222417817, 78.06096557533091 10.441270647746121)"
106,98,,S,DA+0,24,101-1 LILO VADAMADURAI,263.9948295,2.8,FALSE,277.2237549,,10.44127065,78.06096558,Good,Good,11 KV,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06096557533091 10.441270647746121, 78.06332751182028 10.443436028611814)"
107,99,,S,DA+0,24,1 LILO VADAMADURAI-102,356.791331,3.88,FALSE,269.0527344,,10.44343603,78.06332751,Good,Good,LT-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06332751182028 10.443436028611814, 78.06519055743395 10.445090616298028)"
108,100,,S,DA+0,24,102-103,278.288678,3.51,FALSE,274.8205566,,10.44509062,78.06519056,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06519055743395 10.445090616298028, 78.06751293134042 10.447241747928313)"
109,101,,S,DA+0,24,103-104,352.5397128,0.8,FALSE,277.7044678,,10.44724175,78.06751293,Good,Good,11 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06751293134042 10.447241747928313, 78.06839998815092 10.447933338759109)"
110,1 LILO VADAMADURAI,3W,T,DB+0,24,104-105,127.7375407,0.45,FALSE,287,8°3'48''LT,10.44793334,78.06839999,Good,Good,66 KV,Our Line Over Crossing,Plain,LILO VADAMADURAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06839998815092 10.447933338759109, 78.06921672079422 10.448778988970124)"
111,102,,S,DA+0,24,105-1 LILO RENGANATHAPURAM (105/1),133.517223,4.2,FALSE,278.9061279,,10.44877899,78.06921672,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06921672079422 10.448778988970124, 78.07127355600879 10.450636670170365)"
112,103,,S,DA+0,24,1 LILO RENGANATHAPURAM (105/1)-106,309.1167523,0.49,FALSE,280.107666,,10.45063667,78.07127356,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07127355600879 10.450636670170365, 78.07356676089222 10.452720159841947)"
113,104,,S,DA+0,24,106-107,345.0999176,0.48,FALSE,281.5496826,,10.45272016,78.07356676,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07356676089222 10.452720159841947, 78.07527909988717 10.454271482481136)"
114,105,,S,DA+0,24,107-108,258.3677384,2.26,FALSE,275.7818604,,10.45427148,78.0752791,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07527909988717 10.454271482481136, 78.07631669567853 10.455300025819474)"
115,1 LILO RENGANATHAPURAM (105/1),3W,T,DB+0,24,108-109,164.9128866,2.42,FALSE,273.5,5°16'42''RT,10.45530003,78.0763167,Good,NO E/W,LT,,Plain,LILO RENGANATHAPURAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07631669567853 10.455300025819474, 78.07732604445596 10.456131342976091)"
116,106,,S,DA+0,24,109-110,147.8850428,8.65,FALSE,274.0994873,,10.45613134,78.07732604,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07732604445596 10.456131342976091, 78.07940701955151 10.457987515433732)"
117,107,,S,DA+0,24,110-1 LILO ERIYODU (110/1),310.9580462,2.5,FALSE,276.0220947,,10.45798752,78.07940702,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07940701955151 10.457987515433732, 78.08133561164776 10.459754085346374)"
118,108,,S,DA+0,24,1 LILO ERIYODU (110/1)-111,291.9370957,3.63,FALSE,275.0609131,,10.45975409,78.08133561,Good,Good,LT-2,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08133561164776 10.459754085346374, 78.0835333466542 10.461700027986957)"
119,109,,S,DA+0,24,111-112,327.1144083,0.82,FALSE,277.1,,10.46170003,78.08353335,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0835333466542 10.461700027986957, 78.08569998480003 10.463700033903013)"
120,110,,S,DA+0,24,112-113,328.633374,4.89,FALSE,279.2,,10.46370003,78.08569998,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08569998480003 10.463700033903013, 78.08669868856082 10.464741988286336)"
121,1 LILO ERIYODU (110/1),3W,T,DB+0,22,113-114,163.0005298,1.62,FALSE,275.5,11°17'23''RT,10.46474199,78.08669869,Good,Good,,,Plain,LILO ERIYODU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08669868856082 10.464741988286336, 78.08761667459378 10.465383371517138)"
122,111,,S,DA+0,24,114-115 LILO PALAYAM (115/1),127.1239155,0.52,FALSE,278.3,,10.46538337,78.08761667,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08761667459378 10.465383371517138, 78.0897166766096 10.4673500174585)"
123,112,,S,DA+0,24,115 LILO PALAYAM (115/1)-116,320.7798415,3.61,FALSE,286.6,,10.46735002,78.08971668,Good,Good,LT-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0897166766096 10.4673500174585, 78.09179999863788 10.469199987307753)"
124,113,,T,DB+0,24,116-117,310.6808398,0.44,FALSE,284.1,10°37'0''RT,10.46919999,78.0918,Good,Good,"LT,22 KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09179999863788 10.469199987307753, 78.09435002503255 10.470733372674225)"
125,114,,S,DA+0,24,117-118,330.9351752,1.25,FALSE,286.3,,10.47073337,78.09435003,Good,Good,,VADAMADURAI-VEDASANTHUR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09435002503255 10.470733372674225, 78.09685001146545 10.472233314247072)"
126,115 LILO PALAYAM (115/1),3W,S,DA+0,24,118-119,324.325175,1.2,FALSE,290.9,,10.47223331,78.09685001,Good,Good,LT,,Plain,LILO PALAYAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09685001146545 10.472233314247072, 78.09933331791095 10.47368329967692)"
127,116,,S,DA+0,24,119-120,319.9162596,0.65,FALSE,293.2,,10.4736833,78.09933332,Good,NO E/W,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09933331791095 10.47368329967692, 78.10166667210919 10.475066648976668)"
128,117,,S,DA+0,24,120-121,302.0217576,1.03,FALSE,297.6,,10.47506665,78.10166667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10166667210919 10.475066648976668, 78.10394998634551 10.4763999583143)"
129,118,,S,DA+0,24,121-122,294.4764771,8.9,FALSE,296.4,,10.47639996,78.10394999,Good,Good,"LT,11 KV",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10394998634551 10.4763999583143, 78.10666664497478 10.478033339785673)"
130,119,,S,DA+0,24,122-123,352.277602,3.34,FALSE,295.5,,10.47803334,78.10666664,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10666664497478 10.478033339785673, 78.10919999138201 10.479533365177552)"
131,120,,S,DA+0,24,123-124,327.4523097,8.27,FALSE,296.3,,10.47953337,78.10919999,Good,Good,LT-2,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10919999138201 10.479533365177552, 78.1116833816466 10.481016626762997)"
132,121,,S,DA+0,24,124-125,321.8029396,5.52,FALSE,298.8,,10.48101663,78.11168338,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1116833816466 10.481016626762997, 78.11401665202574 10.482366699907049)"
133,122,,S,DA+0,24,125-126,300.1293976,4.4,FALSE,298.8,,10.4823667,78.11401665,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11401665202574 10.482366699907049, 78.11651663845852 10.483883321467212)"
134,123,,S,DA+0,24,126-127,325.2721703,2.25,FALSE,300.9,,10.48388332,78.11651664,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11651663845852 10.483883321467212, 78.11898334873581 10.485349986884463)"
135,124,,S,DA+0,24,127-128,319.2843813,6.8,FALSE,303.5,,10.48534999,78.11898335,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11898334873581 10.485349986884463, 78.12066668634486 10.486350031752037)"
136,125,2W,S,DA+0,24,128-129,219.1081497,3.35,FALSE,300.5,,10.48635003,78.12066669,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12066668634486 10.486350031752037, 78.12233334396664 10.487333312813202)"
137,126,,S,DA+0,24,129-130,216.5863322,2.9,FALSE,304.2,,10.48733331,78.12233334,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12233334396664 10.487333312813202, 78.12463333819058 10.488866698179667)"
138,127,,S,DA+0,24,130-131,307.8343527,5.4,FALSE,302.5,,10.4888667,78.12463334,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12463333819058 10.488866698179667, 78.12645003187849 10.489800023098056)"
139,128,,S,DA+0,24,131-132,228.2593216,4.6,FALSE,305.1,,10.48980002,78.12645003,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12645003187849 10.489800023098056, 78.12896669829848 10.491283368502506)"
140,129,,S,DA+0,24,132-133,324.9222811,7.23,FALSE,307.5,,10.49128337,78.1289667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12896669829848 10.491283368502506, 78.1309667042085 10.492533361722721)"
141,130,,S,DA+0,24,133-134,263.1569502,6.89,FALSE,307.5,,10.49253336,78.1309667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1309667042085 10.492533361722721, 78.1335166467839 10.493983347152597)"
142,131,,S,DA+0,24,134-135,326.20104,4.05,FALSE,315.2,,10.49398335,78.13351665,Good,Good,LT-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1335166467839 10.493983347152597, 78.13610003315293 10.495533328687369)"
143,132,,S,DA+0,24,135-136,334.9822536,1.92,FALSE,315.1,,10.49553333,78.13610003,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13610003315293 10.495533328687369, 78.13831671125915 10.496833361869509)"
144,133,,S,DA+0,24,136-137,286.2947674,2.23,FALSE,323.7,,10.49683336,78.13831671,Good,Good,"LT-2,11 KV",THAR ,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13831671125915 10.496833361869509, 78.14026667720732 10.498016635140514)"
145,134,,S,DA+0,24,137-138,254.5944866,1.92,FALSE,316.5,,10.49801664,78.14026668,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14026667720732 10.498016635140514, 78.14263330756094 10.499433344414774)"
146,135,2W,T,DC+0,24,138-139,307.0222449,3.49,FALSE,320.6,17°19'11''LT,10.49943334,78.14263331,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14263330756094 10.499433344414774, 78.14446668123783 10.501483306473736)"
147,136,,S,DA+0,24,139-140,307.0543678,0.18,FALSE,327.1,,10.50148331,78.14446668,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14446668123783 10.501483306473736, 78.14628337492759 10.503599988481906)"
148,137,,S,DA+0,24,140-141,311.4364333,0.88,FALSE,326.8,,10.50359999,78.14628337,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14628337492759 10.503599988481906, 78.14818330091563 10.505799986607586)"
149,138,,S,DA+0,24,141-142,324.3692418,1.06,FALSE,333.5,,10.50579999,78.1481833,Good,Good,LT-2,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14818330091563 10.505799986607586, 78.15011667069726 10.50799998473326)"
150,139,,S,DA+0,24,142-143,326.7602284,2.24,FALSE,335.3,,10.50799998,78.15011667,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15011667069726 10.50799998473326, 78.15201668050432 10.510216662846362)"
151,140,,S,DA+0,24,143-144,325.7781797,1.55,FALSE,347.2,,10.51021666,78.15201668,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15201668050432 10.510216662846362, 78.15438331086001 10.512966681458206)"
152,141,,S,DA+0,24,144-145,403.8691001,2.59,FALSE,338.4,,10.51296668,78.15438331,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15438331086001 10.512966681458206, 78.15580002013118 10.514633339085119)"
153,142,,S,DA+0,24,145-146,245.095575,2.9,FALSE,344.7,,10.51463334,78.15580002,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15580002013118 10.514633339085119, 78.15773330609366 10.516850017198111)"
154,143,,S,DA+0,24,146-147,328.1438227,2.53,FALSE,338.8,,10.51685002,78.15773331,Good,Good,LT-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15773330609366 10.516850017198111, 78.15983330810995 10.519266687520831)"
155,144,,S,DA+0,24,147-148,356.835748,3.59,FALSE,343.4,,10.51926669,78.15983331,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15983330810995 10.519266687520831, 78.16166668178704 10.521416645684594)"
156,145,,S,DA+0,24,148-149,315.4173088,4.55,FALSE,346.6,,10.52141665,78.16166668,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16166668178704 10.521416645684594, 78.16345001550198 10.523433331587961)"
157,146,2W,T,DD+0,24,149-150,300.6534809,1.88,FALSE,346.8,56°25'8''RT,10.52343333,78.16345002,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16345001550198 10.523433331587961, 78.1663499863494 10.523050027156142)"
158,147,,S,DA+0,24,150-151,324.5016279,2.49,FALSE,353.5,,10.52305003,78.16634999,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1663499863494 10.523050027156142, 78.1692333610287 10.522733358854499)"
159,148,,S,DA+0,24,151-152,321.8012557,2.8,FALSE,354.7,,10.52273336,78.16923336,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1692333610287 10.522733358854499, 78.17225000796792 10.522383330578185)"
160,149,,S,DA+0,24,152-153,336.7248518,5.9,FALSE,365.4,,10.52238333,78.17225001,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17225000796792 10.522383330578185, 78.17508334268534 10.522033302301939)"
161,150,,S,DA+0,24,153-1 LILO AYYALUR (153/1),316.7887252,4.55,FALSE,374.1,,10.5220333,78.17508334,Good,Good,,FORREST,FORREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17508334268534 10.522033302301939, 78.17803335349451 10.521633317882715)"
162,151,,S,DA+0,24,1 LILO AYYALUR (153/1)-2,330.1796456,3.25,FALSE,388.9,,10.52163332,78.17803335,Good,Good,,FORREST,FORREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17803335349451 10.521633317882715, 78.18013335550675 10.521499961803464)"
163,152,,S,DA+0,24,2-3,234.5186729,6.8,FALSE,399.9,,10.52149996,78.18013336,Good,Good,,FORREST,FORREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18013335550675 10.521499961803464, 78.18283333414512 10.521050021241303)"
164,153,,S,DA+0,24,3-4,303.9342726,5.5,FALSE,358.3,,10.52105002,78.18283333,Good,Good,,FORREST,FORREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18283333414512 10.521050021241303, 78.1849166561698 10.520733352939637)"
165,1 LILO AYYALUR (153/1),3W,T,DB+0,24,4-5,234.8943491,1.62,FALSE,336.9,77°8'18''LT,10.52073335,78.18491666,Good,NO E/W,LT,,Plain,LILO AYYALUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1849166561698 10.520733352939637, 78.18425004341049 10.519066695312866)"
166,2,,S,DA+0,24,5-6,202.4203479,0.48,FALSE,344.1,,10.5190667,78.18425004,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18425004341049 10.519066695312866, 78.18361670680703 10.517583349908406)"
167,3,,S,DA+0,24,6-7,182.2577706,1.96,FALSE,341.4,,10.51758335,78.18361671,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18361670680703 10.517583349908406, 78.1827166580444 10.515333311820788)"
168,4,,S,DA+0,24,7-8,271.8782221,0.21,FALSE,339.9,,10.51533331,78.18271666,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1827166580444 10.515333311820788, 78.18208332144101 10.51388332639103)"
169,5,,T,DB+0,24,8-9,178.8625325,0.53,FALSE,360.2,5°43'36''RT,10.51388333,78.18208332,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18208332144101 10.51388332639103, 78.18103332043187 10.512016676554541)"
170,6,,S,DA+0,24,9-10,240.4913293,0.88,FALSE,343.7,,10.51201668,78.18103332,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18103332043187 10.512016676554541, 78.18021667160676 10.510550011137372)"
171,7,,S,DA+0,24,10-11,189.3728501,1.26,FALSE,337.7,,10.51055001,78.18021667,Good,Good,LT-2,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18021667160676 10.510550011137372, 78.17936666280714 10.509083345720311)"
172,8,,T,DB+0,22,11-12,191.1642839,0.94,FALSE,337.4,6°45'59''LT,10.50908335,78.17936666,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17936666280714 10.509083345720311, 78.17823334567953 10.506450003200639)"
173,9,,S,DA+0,24,12-13,320.8428302,2.02,FALSE,340.1,,10.50645,78.17823335,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17823334567953 10.506450003200639, 78.17713330470745 10.503816660680966)"
174,10,,S,DA+0,24,13-14,319.4328486,0.84,FALSE,334.4,,10.50381666,78.1771333,Good,Good,LT-1,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17713330470745 10.503816660680966, 78.17608330369715 10.501216678135917)"
175,11,,S,DA+0,24,14-15 (153/15),313.9478943,1.23,FALSE,333,,10.50121668,78.1760833,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17608330369715 10.501216678135917, 78.1749666665567 10.498483339511342)"
176,12,,S,DA+0,24,15 (153/15)-GANTRY,330.3683376,1.44,0,343,,10.49848334,78.17496667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1749666665567 10.498483339511342, 78.17385002941623 10.495750000886881)"
177,13,,T,DD+0,24,GANTRY-,330.3690044,0.92,FALSE,341.2,22°25'12''RT,10.49575,78.17385003,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17385002941623 10.495750000886881, 78.17208337568879 10.493966667167822)"
178,14,,T,DB+0,24,-,280.4624583,0.64,FALSE,341.8,6°3'42''LT,10.49396667,78.17208338,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17208337568879 10.493966667167822, 78.17141667911184 10.493133338354415)"
179,15 (153/15),,T,DD+0,24,-,121.6630851,0.62,FALSE,340.4,37°54'36''LT,10.49313334,78.17141668,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17141667911184 10.493133338354415, 78.17136672775696 10.493063749265978)"
180,GANTRY,2W,T,BAY,12,15-GANTRY,42,NIL,,340,,10.49306375,78.17136673,Good,NO E/W,,,Plain,AYYALUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL KM,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Sembatty Jursdication,,,,,,,30754.67631,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RNPM Jursdication,,,,,,,15520.28215,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Ayyalur LILO,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
RNPM Jursdication ( Ayyalur to Puthanatham LILO),,,,,,,1897,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
