S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Model,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation(m),"Deviation Angle 
(Degrees)",Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,SEMPATTY GANTRY,2W,T,,BAY,12,,,NIL,,288.9998779,,10.284894,77.872094,Good,NO E/W,,,,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.872094 10.284894, 77.872188091278 10.2851575333625)"
2,1,,T,KC,DD+0,24,4-5,35,6.38,FALSE,288.9998779,,10.28515753,77.87218809,Good,Good,,,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.872188091278 10.2851575333625, 77.8718959819525 10.2863829676061)"
3,2,,T,KCR,DB+0,22,5-6,144,7.79,FALSE,295.9693604,2°14'21''LT,10.28638297,77.87189598,Good,Good,"22KV,2-LT",,,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8718959819525 10.2863829676061, 77.8713457938283 10.2883448358625)"
4,3,,T,HCR,DB+3,25,6-7,231,5.5,FALSE,284.1933594,0°19'50''LT,10.28834484,77.87134579,Good,Good,"22KV,2-LT",THAR ROAD,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8713457938283 10.2883448358625, 77.8707830328494 10.2903075423091)"
5,4,,S,GCR,DA+3,27,7-8,231,4.47,FALSE,286.3563232,,10.29030754,77.87078303,Good,Good,LT,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8707830328494 10.2903075423091, 77.8704579826444 10.2916571963578)"
6,5,,S,GCR,DA+3,27,8-9,159,7.7,FALSE,280.8287354,,10.2916572,77.87045798,Good,Good,,FACTORY,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8704579826444 10.2916571963578, 77.8700931183993 10.2929430641233)"
7,6,,T,KCR,DB+0,22,9-10,153,10.19,FALSE,285.8756104,1°42'10''LT,10.29294306,77.87009312,Good,Good,,FACTORY,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8700931183993 10.2929430641233, 77.8696230612695 10.2944286726415)"
8,7,2W,T,PC,B+0,22,10-11,178,4.23,FALSE,284.6740723,7°20'51''LT,10.29442867,77.86962306,Good,Good,LT,THAR ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8696230612695 10.2944286726415, 77.8690364956855 10.2956889756023)"
9,8,2W,T,KCR,DB+0,22,11-12,159,6.01,FALSE,282.5109863,8°37'2''RT,10.29568898,77.8690365,Good,NO E/W,"230KV,22KV",THAR ROAD,PLAIN,D/C (NO CLEARENCE),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8690364956855 10.2956889756023, 77.8683002293109 10.2982104197144)"
10,9,,T,KCR,DB+0,22,12-13,296,7.89,FALSE,279.1463623,2°27'42''RT,10.29821042,77.86830023,Good,Good,22KV,,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8683002293109 10.2982104197144, 77.8679470997303 10.2996485866606)"
11,10,,T,KCR,DB+0,22,13-14,169,6.35,FALSE,276.7431641,0°6'24''RT,10.29964859,77.8679471,Good,Good,,CANEL,PLAIN,D/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8679470997303 10.2996485866606, 77.8674689121544 10.3016119636595)"
12,11,,S,PA,A+0,24,14-15,229,4.1,FALSE,280.8287354,,10.30161196,77.86746891,Good,Good,LT,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8674689121544 10.3016119636595, 77.866870611906 10.3034822177141)"
13,12,,S,PA,A+0,24,15-16,223,4.1,FALSE,283.9528809,,10.30348222,77.86687061,Good,Good,"22KV,LT",THAR ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.866870611906 10.3034822177141, 77.866130489856 10.3057386260479)"
14,13,,T,PA,A+0,24,16-17,268,5.16,FALSE,280.5883789,3°6'55''RT,10.30573863,77.86613049,Good,Good,"22KV,LT",,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.866130489856 10.3057386260479, 77.8655599337071 10.3078651148825)"
15,14,,S,PA,B+0,22,17-18,249,6,FALSE,279.8673096,,10.30786511,77.86555993,Good,Good,"22KV,LT",,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8655599337071 10.3078651148825, 77.8649547602981 10.309880292043)"
16,15,,S,PA,A+0,24,18-19,238,4.75,FALSE,291.6434326,,10.30988029,77.86495476,Good,Good,"22KV,LT",THAR ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8649547602981 10.309880292043, 77.8644447214901 10.3115181159228)"
17,16,,S,PA,A+0,24,19-20,195,5.8,FALSE,286.1159668,,10.31151812,77.86444472,Good,Good,LT,THAR ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8644447214901 10.3115181159228, 77.863818090409 10.3136222250759)"
18,17,,S,PA,A+0,24,20-21,248,3.17,FALSE,282.0302734,,10.31362223,77.86381809,Good,Good,,THAR ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.863818090409 10.3136222250759, 77.8633619472384 10.315134068951)"
19,18,,S,PA,A+0,24,21-22,180,4.4,FALSE,286.8369141,,10.31513407,77.86336195,Good,Good,,MUD ROAD,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8633619472384 10.315134068951, 77.8627020400017 10.3173067420721)"
20,19,2W,T,PB,B+0,22,22-23,257,6.73,FALSE,279.8673096,1°2'28''RT,10.31730674,77.86270204,Good,Good,,,PLAIN,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8627020400017 10.3173067420721, 77.8622156381607 10.3190204221755)"
21,20,,S,PA,A+0,24,23-24,202,3.94,FALSE,288.2789307,,10.31902042,77.86221564,Good,Good,,THAR  ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8622156381607 10.3190204221755, 77.8617135621607 10.3207708988338)"
22,21,,S,PA,A+0,24,24-25,207,5.25,FALSE,289.9611816,,10.3207709,77.86171356,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8617135621607 10.3207708988338, 77.8610518109053 10.3228489402681)"
23,22,,S,PA,A+0,24,25-26,247,4.4,FALSE,294.0467529,,10.32284894,77.86105181,Good,Good,,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8610518109053 10.3228489402681, 77.8603570349514 10.3251853957772)"
24,23,,S,PA,A+0,24,26-27,275,1.77,FALSE,294.5273438,,10.3251854,77.86035703,Good,Good,400KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8603570349514 10.3251853957772, 77.8598117083311 10.3270351141691)"
25,24,,S,PA,A+0,24,27-28,219,5.09,FALSE,291.6434326,,10.32703511,77.85981171,Good,Good,"LT,400KV",,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8598117083311 10.3270351141691, 77.8592187725007 10.3289632033556)"
26,25,,T,PA,B+0,22,28-29,228,6.23,FALSE,295.7290039,0°38'60''RT,10.3289632,77.85921877,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8592187725007 10.3289632033556, 77.8585440292954 10.3312500379979)"
27,26,,S,PB,A+0,24,29-30,269,9.74,FALSE,296.6903076,,10.33125004,77.85854403,Good,Good,2-LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8585440292954 10.3312500379979, 77.8579438012093 10.3332464396953)"
28,27,,S,PA,A+0,24,30-31,236,5.65,FALSE,300.2952881,,10.33324644,77.8579438,Good,Good,,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8579438012093 10.3332464396953, 77.8572918567806 10.3352864272892)"
29,28,,S,PA,A+0,24,31-32,242,6.93,FALSE,295.248291,,10.33528643,77.85729186,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8572918567806 10.3352864272892, 77.8566504735499 10.3375043626874)"
30,29,,S,PA,A+0,24,32-33,261,4.32,FALSE,299.3338623,,10.33750436,77.85665047,Good,Good,22KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8566504735499 10.3375043626874, 77.8560520056635 10.3394847549498)"
31,30,,S,PA,A+3,27,33-34,234,3.98,FALSE,290.9224854,,10.33948475,77.85605201,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8560520056635 10.3394847549498, 77.8555193357169 10.3412104211747)"
32,31,,T,PC,B+0,22,34-35,205,5.68,FALSE,300.776001,0°38'12''RT,10.34121042,77.85551934,Good,Good,"22KV,LT",,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8555193357169 10.3412104211747, 77.8548788744956 10.3433708567172)"
33,32,,T,PC,B+0,22,35-36,255,8.35,FALSE,304.6212158,0°11'41''LT,10.34337086,77.85487887,Good,NO E/W,"LT,400KV",,AGRI,S/C (NO CLEARENCE),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8548788744956 10.3433708567172, 77.8543260879814 10.345212360844)"
34,33,,T,PC,B+0,22,36-37,218,10.12,FALSE,305.5825195,10°56'23''LT,10.34521236,77.85432609,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8543260879814 10.345212360844, 77.8533980436623 10.3469780925661)"
35,34,,S,PA,A+0,24,37-38,226,7.8,FALSE,303.1791992,,10.34697809,77.85339804,Good,Good,,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8533980436623 10.3469780925661, 77.852490954101 10.3486646153032)"
36,35,,S,PA,A+0,24,38-39,217,5.96,FALSE,299.5742188,,10.34866462,77.85249095,Good,Good,2-LT,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.852490954101 10.3486646153032, 77.8515036497265 10.3505973145365)"
37,36,,S,PA,A+3,24,39-40,245,3.78,FALSE,304.1405029,,10.35059731,77.85150365,Good,Good,,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8515036497265 10.3505973145365, 77.8504764474928 10.3525329474359)"
38,37,,S,PA,A+0,24,40-41,247,5.12,FALSE,300.5356445,,10.35253295,77.85047645,Good,Good,LT,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8504764474928 10.3525329474359, 77.8495359979569 10.3543410915881)"
39,38,2W,T,PB,B+0,22,41-42,230,7.63,FALSE,298.612915,0°29'11''LT,10.35434109,77.849536,Good,Good,,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8495359979569 10.3543410915881, 77.8487394656986 10.3558411169797)"
40,39,,S,PA,A+0,24,42-43,193,4.5,FALSE,308.4664307,,10.35584112,77.84873947,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8487394656986 10.3558411169797, 77.8476987686008 10.357837434858)"
41,40,,S,PA,A+0,24,43-44,254,3.11,FALSE,305.1018066,,10.35783743,77.84769877,Good,Good,"22KV,LT",,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8476987686008 10.357837434858, 77.8467013221234 10.359766613692)"
42,41,,S,PA,A+0,24,44-45,245,5.77,FALSE,303.1791992,,10.35976661,77.84670132,Good,Good,400KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8467013221234 10.359766613692, 77.8457032889127 10.3616463392972)"
43,42,,S,PA,A+0,24,45-46,240,4.18,FALSE,304.6212158,,10.36164634,77.84570329,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8457032889127 10.3616463392972, 77.84478421323 10.3634207043796)"
44,43,,T,PB,B+0,22,46-47,226,3.98,FALSE,303.6599121,0°1'4''LT,10.3634207,77.84478421,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84478421323 10.3634207043796, 77.8438264969736 10.3652682434767)"
45,44,,S,PA,A+0,24,47-48,235,5.18,FALSE,298.3725586,,10.36526824,77.8438265,Good,Good,2-LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8438264969736 10.3652682434767, 77.8428343310952 10.3671725280582)"
46,45,,S,PA,A+0,24,48-49,242,2.01,FALSE,298.8532715,,10.36717253,77.84283433,Good,Good,22KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8428343310952 10.3671725280582, 77.8419181890785 10.3689266089349)"
47,46,,S,PA,A+0,24,49-50,224,3.73,FALSE,302.6986084,,10.36892661,77.84191819,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8419181890785 10.3689266089349, 77.8409752249717 10.3706918377429)"
48,47,,S,PA,A+0,24,50-51,226,5.16,FALSE,301.9776611,,10.37069184,77.84097522,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8409752249717 10.3706918377429, 77.8399881720542 10.3725540451705)"
49,48,,S,PA,A+0,24,51-52 LILO KANNIVADI,238,4.1,FALSE,304.6212158,,10.37255405,77.83998817,Good,Good,LT,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8399881720542 10.3725540451705, 77.8389203175902 10.374622028321)"
50,49,,T,PA,B+0,22,52 LILO KANNIVADI-53,262,3.37,FALSE,301.9776611,15°10'3''LT,10.37462203,77.83892032,Good,Good,,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8389203175902 10.374622028321, 77.8376808017492 10.3759732749313)"
51,50,,T,PB,C+0,22,53-54,207,5.74,FALSE,299.5742188,19°52'54''RT,10.37597327,77.8376808,Good,Good,LT,MUD ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8376808017492 10.3759732749313, 77.8365588001906 10.3786731697618)"
52,51,,T,PB,B+0,22,54-55,329,4.78,FALSE,303.1791992,0°4'35''LT,10.37867317,77.8365588,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8365588001906 10.3786731697618, 77.8356001619249 10.3809712361544)"
53,52 LILO KANNIVADI,3W,T,KC,B+0,22,55-56,281,6.74,FALSE,299.3338623,5°20'30''LT,10.38097124,77.83560016,Good,Good,"22KV,LT",,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8356001619249 10.3809712361544, 77.8352670650929 10.3815971966832)"
54,53,,S,PA,A+0,24,56-57,83,5.1,FALSE,304.1405029,,10.3815972,77.83526707,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8352670650929 10.3815971966832, 77.8343241848051 10.3833794407546)"
55,54,,S,PA,A+0,24,57-58,228,3.3,FALSE,307.505127,,10.38337944,77.83432418,Good,Good,LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8343241848051 10.3833794407546, 77.8333020955324 10.3853539656847)"
56,55,,S,PA,A+0,24,58-59,251,2.73,FALSE,304.6212158,,10.38535397,77.8333021,Good,Good,"22KV,2-LT",THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8333020955324 10.3853539656847, 77.8323879651725 10.3870991617441)"
57,56,,S,PA,A+0,24,59-60,223,3.38,FALSE,304.8614502,,10.38709916,77.83238797,Good,Good,,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8323879651725 10.3870991617441, 77.8314419835805 10.3888811543583)"
58,57,,S,PA,A+0,24,60-61,228,4.13,FALSE,299.3338623,,10.38888115,77.83144198,Good,Good,2-LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8314419835805 10.3888811543583, 77.8305325470864 10.3906237520277)"
59,58,,T,PA,B+0,22,61-62,222,2.65,FALSE,298.3725586,0°38'37''RT,10.39062375,77.83053255,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8305325470864 10.3906237520277, 77.8294578194618 10.3927410207688)"
60,59,,S,PA,A+0,24,62-63,268,3,FALSE,292.364502,,10.39274102,77.82945782,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8294578194618 10.3927410207688, 77.8284688387066 10.3946352470666)"
61,60,,S,PA,A+0,24,63-64,241,2.17,FALSE,302.9388428,,10.39463525,77.82846884,Good,Good,2-LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8284688387066 10.3946352470666, 77.8275897447019 10.3962945286184)"
62,61,,S,PA,A+0,24,64-65,213,3.07,FALSE,300.776001,,10.39629453,77.82758974,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8275897447019 10.3962945286184, 77.8267015982419 10.3980195242911)"
63,62,,S,PA,A+0,24,65-66,220,3.91,FALSE,295.4886475,,10.39801952,77.8267016,Good,Good,LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8267015982419 10.3980195242911, 77.8258041478693 10.3997063823044)"
64,63,,T,PB,B+0,22,66-67,216,3.82,FALSE,298.1323242,0°18'37''RT,10.39970638,77.82580415,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8258041478693 10.3997063823044, 77.8247681446373 10.401679482311)"
65,64,,S,PA,A+0,24,67-68,251,3.5,FALSE,300.2952881,,10.40167948,77.82476814,Good,Good,LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8247681446373 10.401679482311, 77.82390053384 10.4033320583403)"
66,65,,S,PA,A+0,24,68-69,211,2.94,FALSE,299.8145752,,10.40333206,77.82390053,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.82390053384 10.4033320583403, 77.8229892533272 10.4050852172076)"
67,66,,S,PA,A+0,24,69-70,223,2.35,FALSE,299.5742188,,10.40508522,77.82298925,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8229892533272 10.4050852172076, 77.8220773022621 10.4068231210112)"
68,67,,S,PA,A+0,24,70-71,222,2.82,FALSE,298.612915,,10.40682312,77.8220773,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8220773022621 10.4068231210112, 77.8212509304285 10.4083400778472)"
69,68,,S,PA,A+0,24,71-72,196,2.65,FALSE,299.8145752,,10.40834008,77.82125093,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8212509304285 10.4083400778472, 77.8203329443931 10.4101215675473)"
70,69,2W,T,PB,B+0,22,72-73,227,2.82,FALSE,303.1791992,0°11'25''LT,10.41012157,77.82033294,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8203329443931 10.4101215675473, 77.8197051398456 10.4113299865275)"
71,70,,S,PA,A+0,24,73-74,155,1.07,FALSE,305.3421631,,10.41132999,77.81970514,Good,Good,ROAD,POND,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8197051398456 10.4113299865275, 77.8186641074717 10.4132944531738)"
72,71,,S,PA,A+0,24,74-75,251,1.19,FALSE,303.1791992,,10.41329445,77.81866411,Good,Good,22KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8186641074717 10.4132944531738, 77.8176750428974 10.4152191895991)"
73,72,,S,PA,A+0,24,75-76,244,2.88,FALSE,307.9857178,,10.41521919,77.81767504,Good,Good,22KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8176750428974 10.4152191895991, 77.8167272172868 10.4169970750808)"
74,73,,S,PA,A+0,24,76-77,228,0.86,FALSE,307.2647705,,10.41699708,77.81672722,Good,Good,2-LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8167272172868 10.4169970750808, 77.8157083969563 10.4190016072243)"
75,74,,T,PC,B+0,22,77-78,254,1.89,FALSE,313.2729492,3°34'54''RT,10.41900161,77.8157084,Good,Good,,POND,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8157083969563 10.4190016072243, 77.8150935843586 10.4204266145825)"
76,75,,S,PA,A+0,24,78-79,177,1.64,FALSE,312.3116455,,10.42042661,77.81509358,Good,Good,22KV,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8150935843586 10.4204266145825, 77.8142760973423 10.4224111977964)"
77,76,,S,PA,A+0,24,79-80,243,2.77,FALSE,311.5906982,,10.4224112,77.8142761,Good,Good,2-LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8142760973423 10.4224111977964, 77.8135086502879 10.4241471737623)"
78,77,,T,PB,B+0,22,80-81,215,3.33,FALSE,314.4744873,1°6'6''RT,10.42414717,77.81350865,Good,Good,LT,THAR ROAD,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8135086502879 10.4241471737623, 77.8127199131995 10.4260289948433)"
79,78,,S,PA,A+0,24,81-82,231,2.12,FALSE,308.2260742,,10.42602899,77.81271991,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8127199131995 10.4260289948433, 77.8119668830186 10.427827835083)"
80,79,,S,PA,A+0,24,82-83/1 ,221,2.88,FALSE,311.5906982,,10.42782784,77.81196688,Good,Good,,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8119668830186 10.427827835083, 77.8113453648984 10.4292515851557)"
81,80,,T,PB,B+0,22,83/1 -,177,3.6,FALSE,307.0244141,0°53'32''RT,10.42925159,77.81134536,Good,Good,,POND,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8113453648984 10.4292515851557, 77.8105583880096 10.4311343282461)"
82,81,,S,PA,A+0,24,-,231,1.8,FALSE,312.7922363,,10.43113433,77.81055839,Good,Good,"22KV,2-LT",,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8105583880096 10.4311343282461, 77.8097735065966 10.4329786822199)"
83,82,,S,PA,A+0,24,-,227,2.1,FALSE,316.6375732,,10.43297868,77.80977351,Good,Good,LT,,AGRI,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8097735065966 10.4329786822199, 77.808891646564 10.4350295662879)"
84,83/1 ,3W,T,PB,DD+0,24,-,252,1.12,FALSE,331.0571289,76°20'54''LT,10.43502957,77.80889165,Good,Good,,,AGRI,TAPING POINT ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
