S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 291/1,T,DC,26,,,2.11,"=IF(H6>15,0)",319.439055999999,,10.4350409656763,77.8089179657399,GOOD,,,,PLAIN,Sempatti - Renganathapuram LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8089179657399 10.4350409656763, 77.8077299986034 10.4364349599927)"
2,291,S,SC,25,LILO : 291/1 - 291,208.88079412233742,4.05,"=IF(H7>15,0)",320.533690999999,,10.4364349599927,77.8077299986034,GOOD,Available,LT - 2 No,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8077299986034 10.4364349599927, 77.8063029795885 10.4380749631673)"
3,290,S,SC,25,291 - 290,246.59749746727687,1.63,"=IF(H8>15,0)",321.914154,,10.4380749631673,77.8063029795885,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8063029795885 10.4380749631673, 77.8049850091338 10.4396790079772)"
4,289,S,SC,25,290 - 289,235.8739335287839,2.58,"=IF(H9>15,0)",322.870971999999,,10.4396790079772,77.8049850091338,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8049850091338 10.4396790079772, 77.8036470059305 10.4412729945033)"
5,288,S,SC,25,289 - 288,236.40706529382726,4.13,"=IF(H10>15,0)",326.055634,,10.4412729945033,77.8036470059305,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8036470059305 10.4412729945033, 77.8023000340908 10.4428750276565)"
6,287,S,SC,25,288 - 287,237.7195372631281,3.91,"=IF(H11>15,0)",327.856964,,10.4428750276565,77.8023000340908,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8023000340908 10.4428750276565, 77.8007620386779 10.4446769692003)"
7,286,T,SC,24,287 - 286,268.1240595276019,4.02,"=IF(H12>15,0)",329.397461,1°1'21''LT,10.4446769692003,77.8007620386779,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8007620386779 10.4446769692003, 77.7995429746806 10.4461579676717)"
8,285,S,SC,25,286 - 285,218.46616517674497,3.61,"=IF(H13>15,0)",328.899475,,10.4461579676717,77.7995429746806,GOOD,Available,"LT, 110KV",,AGRI,110KV UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7995429746806 10.4461579676717, 77.7982629742473 10.4476539697498)"
9,284,S,SC,25,285 - 284,224.00976128481548,3.11,"=IF(H14>15,0)",328.385253999999,,10.4476539697498,77.7982629742473,GOOD,Available,HT,Sempatti - Oddanchatram Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7982629742473 10.4476539697498, 77.7969330176711 10.449279975146)"
10,283,S,SC,25,284 - 283,238.584839603722,2.74,"=IF(H15>15,0)",327.440520999999,,10.449279975146,77.7969330176711,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7969330176711 10.449279975146, 77.7955940086394 10.4508599638938)"
11,282,S,SC,25,283 - 282,235.2838906666324,5.01,"=IF(H16>15,0)",329.415253,,10.4508599638938,77.7955940086394,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7955940086394 10.4508599638938, 77.7941959910094 10.452512037009)"
12,281,S,SC,25,282 - 281,245.55168971694744,3.67,"=IF(H17>15,0)",328.604491999999,,10.452512037009,77.7941959910094,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7941959910094 10.452512037009, 77.7929139789193 10.4540510382503)"
13,280,T,SC,25,281 - 280,227.8008009238597,3.92,"=IF(H18>15,0)",329.319396999999,0°22'4''RT,10.4540510382503,77.7929139789193,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7929139789193 10.4540510382503, 77.7916810009628 10.4555120039731)"
14,279,S,SC,25,280 - 279,217.7219311179961,4.15,"=IF(H19>15,0)",329.467315999999,,10.4555120039731,77.7916810009628,GOOD,Available,2LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7916810009628 10.4555120039731, 77.7903369627892 10.4571039788424)"
15,278,S,SC,25,279 - 278,236.6521008055721,3.36,"=IF(H20>15,0)",326.062682999999,,10.4571039788424,77.7903369627892,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7903369627892 10.4571039788424, 77.7889709640294 10.458736019209)"
16,277,S,SC,25,278 - 277,241.59956629335173,4.08,"=IF(H21>15,0)",326.660399999999,,10.458736019209,77.7889709640294,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7889709640294 10.458736019209, 77.7876260038465 10.4603630304336)"
17,276,S,SC,25,277 - 276,239.70390672832733,2.7,"=IF(H22>15,0)",328.470123,,10.4603630304336,77.7876260038465,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7876260038465 10.4603630304336, 77.7862099651247 10.461962968111)"
18,275,T,SC,25,276 - 275,242.44863618174338,5.31,"=IF(H23>15,0)",331.088286999999,48°20'14''LT,10.461962968111,77.7862099651247,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7862099651247 10.461962968111, 77.7865009848028 10.4643939714878)"
19,274,S,SC,25,275 - 274,277.97998400795024,4.09,"=IF(H24>15,0)",333.157653999999,,10.4643939714878,77.7865009848028,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7865009848028 10.4643939714878, 77.7867439761757 10.4668089654296)"
20,273,S,SC,25,274 - 273,275.64790299235193,2.53,"=IF(H25>15,0)",331.114319,,10.4668089654296,77.7867439761757,GOOD,Available,LT- 2 NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7867439761757 10.4668089654296, 77.786964001134 10.4689750168472)"
21,272,T,SC,25,273 - 272,247.97789323424206,2.68,"=IF(H26>15,0)",329.205444,33°16'22''RT,10.4689750168472,77.786964001134,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.786964001134 10.4689750168472, 77.7862989809364 10.4702540114521)"
22,271,S,SC,25,272 - 271,166.22522334461777,4.25,"=IF(H27>15,0)",335.567902,,10.4702540114521,77.7862989809364,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7862989809364 10.4702540114521, 77.7853850182145 10.4719579685479)"
23,270,T,SC,25,271 - 270,220.54970444291823,4.67,"=IF(H28>15,0)",327.718078999999,24°28'39''LT,10.4719579685479,77.7853850182145,GOOD,Available,LT- 2 NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7853850182145 10.4719579685479, 77.7852690126746 10.473737027496)"
24,269,T,DC,25,270 - 269,204.34084650977226,3.1,"=IF(H29>15,0)",323.407776,22°31'37''RT,10.473737027496,77.7852690126746,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7852690126746 10.473737027496, 77.7846449799835 10.4750020243227)"
25,268,T,DC,25,269 - 268,162.82659110733425,2.48,"=IF(H30>15,0)",319.709534,19°15'56''LT,10.4750020243227,77.7846449799835,GOOD,Available,LT- 2 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7846449799835 10.4750020243227, 77.7845549583435 10.4757360275834)"
26,267,T,SC,25,268 - 267,88.84612612593055,2.77,"=IF(H31>15,0)",316.098816,17°1'51''RT,10.4757360275834,77.7845549583435,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7845549583435 10.4757360275834, 77.784107029438 10.4767410177737)"
27,266,T,DC,28,267 - 266,128.58956069399463,3.75,"=IF(H32>15,0)",319.468444999999,30°35'16''LT,10.4767410177737,77.784107029438,GOOD,Available,LT- 2 NO,Dindugal - Oddanchtram Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.784107029438 10.4767410177737, 77.7843439858406 10.4788000322878)"
28,265,T,DC,28,266 - 265,236.39409507515845,4.05,"=IF(H33>15,0)",316.555236999999,56°2'39''LT,10.4788000322878,77.7843439858406,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7843439858406 10.4788000322878, 77.7845910005271 10.4789280239492)"
29,264,T,SC,25,265 - 264,37.54657346980256,2.76,"=IF(H34>15,0)",316.650603999999,89°15'36''RT,10.4789280239492,77.7845910005271,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7845910005271 10.4789280239492, 77.7833789773285 10.481343017891)"
30,263,T,SC,25,264 - 263,305.48726201333056,3.19,"=IF(H35>15,0)",317.328765999999,36°7'39''LT,10.481343017891,77.7833789773285,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7833789773285 10.481343017891, 77.7835160214453 10.4821640253067)"
31,262,T,SC,25,263 - 262,99.11235113901341,3.16,"=IF(H36>15,0)",316.765015,44°2'7''RT,10.4821640253067,77.7835160214453,GOOD,Available,,RAILWAY,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7835160214453 10.4821640253067, 77.7826329879462 10.4834460373967)"
32,261,T,SC,25,262 - 261,178.74856168983484,3.63,"=IF(H37>15,0)",321.660735999999,14°23'19''RT,10.4834460373967,77.7826329879462,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7826329879462 10.4834460373967, 77.7810369897633 10.4848360083997)"
33,260,S,SC,25,261 - 260,239.90692273568575,4.25,"=IF(H38>15,0)",319.489746,,10.4848360083997,77.7810369897633,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7810369897633 10.4848360083997, 77.7793509699404 10.4863389674574)"
34,259,S,SC,25,260 - 259,255.5888126717391,1.76,"=IF(H39>15,0)",317.557647999999,,10.4863389674574,77.7793509699404,GOOD,Available,"HT, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7793509699404 10.4863389674574, 77.7776490245014 10.4877750389277)"
35,258,T,SC,25,259 - 258,252.01983694771934,4.52,"=IF(H40>15,0)",316.90451,4°9'16''RT,10.4877750389277,77.7776490245014,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7776490245014 10.4877750389277, 77.7763650007545 10.4887080285698)"
36,257,S,SC,25,258 - 257,181.5096064522186,3.88,"=IF(H41>15,0)",311.873382999999,,10.4887080285698,77.7763650007545,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7763650007545 10.4887080285698, 77.7749979961663 10.4897039663046)"
37,256,T,SC,25,257 - 256,192.96077476142025,2.55,"=IF(H42>15,0)",311.453155999999,1°9'6''RT,10.4897039663046,77.7749979961663,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7749979961663 10.4897039663046, 77.7735169976949 10.4907380416989)"
38,255,S,SC,25,256 - 255,205.56035261330524,4.11,"=IF(H43>15,0)",308.242461999999,,10.4907380416989,77.7735169976949,GOOD,Available,LT. HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7735169976949 10.4907380416989, 77.7716400381177 10.4920469596982)"
39,254,T,SC,25,255 - 254,258.5427647476115,3.74,"=IF(H44>15,0)",305.852691999999,32°56'49''LT,10.4920469596982,77.7716400381177,GOOD,Available,LT,NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7716400381177 10.4920469596982, 77.7710070367902 10.4936009645462)"
40,253,T,SC,25,254 - 253,192.46909193264398,3.69,"=IF(H45>15,0)",304.01709,15°12'33''RT,10.4936009645462,77.7710070367902,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7710070367902 10.4936009645462, 77.7699140366166 10.4950320068746)"
41,252,T,SC,25,253 - 252,205.5694238388564,2.44,"=IF(H46>15,0)",302.566925,46°30'12''RT,10.4950320068746,77.7699140366166,GOOD,Available,LT,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7699140366166 10.4950320068746, 77.7685440145432 10.4951790254563)"
42,251,T,SC,25,252 - 251,157.96566916529753,2.59,"=IF(H47>15,0)",303.435302999999,142°57'60''LT,10.4951790254563,77.7685440145432,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7685440145432 10.4951790254563, 77.7664409950375 10.4939199797809)"
43,250,T,SC,25,251 - 250,276.25974457916766,4.05,"=IF(H48>15,0)",306.653716999999,23°58'44''RT,10.4939199797809,77.7664409950375,GOOD,Available,LT - 3 No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7664409950375 10.4939199797809, 77.7650790195912 10.491983005777)"
44,249,T,SC,25,250 - 249,268.21449821021804,2.61,"=IF(H49>15,0)",309.630950999999,1°44'53''RT,10.491983005777,77.7650790195912,GOOD,Available,"LT - 2LT, HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7650790195912 10.491983005777, 77.7636599633842 10.4898280184715)"
45,248,T,SC,25,249 - 248,291.7261914861052,3.74,"=IF(H50>15,0)",310.555359,37°4'29''LT,10.4898280184715,77.7636599633842,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7636599633842 10.4898280184715, 77.760747000575 10.4887930210679)"
46,247,T,SC,25,248 - 247,346.0611348793431,2.17,"=IF(H51>15,0)",311.306732,56°16'34''RT,10.4887930210679,77.760747000575,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.760747000575 10.4887930210679, 77.7591950073838 10.4894570354372)"
47,246,S,SC,25,247 - 246,192.23004247354018,3.43,"=IF(H52>15,0)",308.342223999999,,10.4894570354372,77.7591950073838,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7591950073838 10.4894570354372, 77.7573600411415 10.490244012326)"
48,245,S,SC,25,246 - 245,226.08533741658667,2.18,"=IF(H53>15,0)",305.005493,,10.490244012326,77.7573600411415,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7573600411415 10.490244012326, 77.7555249910801 10.4910469986498)"
49,244,S,SC,25,245 - 244,226.80357043542872,5.03,"=IF(H54>15,0)",302.626862,,10.4910469986498,77.7555249910801,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7555249910801 10.4910469986498, 77.7536099776625 10.491805979982)"
50,243,T,SC,25,244 - 243,232.98641440783786,3.12,"=IF(H55>15,0)",300.212555,0°46'38''LT,10.491805979982,77.7536099776625,GOOD,Available,LT - 3 No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7536099776625 10.491805979982, 77.7519210241734 10.4925020132213)"
51,242,S,SC,25,243 - 242,207.42413112024687,4.07,"=IF(H56>15,0)",297.280517999999,,10.4925020132213,77.7519210241734,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7519210241734 10.4925020132213, 77.7500269655138 10.4933090228587)"
52,241,S,SC,25,242 - 241,232.9043513195618,2.81,"=IF(H57>15,0)",296.681090999999,,10.4933090228587,77.7500269655138,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7500269655138 10.4933090228587, 77.7480500098317 10.4941280186176)"
53,240,S,SC,25,241 - 240,241.78123055273912,3.51,"=IF(H58>15,0)",297.315735,,10.4941280186176,77.7480500098317,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7480500098317 10.4941280186176, 77.7465089969336 10.4947320185601)"
54,239,T,SC,25,240 - 239,188.57230069456674,3.64,"=IF(H59>15,0)",294.841552999999,6°30'20''LT,10.4947320185601,77.7465089969336,GOOD,Available,"2HT, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7465089969336 10.4947320185601, 77.7465089969336 10.4946320185601)"
55,Gantry,T,H-POLE,12,239 - Gantry,32,,,294.841552999999,,10.4946320185601,77.7465089969336,GOOD,NO E/W,,,,ODDANCHATRAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7465089969336 10.4946320185601, 77.7460199967026 10.4949910193681)"
56,238,T,SC,25,Gantry - 238,32,5.17,"=IF(H61>15,0)",294.841552999999,9°32'26''RT,10.4949910193681,77.7460199967026,GOOD,NO E/W,,,PLAIN,ODDANCHATRAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7460199967026 10.4949910193681, 77.7442400157451 10.4955820273607)"
57,237,T,SC,25,238 - 237,212.6742912475136,3.86,"=IF(H62>15,0)",295.543854,1°52'39''LT,10.4955820273607,77.7442400157451,GOOD,Available,LT - 3 No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7442400157451 10.4955820273607, 77.7424560114741 10.4962400067597)"
58,236,T,DC,25,237 - 236,215.56313641115335,2.73,"=IF(H63>15,0)",292.210419,1°20'37''RT,10.4962400067597,77.7424560114741,GOOD,Available,LT - 3 No,Street Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7424560114741 10.4962400067597, 77.7404700033366 10.496920030564)"
59,235,S,SC,25,236 - 235,237.21463052742996,2.4,"=IF(H64>15,0)",289.673248,,10.496920030564,77.7404700033366,GOOD,Available, LT - 2No,Street Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7404700033366 10.496920030564, 77.7385200373828 10.4976569674909)"
60,234,S,SC,25,235 - 234,235.65708256098802,3.26,"=IF(H65>15,0)",287.622223,,10.4976569674909,77.7385200373828,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7385200373828 10.4976569674909, 77.7368320059031 10.4982509929686)"
61,233,S,SC,25,234 - 233,203.25967498891225,4.65,"=IF(H66>15,0)",289.753784,,10.4982509929686,77.7368320059031,GOOD,Available,LT,Oddanchatram - Covai NH,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7368320059031 10.4982509929686, 77.7346569858491 10.4990249779075)"
62,232,S,SC,25,233 - 232,260.1987050128419,2.69,"=IF(H67>15,0)",289.967896,,10.4990249779075,77.7346569858491,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7346569858491 10.4990249779075, 77.7328070160001 10.4997090250253)"
63,231,T,SC,25,232 - 231,223.33845975166085,4.85,"=IF(H68>15,0)",289.435242,1°55'37''RT,10.4997090250253,77.7328070160001,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7328070160001 10.4997090250253, 77.7310210000723 10.5003019608557)"
64,230,S,SC,25,231 - 230,213.36392052539915,3.65,"=IF(H69>15,0)",290.164702999999,,10.5003019608557,77.7310210000723,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7310210000723 10.5003019608557, 77.7291619777679 10.5009639635682)"
65,229,S,SC,25,230 - 229,223.42797985276403,5.45,"=IF(H70>15,0)",292.32605,,10.5009639635682,77.7291619777679,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7291619777679 10.5009639635682, 77.7269069943577 10.5017970409244)"
66,228,S,SC,25,229 - 228,270.67048988002887,2.69,"=IF(H71>15,0)",290.864105,,10.5017970409244,77.7269069943577,GOOD,Available,LT - 2No,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7269069943577 10.5017970409244, 77.7247159648686 10.5025690142065)"
67,227,S,SC,25,228 - 227,261.77032538587395,2.84,"=IF(H72>15,0)",292.202910999999,,10.5025690142065,77.7247159648686,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7247159648686 10.5025690142065, 77.7225609775632 10.5033279955387)"
68,226,S,SC,25,227 - 226,257.5675168880009,4.05,"=IF(H73>15,0)",301.527435,,10.5033279955387,77.7225609775632,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7225609775632 10.5033279955387, 77.7207319624722 10.5039970390498)"
69,225,T,DC,28,226 - 225,220.6035422650943,2.61,"=IF(H74>15,0)",315.098144999999,4°33'17''RT,10.5039970390498,77.7207319624722,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7207319624722 10.5039970390498, 77.7190379798412 10.504468018189)"
70,224,S,SC,25,225 - 224,199.74681564576224,3.74,"=IF(H75>15,0)",301.030701,,10.504468018189,77.7190379798412,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7190379798412 10.504468018189, 77.7172229625284 10.5049870256334)"
71,223,S,SC,25,224 - 223,213.95401867047943,2.17,"=IF(H76>15,0)",302.113677999999,,10.5049870256334,77.7172229625284,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7172229625284 10.5049870256334, 77.7151800412684 10.5055480264127)"
72,222,S,SC,25,223 - 222,239.2405838760742,3.43,"=IF(H77>15,0)",302.797607,,10.5055480264127,77.7151800412684,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7151800412684 10.5055480264127, 77.7132650278508 10.5060859769582)"
73,221,S,SC,25,222 - 221,225.06037923495796,2.18,"=IF(H78>15,0)",308.610869999999,,10.5060859769582,77.7132650278508,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7132650278508 10.5060859769582, 77.7116309758275 10.506547987461)"
74,220,S,SC,25,221 - 220,193.15759074967053,5.03,"=IF(H79>15,0)",309.743316999999,,10.506547987461,77.7116309758275,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7116309758275 10.506547987461, 77.7092309854924 10.5071720201522)"
75,219,S,SC,25,220 - 219,278.81903450333857,3.12,"=IF(H80>15,0)",306.528473,,10.5071720201522,77.7092309854924,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7092309854924 10.5071720201522, 77.7071879804134 10.5077340267598)"
76,218,T,SC,25,219 - 218,239.27621280432498,4.07,"=IF(H81>15,0)",309.22998,10°0'31''RT,10.5077340267598,77.7071879804134,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7071879804134 10.5077340267598, 77.7048599906265 10.5079529620707)"
77,217,T,SC,25,218 - 217,263.1566446919297,3.65,"=IF(H82>15,0)",314.444549999999,22°24'38''LT,10.5079529620707,77.7048599906265,GOOD,Available,"LT - 3 No, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7048599906265 10.5079529620707, 77.7030889783054 10.5088860355317)"
78,216,T,SC,25,217 - 216,226.77475542332957,3.81,"=IF(H83>15,0)",318.77832,12°41'13''RT,10.5088860355317,77.7030889783054,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7030889783054 10.5088860355317, 77.7012690156698 10.5093769636005)"
79,215,S,SC,25,216 - 215,213.630117492531,4.03,"=IF(H84>15,0)",318.906769,,10.5093769636005,77.7012690156698,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7012690156698 10.5093769636005, 77.6991570275276 10.5099669657647)"
80,214,S,SC,25,215 - 214,247.38528462084858,4.1,"=IF(H85>15,0)",319.233765,,10.5099669657647,77.6991570275276,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6991570275276 10.5099669657647, 77.6971290260553 10.5105469934642)"
81,213,T,SC,25,214 - 213,238.23523277838882,2.65,"=IF(H86>15,0)",316.850952,0°59'50''RT,10.5105469934642,77.6971290260553,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6971290260553 10.5105469934642, 77.6951310317963 10.5110810045152)"
82,212,S,SC,25,213 - 212,233.6975682573965,2.33,"=IF(H87>15,0)",315.148650999999,,10.5110810045152,77.6951310317963,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6951310317963 10.5110810045152, 77.6929669920355 10.5117020197212)"
83,211,S,SC,25,212 - 211,253.80884465702312,4.07,"=IF(H88>15,0)",319.357056,,10.5117020197212,77.6929669920355,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6929669920355 10.5117020197212, 77.6909160241484 10.5122579913586)"
84,210,S,SC,25,211 - 210,239.93315782897116,1.69,"=IF(H89>15,0)",319.983948,,10.5122579913586,77.6909160241484,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6909160241484 10.5122579913586, 77.6891200337558 10.5127579718828)"
85,209,S,SC,25,210 - 209,211.36282039911345,2.28,"=IF(H90>15,0)",318.427550999999,,10.5127579718828,77.6891200337558,GOOD,Available,HT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6891200337558 10.5127579718828, 77.6870900206267 10.5133049748837)"
86,208,S,SC,25,209 - 208,237.45595773034572,4.56,"=IF(H91>15,0)",316.951262999999,,10.5133049748837,77.6870900206267,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6870900206267 10.5133049748837, 77.6852950360625 10.5138020217418)"
87,207,T,SC,25,208 - 207,211.16776558300478,3.19,"=IF(H92>15,0)",315.310333,0°25'8''LT,10.5138020217418,77.6852950360625,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6852950360625 10.5138020217418, 77.6832689624279 10.5143790319561)"
88,206,S,SC,25,207 - 206,237.93459241017453,3.08,"=IF(H93>15,0)",318.042297,,10.5143790319561,77.6832689624279,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6832689624279 10.5143790319561, 77.6812100317329 10.5149459838867)"
89,205,S,SC,25,206 - 205,241.09368419258777,4.88,"=IF(H94>15,0)",320.242004,,10.5149459838867,77.6812100317329,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6812100317329 10.5149459838867, 77.6792319864034 10.5155079904943)"
90,204,S,SC,25,205 - 204,232.41824035257852,5.77,"=IF(H95>15,0)",314.986876999999,,10.5155079904943,77.6792319864034,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6792319864034 10.5155079904943, 77.677196022123 10.5160659737885)"
91,203,S,SC,25,204 - 203,238.40266398950905,4.09,"=IF(H96>15,0)",317.431670999999,,10.5160659737885,77.677196022123,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.677196022123 10.5160659737885, 77.6750980317592 10.5166380386799)"
92,202,S,SC,25,203 - 202,245.36561801356402,4.1,"=IF(H97>15,0)",319.848633,,10.5166380386799,77.6750980317592,GOOD,Available,LT - 3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6750980317592 10.5166380386799, 77.6731080003082 10.5172059964388)"
93,201,T,SC,25,202 - 201,233.8598501509392,2.01,"=IF(H98>15,0)",324.427916999999,0°47'37''RT,10.5172059964388,77.6731080003082,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6731080003082 10.5172059964388, 77.6711079943925 10.5177469644695)"
94,200,S,SC,25,201 - 200,234.10323271705744,2.33,"=IF(H99>15,0)",327.068450999999,,10.5177469644695,77.6711079943925,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6711079943925 10.5177469644695, 77.6693779695779 10.5182340368628)"
95,199,S,SC,25,200 - 199,204.0147758610557,1.65,"=IF(H100>15,0)",327.943146,,10.5182340368628,77.6693779695779,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6693779695779 10.5182340368628, 77.6674989983439 10.5187480151653)"
96,198,S,SC,25,199 - 198,220.5269458248102,2.49,"=IF(H101>15,0)",327.566925,,10.5187480151653,77.6674989983439,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6674989983439 10.5187480151653, 77.6654709968715 10.5193139612674)"
97,197,S,SC,25,198 - 197,237.79548682274722,3.61,"=IF(H102>15,0)",330.787598,,10.5193139612674,77.6654709968715,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6654709968715 10.5193139612674, 77.6638940256088 10.519748982042)"
98,LILO : 196,T,SC,25,197 - LILO : 196,186.31459855083054,2.05,"=IF(H103>15,0)",333.01947,5°43'35''RT,10.519748982042,77.6638940256088,GOOD,Available,,,PLAIN,LILO TO SV PATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6638940256088 10.519748982042, 77.6617109589278 10.5201219767332)"
99,195,T,SC,25,LILO : 196 - 195,249.6531578883745,3.14,"=IF(H104>15,0)",331.399445,1°58'34''RT,10.5201219767332,77.6617109589278,GOOD,Available,"HT, 110KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6617109589278 10.5201219767332, 77.6597409602254 10.5203890241682)"
100,194,T,SC,25,195 - 194,224.79209276410313,3.82,"=IF(H105>15,0)",332.352691999999,1°10'49''LT,10.5203890241682,77.6597409602254,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6597409602254 10.5203890241682, 77.6580489892512 10.5206539761275)"
101,193,T,SC,25,194 - 193,194.6297256515913,1.74,"=IF(H106>15,0)",331.044708,0°37'11''RT,10.5206539761275,77.6580489892512,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6580489892512 10.5206539761275, 77.6579729653894 10.5206650402396)"
102,DP 1,H-POLE,SC,25,193 - DP 1,15.416551544039674,-,"=IF(H107>15,0)",329.881775,0°2'52''RT,10.5206650402396,77.6579729653894,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6579729653894 10.5206650402396, 77.6578420400619 10.5206839833408)"
103,DP 2,H-POLE,SC,25,DP 1 - DP 2,21.49287091305616,-,"=IF(H108>15,0)",329.866881999999,11°26'6''LT,10.5206839833408,77.6578420400619,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6578420400619 10.5206839833408, 77.6577329915016 10.5207229591906)"
104,LILO : 192,T,SC,25,DP 2 - LILO : 192,19.699391493583335,2.65,"=IF(H109>15,0)",329.563354,11°1'41''RT,10.5207229591906,77.6577329915016,GOOD,NO E/W,,,PLAIN,LILO To Kalimandayam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6577329915016 10.5207229591906, 77.6557779964059 10.521020013839)"
105,191,T,SC,25,LILO : 192 - 191,223.64207348173312,3.01,"=IF(H110>15,0)",329.071991,4°50'6''LT,10.521020013839,77.6557779964059,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6557779964059 10.521020013839, 77.6537830196321 10.5214980337768)"
106,190,T,SC,25,191 - 190,231.82540685909512,4.25,"=IF(H111>15,0)",328.489685,4°5'30''RT,10.5214980337768,77.6537830196321,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6537830196321 10.5214980337768, 77.651399038732 10.5218919832259)"
107,189,S,SC,25,190 - 189,271.7338535064606,2.61,"=IF(H112>15,0)",328.296082,,10.5218919832259,77.651399038732,GOOD,Available,110KV,,AGRI,UP line crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.651399038732 10.5218919832259, 77.6494729612022 10.5222300253808)"
108,188,S,SC,25,189 - 188,221.25556166155283,3.44,"=IF(H113>15,0)",326.593871999999,,10.5222300253808,77.6494729612022,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6494729612022 10.5222300253808, 77.6475390046834 10.5225639604032)"
109,187,S,SC,25,188 - 187,222.02618329559238,2.55,"=IF(H114>15,0)",323.507874,,10.5225639604032,77.6475390046834,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6475390046834 10.5225639604032, 77.6454100012779 10.5229210294783)"
110,186,T,SC,25,187 - 186,243.51394368039945,3.11,"=IF(H115>15,0)",321.440216,0°27'51''LT,10.5229210294783,77.6454100012779,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6454100012779 10.5229210294783, 77.6432690117508 10.5232979636639)"
111,185,S,SC,25,186 - 185,245.1830170128817,4.61,"=IF(H116>15,0)",321.722991999999,,10.5232979636639,77.6432690117508,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6432690117508 10.5232979636639, 77.6413519866764 10.5236299708485)"
112,184,S,SC,25,185 - 184,220.16089032198587,3.02,"=IF(H117>15,0)",320.252655,,10.5236299708485,77.6413519866764,GOOD,Available,,Poosalipatti Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6413519866764 10.5236299708485, 77.6391199696809 10.5240049771964)"
113,183,S,SC,25,184 - 183,254.96803830054483,1.74,"=IF(H118>15,0)",316.737213,,10.5240049771964,77.6391199696809,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6391199696809 10.5240049771964, 77.6373320259153 10.524320974946)"
114,182,T,SC,25,183 - 182,205.9290940650948,2.08,"=IF(H119>15,0)",317.577423,0°24'36''RT,10.524320974946,77.6373320259153,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6373320259153 10.524320974946, 77.6353069581091 10.5246639624238)"
115,181,S,SC,25,182 - 181,232.02682592710318,4.31,"=IF(H120>15,0)",315.846375,,10.5246639624238,77.6353069581091,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6353069581091 10.5246639624238, 77.633203016594 10.5250210314989)"
116,180,S,SC,25,181 - 180,240.80419634025614,1.81,"=IF(H121>15,0)",317.250274999999,,10.5250210314989,77.633203016594,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.633203016594 10.5250210314989, 77.6312450040131 10.5253640189766)"
117,179,S,SC,25,180 - 179,224.79001868549474,3.5,"=IF(H122>15,0)",316.775176999999,,10.5253640189766,77.6312450040131,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6312450040131 10.5253640189766, 77.6291630230844 10.5257179867476)"
118,178,S,SC,25,179 - 178,238.3742659472124,2.49,"=IF(H123>15,0)",318.283813,,10.5257179867476,77.6291630230844,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6291630230844 10.5257179867476, 77.6270569860935 10.5260580405592)"
119,177,S,SC,25,178 - 177,240.71786499805359,3.75,"=IF(H124>15,0)",317.808928999999,,10.5260580405592,77.6270569860935,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6270569860935 10.5260580405592, 77.6249299943447 10.5264430213719)"
120,176,T,SC,25,177 - 176,243.82660491475121,2.2,"=IF(H125>15,0)",317.106628,0°37'13''RT,10.5264430213719,77.6249299943447,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6249299943447 10.5264430213719, 77.6228399667888 10.5267979949712)"
121,175,S,SC,25,176 - 175,239.25978769975177,3.15,"=IF(H126>15,0)",316.392944,,10.5267979949712,77.6228399667888,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6228399667888 10.5267979949712, 77.6208380330353 10.5271289963275)"
122,174,S,SC,25,175 - 174,229.30301967282526,4.2,"=IF(H127>15,0)",317.105408,,10.5271289963275,77.6208380330353,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6208380330353 10.5271289963275, 77.618772983551 10.5274810362607)"
123,173,S,SC,25,174 - 173,236.50735907060493,1.8,"=IF(H128>15,0)",314.514771,,10.5274810362607,77.618772983551,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.618772983551 10.5274810362607, 77.6165569759905 10.5278840381652)"
124,172,S,SC,25,173 - 172,253.77334256384677,2.7,"=IF(H129>15,0)",310.774719,,10.5278840381652,77.6165569759905,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6165569759905 10.5278840381652, 77.6146630011498 10.5282000359147)"
125,171,S,SC,25,172 - 171,217.3652325163064,3.4,"=IF(H130>15,0)",308.650116,,10.5282000359147,77.6146630011498,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6146630011498 10.5282000359147, 77.6126489974558 10.5285400059074)"
126,170,T,SC,25,171 - 170,230.76938821645953,4.1,"=IF(H131>15,0)",308.203705,0°3'59''LT,10.5285400059074,77.6126489974558,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6126489974558 10.5285400059074, 77.6104429643601 10.5289150122553)"
127,169,S,SC,25,170 - 169,252.15342404305648,2.35,"=IF(H132>15,0)",307.566375999999,,10.5289150122553,77.6104429643601,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6104429643601 10.5289150122553, 77.6084370072931 10.5292630288749)"
128,168,S,SC,25,169 - 168,230.05151913938988,3.1,"=IF(H133>15,0)",309.690520999999,,10.5292630288749,77.6084370072931,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6084370072931 10.5292630288749, 77.6063299644738 10.5296169966459)"
129,167,S,SC,25,168 - 167,241.07303535420945,4.09,"=IF(H134>15,0)",309.534270999999,,10.5296169966459,77.6063299644738,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6063299644738 10.5296169966459, 77.6042700279504 10.5299429688602)"
130,166,S,SC,25,167 - 166,235.47785203856176,2.55,"=IF(H135>15,0)",308.786773999999,,10.5299429688602,77.6042700279504,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6042700279504 10.5299429688602, 77.6022270228713 10.5303580407053)"
131,165,S,SC,25,166 - 165,235.42361592763024,4.5,"=IF(H136>15,0)",309.945831,,10.5303580407053,77.6022270228713,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6022270228713 10.5303580407053, 77.6001580338925 10.5307000223547)"
132,164,T,SC,25,165 - 164,236.74091841983756,3.8,"=IF(H137>15,0)",307.777923999999,0°14'41''LT,10.5307000223547,77.6001580338925,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6001580338925 10.5307000223547, 77.5981069821864 10.5310480389744)"
133,163,S,SC,25,164 - 163,234.91477400507532,4.1,"=IF(H138>15,0)",307.219878999999,,10.5310480389744,77.5981069821864,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5981069821864 10.5310480389744, 77.5960460398346 10.5313649587333)"
134,162,S,SC,25,163 - 162,235.42816576344916,2.56,"=IF(H139>15,0)",312.925261999999,,10.5313649587333,77.5960460398346,GOOD,Available,HT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5960460398346 10.5313649587333, 77.5942750275135 10.5316719878464)"
135,161,S,SC,25,162 - 161,203.91894348765933,3.25,"=IF(H140>15,0)",308.828796,,10.5316719878464,77.5942750275135,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5942750275135 10.5316719878464, 77.5921079702675 10.5320510175079)"
136,160,S,SC,25,161 - 160,248.0186539988766,4.95,"=IF(H141>15,0)",308.547149999999,,10.5320510175079,77.5921079702675,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5921079702675 10.5320510175079, 77.5900659710168 10.5324049852788)"
137,159,S,SC,25,160 - 159,234.04800138081433,4.35,"=IF(H142>15,0)",309.462920999999,,10.5324049852788,77.5900659710168,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5900659710168 10.5324049852788, 77.5881279911845 10.5327339749783)"
138,158,T,SC,25,159 - 158,222.35028539073346,3.6,"=IF(H143>15,0)",311.279877,0°6'47''LT,10.5327339749783,77.5881279911845,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5881279911845 10.5327339749783, 77.5859450083225 10.5331089813262)"
139,157,S,SC,25,158 - 157,249.65790893602426,2.65,"=IF(H144>15,0)",312.439728,,10.5331089813262,77.5859450083225,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5859450083225 10.5331089813262, 77.5839819665998 10.5334460176527)"
140,156,S,SC,25,157 - 156,225.20536776621975,4.89,"=IF(H145>15,0)",317.824798999999,,10.5334460176527,77.5839819665998,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5839819665998 10.5334460176527, 77.5818109698593 10.5338170006871)"
141,155,S,SC,25,156 - 155,248.2871532071563,3.06,"=IF(H146>15,0)",320.998290999999,,10.5338170006871,77.5818109698593,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5818109698593 10.5338170006871, 77.5797920208424 10.5341370217502)"
142,154,S,SC,25,155 - 154,230.9339008991944,2.33,"=IF(H147>15,0)",322.829345999999,,10.5341370217502,77.5797920208424,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5797920208424 10.5341370217502, 77.577726971358 10.5344869662076)"
143,153,T,SC,25,154 - 153,236.4557958074354,2.28,"=IF(H148>15,0)",324.838195999999,0°40'4''LT,10.5344869662076,77.577726971358,GOOD,Available,HT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.577726971358 10.5344869662076, 77.5756660290062 10.5348609667271)"
144,152,S,SC,25,153 - 152,236.4771032878074,2.73,"=IF(H149>15,0)",328.463074,,10.5348609667271,77.5756660290062,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5756660290062 10.5348609667271, 77.5735689606517 10.5352330394089)"
145,151,S,SC,25,152 - 151,240.33139922557038,4.01,"=IF(H150>15,0)",333.772002999999,,10.5352330394089,77.5735689606517,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5735689606517 10.5352330394089, 77.5714589841663 10.5355750210583)"
146,150,S,SC,25,151 - 150,241.1610718658187,2.08,"=IF(H151>15,0)",335.407653999999,,10.5355750210583,77.5714589841663,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5714589841663 10.5355750210583, 77.569468030706 10.5359239596873)"
147,149,S,SC,25,150 - 149,228.43965940333604,1.53,"=IF(H152>15,0)",333.744324,,10.5359239596873,77.569468030706,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.569468030706 10.5359239596873, 77.5675639975816 10.5362459924072)"
148,148,S,SC,25,149 - 148,218.55012191830048,3.29,"=IF(H153>15,0)",336.038390999999,,10.5362459924072,77.5675639975816,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5675639975816 10.5362459924072, 77.5655420310795 10.5365899857133)"
149,147,T,SC,25,148 - 147,231.69036165918845,2.14,"=IF(H154>15,0)",338.58075,0°2'17''RT,10.5365899857133,77.5655420310795,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5655420310795 10.5365899857133, 77.5635530054569 10.5369270220398)"
150,146,S,SC,25,147 - 146,228.0039242083278,3.51,"=IF(H155>15,0)",337.146239999999,,10.5369270220398,77.5635530054569,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5635530054569 10.5369270220398, 77.5617730244994 10.5372349731624)"
151,145,S,SC,25,146 - 145,204.89572451333274,4.26,"=IF(H156>15,0)",337.067687999999,,10.5372349731624,77.5617730244994,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5617730244994 10.5372349731624, 77.5596919655799 10.5376020167022)"
152,144,S,SC,25,145 - 144,238.50330745757284,3.81,"=IF(H157>15,0)",340.291076999999,,10.5376020167022,77.5596919655799,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5596919655799 10.5376020167022, 77.5574580207467 10.5379760172218)"
153,143,S,SC,25,144 - 143,255.13111887112706,3.55,"=IF(H158>15,0)",342.536621,,10.5379760172218,77.5574580207467,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5574580207467 10.5379760172218, 77.5553259998559 10.5383419711142)"
154,142,S,SC,25,143 - 142,243.97796703267582,4.02,"=IF(H159>15,0)",345.592804,,10.5383419711142,77.5553259998559,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5553259998559 10.5383419711142, 77.5533829908818 10.5386919993907)"
155,141,T,SC,25,142 - 141,223.28831052207812,3.98,"=IF(H160>15,0)",347.712249999999,0°41'45''RT,10.5386919993907,77.5533829908818,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5533829908818 10.5386919993907, 77.5511880218982 10.5390599649399)"
156,140,S,SC,25,141 - 140,250.80901430166043,4.56,"=IF(H161>15,0)",346.253143,,10.5390599649399,77.5511880218982,GOOD,Available,"HT -3NO, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5511880218982 10.5390599649399, 77.5490330345928 10.5394229851663)"
157,139,S,SC,25,140 - 139,246.3998903832844,1.73,"=IF(H162>15,0)",344.274749999999,,10.5394229851663,77.5490330345928,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5490330345928 10.5394229851663, 77.5472450070083 10.5398060381412)"
158, LILO : 139/1,T,SC,25,139 -  LILO : 139/1,207.35275707089917,3.66,"=IF(H163>15,0)",339.752136,4°13'40''RT,10.5398060381412,77.5472450070083,GOOD,Available,,,PLAIN,LILO to Vagarai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5472450070083 10.5398060381412, 77.5447259936481 10.5401539709419)"
159,138,S,SC,25, LILO : 139/1 - 138,285.54399728309625,2.19,"=IF(H164>15,0)",334.751739999999,,10.5401539709419,77.5447259936481,GOOD,Available,LT - 3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5447259936481 10.5401539709419, 77.5428139977157 10.5404650233685)"
160,137,S,SC,25,138 - 137,219.2024493326884,1.53,"=IF(H165>15,0)",335.405212,,10.5404650233685,77.5428139977157,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5428139977157 10.5404650233685, 77.540632020682 10.5408579669892)"
161,136,T,SC,25,137 - 136,249.8827129732927,2.4,"=IF(H166>15,0)",335.705382999999,0°33'4''RT,10.5408579669892,77.540632020682,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.540632020682 10.5408579669892, 77.5386160053312 10.541201038286)"
162,135,S,SC,25,136 - 135,231.02292942991627,2.67,"=IF(H167>15,0)",336.317627,,10.541201038286,77.5386160053312,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5386160053312 10.541201038286, 77.5365549791604 10.5415469594299)"
163,134,S,SC,25,135 - 134,235.93438816864662,3.42,"=IF(H168>15,0)",336.183716,,10.5415469594299,77.5365549791604,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5365549791604 10.5415469594299, 77.5343310087919 10.54193302989)"
164,133,S,SC,25,134 - 133,254.27405693359051,4.1,"=IF(H169>15,0)",334.023743,,10.54193302989,77.5343310087919,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5343310087919 10.54193302989, 77.5321760214865 10.5422979779541)"
165,132,S,SC,25,133 - 132,246.43058759800437,3.12,"=IF(H170>15,0)",332.678679999999,,10.5422979779541,77.5321760214865,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5321760214865 10.5422979779541, 77.5302849803119 10.5426220223307)"
166,131,T,SC,25,132 - 131,217.17548920811421,1.3,"=IF(H171>15,0)",329.763275,0°12'18''RT,10.5426220223307,77.5302849803119,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5302849803119 10.5426220223307, 77.5281380396336 10.5429820250719)"
167,130,S,SC,25,131 - 130,245.468761450837,2.5,"=IF(H172>15,0)",326.729034,,10.5429820250719,77.5281380396336,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5281380396336 10.5429820250719, 77.526453025639 10.5432769842445)"
168,129,S,SC,25,130 - 129,194.3947895497005,3.63,"=IF(H173>15,0)",324.580231,,10.5432769842445,77.526453025639,GOOD,Available,"LT -2NO, HT",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.526453025639 10.5432769842445, 77.5241830386221 10.5436680000275)"
169,128,S,SC,25,129 - 128,259.3291955789775,2.5,"=IF(H174>15,0)",327.982635,,10.5436680000275,77.5241830386221,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5241830386221 10.5436680000275, 77.5222329888492 10.5440170224756)"
170,LILO : 127,T,DC,25,128 - LILO : 127,224.01842087696477,4.3,"=IF(H175>15,0)",328.857361,1°16'43''RT,10.5440170224756,77.5222329888492,GOOD,Available,,,AGRI,LILO To Palani,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5222329888492 10.5440170224756, 77.5207079853862 10.5442549847066)"
171,126,T,SC,25,LILO : 127 - 126,176.06900323422988,1.75,"=IF(H176>15,0)",322.183197,0°38'44''LT,10.5442549847066,77.5207079853862,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5207079853862 10.5442549847066, 77.5183629803359 10.5446480121463)"
172,125,S,SC,25,126 - 125,267.4618201518802,2.9,"=IF(H177>15,0)",316.759003,,10.5446480121463,77.5183629803359,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5183629803359 10.5446480121463, 77.5163919758051 10.5449859704822)"
173,124,S,SC,25,125 - 124,226.06294139684042,1.35,"=IF(H178>15,0)",315.744232,,10.5449859704822,77.5163919758051,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5163919758051 10.5449859704822, 77.5145000126212 10.5453120265156)"
174,123,S,SC,25,124 - 123,217.30880830959836,3.21,"=IF(H179>15,0)",312.23172,,10.5453120265156,77.5145000126212,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5145000126212 10.5453120265156, 77.5122799817472 10.5456860270351)"
175,122,S,SC,25,123 - 122,253.6144393884517,0.84,"=IF(H180>15,0)",311.130066,,10.5456860270351,77.5122799817472,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5122799817472 10.5456860270351, 77.5102990027517 10.5460280086845)"
176,121,S,SC,25,122 - 121,227.21366427191188,7.53,"=IF(H181>15,0)",307.237122,,10.5460280086845,77.5102990027517,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5102990027517 10.5460280086845, 77.5082229729741 10.546380970627)"
177,120,T,SC,25,121 - 120,237.67679965304694,2.3,"=IF(H182>15,0)",309.884734999999,0°7'25''RT,10.546380970627,77.5082229729741,GOOD,Available,"LT-2NO, HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5082229729741 10.546380970627, 77.5061669759452 10.5467259697616)"
178,119,S,SC,25,120 - 119,235.36541283723344,3.35,"=IF(H183>15,0)",309.997253,,10.5467259697616,77.5061669759452,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5061669759452 10.5467259697616, 77.5042539741843 10.5470589827746)"
179,118,S,SC,25,119 - 118,219.7082200576774,1.8,"=IF(H184>15,0)",308.502716,,10.5470589827746,77.5042539741843,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5042539741843 10.5470589827746, 77.5019920337945 10.5474410299211)"
180,117,S,SC,25,118 - 117,258.2850435271595,4.1,"=IF(H185>15,0)",308.744476,,10.5474410299211,77.5019920337945,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5019920337945 10.5474410299211, 77.4998939596116 10.5478039663285)"
181,116,S,SC,25,117 - 116,240.24145051212892,1.3,"=IF(H186>15,0)",304.452148,,10.5478039663285,77.4998939596116,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4998939596116 10.5478039663285, 77.4979310017079 10.5481280107051)"
182,115,S,SC,25,116 - 115,224.9309083441658,2.9,"=IF(H187>15,0)",300.992461999999,,10.5481280107051,77.4979310017079,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4979310017079 10.5481280107051, 77.4957200232893 10.5485040228813)"
183,114,S,SC,25,115 - 114,252.6696378056492,2.58,"=IF(H188>15,0)",297.453673999999,,10.5485040228813,77.4957200232893,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4957200232893 10.5485040228813, 77.4939650204032 10.5488019995391)"
184,113,T,SC,25,114 - 113,201.99491925636093,3.51,"=IF(H189>15,0)",300.047057999999,0°11'41''LT,10.5488019995391,77.4939650204032,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4939650204032 10.5488019995391, 77.4921530205756 10.5491159856319)"
