S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 291/1,3W,T,DC,26,,,2.11,FALSE,319.439056,,10.43504097,77.80891797,GOOD,,,,PLAIN,Sempatti - Renganathapuram LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8089179657399 10.4350409656763, 77.8077299986034 10.4364349599927)"
2,291,,S,SC,25,LILO : 291/1 - 291,208.8807941,4.05,FALSE,320.533691,,10.43643496,77.80773,GOOD,Available,LT - 2 No,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8077299986034 10.4364349599927, 77.8063029795885 10.4380749631673)"
3,290,,S,SC,25,291 - 290,246.5974975,1.63,FALSE,321.914154,,10.43807496,77.80630298,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8063029795885 10.4380749631673, 77.8049850091338 10.4396790079772)"
4,289,,S,SC,25,290 - 289,235.8739335,2.58,FALSE,322.870972,,10.43967901,77.80498501,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8049850091338 10.4396790079772, 77.8036470059305 10.4412729945033)"
5,288,,S,SC,25,289 - 288,236.4070653,4.13,FALSE,326.055634,,10.44127299,77.80364701,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8036470059305 10.4412729945033, 77.8023000340908 10.4428750276565)"
6,287,,S,SC,25,288 - 287,237.7195373,3.91,FALSE,327.856964,,10.44287503,77.80230003,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8023000340908 10.4428750276565, 77.8007620386779 10.4446769692003)"
7,286,,T,SC,24,287 - 286,268.1240595,4.02,FALSE,329.397461,1°1'21''LT,10.44467697,77.80076204,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8007620386779 10.4446769692003, 77.7995429746806 10.4461579676717)"
8,285,,S,SC,25,286 - 285,218.4661652,3.61,FALSE,328.899475,,10.44615797,77.79954297,GOOD,Available,"LT, 110KV",,AGRI,110KV UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7995429746806 10.4461579676717, 77.7982629742473 10.4476539697498)"
9,284,,S,SC,25,285 - 284,224.0097613,3.11,FALSE,328.385254,,10.44765397,77.79826297,GOOD,Available,HT,Sempatti - Oddanchatram Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7982629742473 10.4476539697498, 77.7969330176711 10.449279975146)"
10,283,,S,SC,25,284 - 283,238.5848396,2.74,FALSE,327.440521,,10.44927998,77.79693302,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7969330176711 10.449279975146, 77.7955940086394 10.4508599638938)"
11,282,,S,SC,25,283 - 282,235.2838907,5.01,FALSE,329.415253,,10.45085996,77.79559401,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7955940086394 10.4508599638938, 77.7941959910094 10.452512037009)"
12,281,,S,SC,25,282 - 281,245.5516897,3.67,FALSE,328.604492,,10.45251204,77.79419599,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7941959910094 10.452512037009, 77.7929139789193 10.4540510382503)"
13,280,2W,T,SC,25,281 - 280,227.8008009,3.92,FALSE,329.319397,0°22'4''RT,10.45405104,77.79291398,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7929139789193 10.4540510382503, 77.7916810009628 10.4555120039731)"
14,279,,S,SC,25,280 - 279,217.7219311,4.15,FALSE,329.467316,,10.455512,77.791681,GOOD,Available,2LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7916810009628 10.4555120039731, 77.7903369627892 10.4571039788424)"
15,278,,S,SC,25,279 - 278,236.6521008,3.36,FALSE,326.062683,,10.45710398,77.79033696,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7903369627892 10.4571039788424, 77.7889709640294 10.458736019209)"
16,277,,S,SC,25,278 - 277,241.5995663,4.08,FALSE,326.6604,,10.45873602,77.78897096,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7889709640294 10.458736019209, 77.7876260038465 10.4603630304336)"
17,276,,S,SC,25,277 - 276,239.7039067,2.7,FALSE,328.470123,,10.46036303,77.787626,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7876260038465 10.4603630304336, 77.7862099651247 10.461962968111)"
18,275,,T,SC,25,276 - 275,242.4486362,5.31,FALSE,331.088287,48°20'14''LT,10.46196297,77.78620997,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7862099651247 10.461962968111, 77.7865009848028 10.4643939714878)"
19,274,,S,SC,25,275 - 274,277.979984,4.09,FALSE,333.157654,,10.46439397,77.78650098,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7865009848028 10.4643939714878, 77.7867439761757 10.4668089654296)"
20,273,,S,SC,25,274 - 273,275.647903,2.53,FALSE,331.114319,,10.46680897,77.78674398,GOOD,Available,LT- 2 NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7867439761757 10.4668089654296, 77.786964001134 10.4689750168472)"
21,272,,T,SC,25,273 - 272,247.9778932,2.68,FALSE,329.205444,33°16'22''RT,10.46897502,77.786964,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.786964001134 10.4689750168472, 77.7862989809364 10.4702540114521)"
22,271,,S,SC,25,272 - 271,166.2252233,4.25,FALSE,335.567902,,10.47025401,77.78629898,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7862989809364 10.4702540114521, 77.7853850182145 10.4719579685479)"
23,270,,T,SC,25,271 - 270,220.5497044,4.67,FALSE,327.718079,24°28'39''LT,10.47195797,77.78538502,GOOD,Available,LT- 2 NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7853850182145 10.4719579685479, 77.7852690126746 10.473737027496)"
24,269,,T,DC,25,270 - 269,204.3408465,3.1,FALSE,323.407776,22°31'37''RT,10.47373703,77.78526901,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7852690126746 10.473737027496, 77.7846449799835 10.4750020243227)"
25,268,,T,DC,25,269 - 268,162.8265911,2.48,FALSE,319.709534,19°15'56''LT,10.47500202,77.78464498,GOOD,Available,LT- 2 NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7846449799835 10.4750020243227, 77.7845549583435 10.4757360275834)"
26,267,,T,SC,25,268 - 267,88.84612613,2.77,FALSE,316.098816,17°1'51''RT,10.47573603,77.78455496,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7845549583435 10.4757360275834, 77.784107029438 10.4767410177737)"
27,266,,T,DC,28,267 - 266,128.5895607,3.75,FALSE,319.468445,30°35'16''LT,10.47674102,77.78410703,GOOD,Available,LT- 2 NO,Dindugal - Oddanchtram Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.784107029438 10.4767410177737, 77.7843439858406 10.4788000322878)"
28,265,,T,DC,28,266 - 265,236.3940951,4.05,FALSE,316.555237,56°2'39''LT,10.47880003,77.78434399,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7843439858406 10.4788000322878, 77.7845910005271 10.4789280239492)"
29,264,,T,SC,25,265 - 264,37.54657347,2.76,FALSE,316.650604,89°15'36''RT,10.47892802,77.784591,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7845910005271 10.4789280239492, 77.7833789773285 10.481343017891)"
30,263,,T,SC,25,264 - 263,305.487262,3.19,FALSE,317.328766,36°7'39''LT,10.48134302,77.78337898,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7833789773285 10.481343017891, 77.7835160214453 10.4821640253067)"
31,262,2W,T,SC,25,263 - 262,99.11235114,3.16,FALSE,316.765015,44°2'7''RT,10.48216403,77.78351602,GOOD,Available,,RAILWAY,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7835160214453 10.4821640253067, 77.7826329879462 10.4834460373967)"
32,261,,T,SC,25,262 - 261,178.7485617,3.63,FALSE,321.660736,14°23'19''RT,10.48344604,77.78263299,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7826329879462 10.4834460373967, 77.7810369897633 10.4848360083997)"
33,260,,S,SC,25,261 - 260,239.9069227,4.25,FALSE,319.489746,,10.48483601,77.78103699,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7810369897633 10.4848360083997, 77.7793509699404 10.4863389674574)"
34,259,,S,SC,25,260 - 259,255.5888127,1.76,FALSE,317.557648,,10.48633897,77.77935097,GOOD,Available,"HT, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7793509699404 10.4863389674574, 77.7776490245014 10.4877750389277)"
35,258,,T,SC,25,259 - 258,252.0198369,4.52,FALSE,316.90451,4°9'16''RT,10.48777504,77.77764902,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7776490245014 10.4877750389277, 77.7763650007545 10.4887080285698)"
36,257,,S,SC,25,258 - 257,181.5096065,3.88,FALSE,311.873383,,10.48870803,77.776365,GOOD,Available,LT - 2 No,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7763650007545 10.4887080285698, 77.7749979961663 10.4897039663046)"
37,256,,T,SC,25,257 - 256,192.9607748,2.55,FALSE,311.453156,1°9'6''RT,10.48970397,77.774998,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7749979961663 10.4897039663046, 77.7735169976949 10.4907380416989)"
38,255,,S,SC,25,256 - 255,205.5603526,4.11,FALSE,308.242462,,10.49073804,77.773517,GOOD,Available,LT. HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7735169976949 10.4907380416989, 77.7716400381177 10.4920469596982)"
39,254,,T,SC,25,255 - 254,258.5427647,3.74,FALSE,305.852692,32°56'49''LT,10.49204696,77.77164004,GOOD,Available,LT,NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7716400381177 10.4920469596982, 77.7710070367902 10.4936009645462)"
40,253,,T,SC,25,254 - 253,192.4690919,3.69,FALSE,304.01709,15°12'33''RT,10.49360096,77.77100704,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7710070367902 10.4936009645462, 77.7699140366166 10.4950320068746)"
41,252,2W,T,SC,25,253 - 252,205.5694238,2.44,FALSE,302.566925,46°30'12''RT,10.49503201,77.76991404,GOOD,Available,LT,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7699140366166 10.4950320068746, 77.7685440145432 10.4951790254563)"
42,251,,T,SC,25,252 - 251,157.9656692,2.59,FALSE,303.435303,142°57'60''LT,10.49517903,77.76854401,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7685440145432 10.4951790254563, 77.7664409950375 10.4939199797809)"
43,250,,T,SC,25,251 - 250,276.2597446,4.05,FALSE,306.653717,23°58'44''RT,10.49391998,77.766441,GOOD,Available,LT - 3 No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7664409950375 10.4939199797809, 77.7650790195912 10.491983005777)"
44,249,,T,SC,25,250 - 249,268.2144982,2.61,FALSE,309.630951,1°44'53''RT,10.49198301,77.76507902,GOOD,Available,"LT - 2LT, HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7650790195912 10.491983005777, 77.7636599633842 10.4898280184715)"
45,248,,T,SC,25,249 - 248,291.7261915,3.74,FALSE,310.555359,37°4'29''LT,10.48982802,77.76365996,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7636599633842 10.4898280184715, 77.760747000575 10.4887930210679)"
46,247,,T,SC,25,248 - 247,346.0611349,2.17,FALSE,311.306732,56°16'34''RT,10.48879302,77.760747,GOOD,Available,HT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.760747000575 10.4887930210679, 77.7591950073838 10.4894570354372)"
47,246,,S,SC,25,247 - 246,192.2300425,3.43,FALSE,308.342224,,10.48945704,77.75919501,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7591950073838 10.4894570354372, 77.7573600411415 10.490244012326)"
48,245,,S,SC,25,246 - 245,226.0853374,2.18,FALSE,305.005493,,10.49024401,77.75736004,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7573600411415 10.490244012326, 77.7555249910801 10.4910469986498)"
49,244,,S,SC,25,245 - 244,226.8035704,5.03,FALSE,302.626862,,10.491047,77.75552499,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7555249910801 10.4910469986498, 77.7536099776625 10.491805979982)"
50,243,,T,SC,25,244 - 243,232.9864144,3.12,FALSE,300.212555,0°46'38''LT,10.49180598,77.75360998,GOOD,Available,LT - 3 No,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7536099776625 10.491805979982, 77.7519210241734 10.4925020132213)"
51,242,,S,SC,25,243 - 242,207.4241311,4.07,FALSE,297.280518,,10.49250201,77.75192102,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7519210241734 10.4925020132213, 77.7500269655138 10.4933090228587)"
52,241,,S,SC,25,242 - 241,232.9043513,2.81,FALSE,296.681091,,10.49330902,77.75002697,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7500269655138 10.4933090228587, 77.7480500098317 10.4941280186176)"
53,240,,S,SC,25,241 - 240,241.7812306,3.51,FALSE,297.315735,,10.49412802,77.74805001,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7480500098317 10.4941280186176, 77.7465089969336 10.4947320185601)"
54,239,,T,SC,25,240 - 239,188.5723007,3.64,FALSE,294.841553,6°30'20''LT,10.49473202,77.746509,GOOD,Available,"2HT, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7465089969336 10.4947320185601, 77.7465089969336 10.4946320185601)"
55,Gantry,3W,T,H-POLE,12,239 - Gantry,32,,,294.841553,,10.49463202,77.746509,GOOD,NO E/W,,,,ODDANCHATRAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7465089969336 10.4946320185601, 77.7460199967026 10.4949910193681)"
56,238,,T,SC,25,Gantry - 238,32,5.17,FALSE,294.841553,9°32'26''RT,10.49499102,77.74602,GOOD,NO E/W,,,PLAIN,ODDANCHATRAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7460199967026 10.4949910193681, 77.7442400157451 10.4955820273607)"
57,237,,T,SC,25,238 - 237,212.6742912,3.86,FALSE,295.543854,1°52'39''LT,10.49558203,77.74424002,GOOD,Available,LT - 3 No,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7442400157451 10.4955820273607, 77.7424560114741 10.4962400067597)"
58,236,,T,DC,25,237 - 236,215.5631364,2.73,FALSE,292.210419,1°20'37''RT,10.49624001,77.74245601,GOOD,Available,LT - 3 No,Street Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7424560114741 10.4962400067597, 77.7404700033366 10.496920030564)"
59,235,,S,SC,25,236 - 235,237.2146305,2.4,FALSE,289.673248,,10.49692003,77.74047,GOOD,Available, LT - 2No,Street Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7404700033366 10.496920030564, 77.7385200373828 10.4976569674909)"
60,234,,S,SC,25,235 - 234,235.6570826,3.26,FALSE,287.622223,,10.49765697,77.73852004,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7385200373828 10.4976569674909, 77.7368320059031 10.4982509929686)"
61,233,,S,SC,25,234 - 233,203.259675,4.65,FALSE,289.753784,,10.49825099,77.73683201,GOOD,Available,LT,Oddanchatram - Covai NH,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7368320059031 10.4982509929686, 77.7346569858491 10.4990249779075)"
62,232,,S,SC,25,233 - 232,260.198705,2.69,FALSE,289.967896,,10.49902498,77.73465699,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7346569858491 10.4990249779075, 77.7328070160001 10.4997090250253)"
63,231,,T,SC,25,232 - 231,223.3384598,4.85,FALSE,289.435242,1°55'37''RT,10.49970903,77.73280702,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7328070160001 10.4997090250253, 77.7310210000723 10.5003019608557)"
64,230,,S,SC,25,231 - 230,213.3639205,3.65,FALSE,290.164703,,10.50030196,77.731021,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7310210000723 10.5003019608557, 77.7291619777679 10.5009639635682)"
65,229,,S,SC,25,230 - 229,223.4279799,5.45,FALSE,292.32605,,10.50096396,77.72916198,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7291619777679 10.5009639635682, 77.7269069943577 10.5017970409244)"
66,228,,S,SC,25,229 - 228,270.6704899,2.69,FALSE,290.864105,,10.50179704,77.72690699,GOOD,Available,LT - 2No,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7269069943577 10.5017970409244, 77.7247159648686 10.5025690142065)"
67,227,,S,SC,25,228 - 227,261.7703254,2.84,FALSE,292.202911,,10.50256901,77.72471596,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7247159648686 10.5025690142065, 77.7225609775632 10.5033279955387)"
68,226,,S,SC,25,227 - 226,257.5675169,4.05,FALSE,301.527435,,10.503328,77.72256098,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7225609775632 10.5033279955387, 77.7207319624722 10.5039970390498)"
69,225,2W,T,DC,28,226 - 225,220.6035423,2.61,FALSE,315.098145,4°33'17''RT,10.50399704,77.72073196,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7207319624722 10.5039970390498, 77.7190379798412 10.504468018189)"
70,224,,S,SC,25,225 - 224,199.7468156,3.74,FALSE,301.030701,,10.50446802,77.71903798,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7190379798412 10.504468018189, 77.7172229625284 10.5049870256334)"
71,223,,S,SC,25,224 - 223,213.9540187,2.17,FALSE,302.113678,,10.50498703,77.71722296,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7172229625284 10.5049870256334, 77.7151800412684 10.5055480264127)"
72,222,,S,SC,25,223 - 222,239.2405839,3.43,FALSE,302.797607,,10.50554803,77.71518004,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7151800412684 10.5055480264127, 77.7132650278508 10.5060859769582)"
73,221,,S,SC,25,222 - 221,225.0603792,2.18,FALSE,308.61087,,10.50608598,77.71326503,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7132650278508 10.5060859769582, 77.7116309758275 10.506547987461)"
74,220,,S,SC,25,221 - 220,193.1575907,5.03,FALSE,309.743317,,10.50654799,77.71163098,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7116309758275 10.506547987461, 77.7092309854924 10.5071720201522)"
75,219,,S,SC,25,220 - 219,278.8190345,3.12,FALSE,306.528473,,10.50717202,77.70923099,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7092309854924 10.5071720201522, 77.7071879804134 10.5077340267598)"
76,218,,T,SC,25,219 - 218,239.2762128,4.07,FALSE,309.22998,10°0'31''RT,10.50773403,77.70718798,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7071879804134 10.5077340267598, 77.7048599906265 10.5079529620707)"
77,217,2W,T,SC,25,218 - 217,263.1566447,3.65,FALSE,314.44455,22°24'38''LT,10.50795296,77.70485999,GOOD,Available,"LT - 3 No, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7048599906265 10.5079529620707, 77.7030889783054 10.5088860355317)"
78,216,,T,SC,25,217 - 216,226.7747554,3.81,FALSE,318.77832,12°41'13''RT,10.50888604,77.70308898,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7030889783054 10.5088860355317, 77.7012690156698 10.5093769636005)"
79,215,,S,SC,25,216 - 215,213.6301175,4.03,FALSE,318.906769,,10.50937696,77.70126902,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7012690156698 10.5093769636005, 77.6991570275276 10.5099669657647)"
80,214,,S,SC,25,215 - 214,247.3852846,4.1,FALSE,319.233765,,10.50996697,77.69915703,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6991570275276 10.5099669657647, 77.6971290260553 10.5105469934642)"
81,213,2W,T,SC,25,214 - 213,238.2352328,2.65,FALSE,316.850952,0°59'50''RT,10.51054699,77.69712903,GOOD,Available,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6971290260553 10.5105469934642, 77.6951310317963 10.5110810045152)"
82,212,,S,SC,25,213 - 212,233.6975683,2.33,FALSE,315.148651,,10.511081,77.69513103,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6951310317963 10.5110810045152, 77.6929669920355 10.5117020197212)"
83,211,,S,SC,25,212 - 211,253.8088447,4.07,FALSE,319.357056,,10.51170202,77.69296699,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6929669920355 10.5117020197212, 77.6909160241484 10.5122579913586)"
84,210,,S,SC,25,211 - 210,239.9331578,1.69,FALSE,319.983948,,10.51225799,77.69091602,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6909160241484 10.5122579913586, 77.6891200337558 10.5127579718828)"
85,209,,S,SC,25,210 - 209,211.3628204,2.28,FALSE,318.427551,,10.51275797,77.68912003,GOOD,Available,HT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6891200337558 10.5127579718828, 77.6870900206267 10.5133049748837)"
86,208,,S,SC,25,209 - 208,237.4559577,4.56,FALSE,316.951263,,10.51330497,77.68709002,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6870900206267 10.5133049748837, 77.6852950360625 10.5138020217418)"
87,207,,T,SC,25,208 - 207,211.1677656,3.19,FALSE,315.310333,0°25'8''LT,10.51380202,77.68529504,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6852950360625 10.5138020217418, 77.6832689624279 10.5143790319561)"
88,206,,S,SC,25,207 - 206,237.9345924,3.08,FALSE,318.042297,,10.51437903,77.68326896,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6832689624279 10.5143790319561, 77.6812100317329 10.5149459838867)"
89,205,,S,SC,25,206 - 205,241.0936842,4.88,FALSE,320.242004,,10.51494598,77.68121003,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6812100317329 10.5149459838867, 77.6792319864034 10.5155079904943)"
90,204,,S,SC,25,205 - 204,232.4182404,5.77,FALSE,314.986877,,10.51550799,77.67923199,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6792319864034 10.5155079904943, 77.677196022123 10.5160659737885)"
91,203,,S,SC,25,204 - 203,238.402664,4.09,FALSE,317.431671,,10.51606597,77.67719602,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.677196022123 10.5160659737885, 77.6750980317592 10.5166380386799)"
92,202,,S,SC,25,203 - 202,245.365618,4.1,FALSE,319.848633,,10.51663804,77.67509803,GOOD,Available,LT - 3NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6750980317592 10.5166380386799, 77.6731080003082 10.5172059964388)"
93,201,,T,SC,25,202 - 201,233.8598502,2.01,FALSE,324.427917,0°47'37''RT,10.517206,77.673108,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6731080003082 10.5172059964388, 77.6711079943925 10.5177469644695)"
94,200,,S,SC,25,201 - 200,234.1032327,2.33,FALSE,327.068451,,10.51774696,77.67110799,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6711079943925 10.5177469644695, 77.6693779695779 10.5182340368628)"
95,199,,S,SC,25,200 - 199,204.0147759,1.65,FALSE,327.943146,,10.51823404,77.66937797,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6693779695779 10.5182340368628, 77.6674989983439 10.5187480151653)"
96,198,,S,SC,25,199 - 198,220.5269458,2.49,FALSE,327.566925,,10.51874802,77.667499,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6674989983439 10.5187480151653, 77.6654709968715 10.5193139612674)"
97,197,,S,SC,25,198 - 197,237.7954868,3.61,FALSE,330.787598,,10.51931396,77.665471,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6654709968715 10.5193139612674, 77.6638940256088 10.519748982042)"
98,LILO : 196,3W,T,SC,25,197 - LILO : 196,186.3145986,2.05,0,333.01947,5°43'35''RT,10.51974898,77.66389403,GOOD,Available,,,PLAIN,LILO TO SV PATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6638940256088 10.519748982042, 77.6617109589278 10.5201219767332)"
99,195,,T,SC,25,LILO : 196 - 195,249.6531579,3.14,0,331.399445,1°58'34''RT,10.52012198,77.66171096,GOOD,Available,"HT, 110KV",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6617109589278 10.5201219767332, 77.6597409602254 10.5203890241682)"
100,194,,T,SC,25,195 - 194,224.7920928,3.82,FALSE,332.352692,1°10'49''LT,10.52038902,77.65974096,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6597409602254 10.5203890241682, 77.6580489892512 10.5206539761275)"
101,193,,T,SC,25,194 - 193,194.6297257,1.74,FALSE,331.044708,0°37'11''RT,10.52065398,77.65804899,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6580489892512 10.5206539761275, 77.6579729653894 10.5206650402396)"
102,DP 1,,H-POLE,SC,25,193 - DP 1,15.41655154,-,FALSE,329.881775,0°2'52''RT,10.52066504,77.65797297,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6579729653894 10.5206650402396, 77.6578420400619 10.5206839833408)"
103,DP 2,,H-POLE,SC,25,DP 1 - DP 2,21.49287091,-,FALSE,329.866882,11°26'6''LT,10.52068398,77.65784204,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6578420400619 10.5206839833408, 77.6577329915016 10.5207229591906)"
104,LILO : 192,3W,T,SC,25,DP 2 - LILO : 192,19.69939149,2.65,FALSE,329.563354,11°1'41''RT,10.52072296,77.65773299,GOOD,NO E/W,,,PLAIN,LILO To Kalimandayam,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6577329915016 10.5207229591906, 77.6557779964059 10.521020013839)"
105,191,,T,SC,25,LILO : 192 - 191,223.6420735,3.01,FALSE,329.071991,4°50'6''LT,10.52102001,77.655778,GOOD,Available,,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6557779964059 10.521020013839, 77.6537830196321 10.5214980337768)"
106,190,,T,SC,25,191 - 190,231.8254069,4.25,FALSE,328.489685,4°5'30''RT,10.52149803,77.65378302,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6537830196321 10.5214980337768, 77.651399038732 10.5218919832259)"
107,189,,S,SC,25,190 - 189,271.7338535,2.61,FALSE,328.296082,,10.52189198,77.65139904,GOOD,Available,110KV,,AGRI,UP line crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.651399038732 10.5218919832259, 77.6494729612022 10.5222300253808)"
108,188,,S,SC,25,189 - 188,221.2555617,3.44,FALSE,326.593872,,10.52223003,77.64947296,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6494729612022 10.5222300253808, 77.6475390046834 10.5225639604032)"
109,187,,S,SC,25,188 - 187,222.0261833,2.55,FALSE,323.507874,,10.52256396,77.647539,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6475390046834 10.5225639604032, 77.6454100012779 10.5229210294783)"
110,186,,T,SC,25,187 - 186,243.5139437,3.11,FALSE,321.440216,0°27'51''LT,10.52292103,77.64541,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6454100012779 10.5229210294783, 77.6432690117508 10.5232979636639)"
111,185,,S,SC,25,186 - 185,245.183017,4.61,FALSE,321.722992,,10.52329796,77.64326901,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6432690117508 10.5232979636639, 77.6413519866764 10.5236299708485)"
112,184,,S,SC,25,185 - 184,220.1608903,3.02,FALSE,320.252655,,10.52362997,77.64135199,GOOD,Available,,Poosalipatti Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6413519866764 10.5236299708485, 77.6391199696809 10.5240049771964)"
113,183,,S,SC,25,184 - 183,254.9680383,1.74,FALSE,316.737213,,10.52400498,77.63911997,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6391199696809 10.5240049771964, 77.6373320259153 10.524320974946)"
114,182,,T,SC,25,183 - 182,205.9290941,2.08,FALSE,317.577423,0°24'36''RT,10.52432097,77.63733203,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6373320259153 10.524320974946, 77.6353069581091 10.5246639624238)"
115,181,,S,SC,25,182 - 181,232.0268259,4.31,FALSE,315.846375,,10.52466396,77.63530696,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6353069581091 10.5246639624238, 77.633203016594 10.5250210314989)"
116,180,,S,SC,25,181 - 180,240.8041963,1.81,FALSE,317.250275,,10.52502103,77.63320302,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.633203016594 10.5250210314989, 77.6312450040131 10.5253640189766)"
117,179,,S,SC,25,180 - 179,224.7900187,3.5,FALSE,316.775177,,10.52536402,77.631245,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6312450040131 10.5253640189766, 77.6291630230844 10.5257179867476)"
118,178,,S,SC,25,179 - 178,238.3742659,2.49,FALSE,318.283813,,10.52571799,77.62916302,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6291630230844 10.5257179867476, 77.6270569860935 10.5260580405592)"
119,177,,S,SC,25,178 - 177,240.717865,3.75,FALSE,317.808929,,10.52605804,77.62705699,GOOD,Available,LT,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6270569860935 10.5260580405592, 77.6249299943447 10.5264430213719)"
120,176,2W,T,SC,25,177 - 176,243.8266049,2.2,FALSE,317.106628,0°37'13''RT,10.52644302,77.62492999,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6249299943447 10.5264430213719, 77.6228399667888 10.5267979949712)"
121,175,,S,SC,25,176 - 175,239.2597877,3.15,FALSE,316.392944,,10.52679799,77.62283997,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6228399667888 10.5267979949712, 77.6208380330353 10.5271289963275)"
122,174,,S,SC,25,175 - 174,229.3030197,4.2,FALSE,317.105408,,10.527129,77.62083803,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6208380330353 10.5271289963275, 77.618772983551 10.5274810362607)"
123,173,,S,SC,25,174 - 173,236.5073591,1.8,FALSE,314.514771,,10.52748104,77.61877298,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.618772983551 10.5274810362607, 77.6165569759905 10.5278840381652)"
124,172,,S,SC,25,173 - 172,253.7733426,2.7,FALSE,310.774719,,10.52788404,77.61655698,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6165569759905 10.5278840381652, 77.6146630011498 10.5282000359147)"
125,171,,S,SC,25,172 - 171,217.3652325,3.4,FALSE,308.650116,,10.52820004,77.614663,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6146630011498 10.5282000359147, 77.6126489974558 10.5285400059074)"
126,170,,T,SC,25,171 - 170,230.7693882,4.1,FALSE,308.203705,0°3'59''LT,10.52854001,77.612649,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6126489974558 10.5285400059074, 77.6104429643601 10.5289150122553)"
127,169,,S,SC,25,170 - 169,252.153424,2.35,FALSE,307.566376,,10.52891501,77.61044296,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6104429643601 10.5289150122553, 77.6084370072931 10.5292630288749)"
128,168,,S,SC,25,169 - 168,230.0515191,3.1,FALSE,309.690521,,10.52926303,77.60843701,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6084370072931 10.5292630288749, 77.6063299644738 10.5296169966459)"
129,167,,S,SC,25,168 - 167,241.0730354,4.09,FALSE,309.534271,,10.529617,77.60632996,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6063299644738 10.5296169966459, 77.6042700279504 10.5299429688602)"
130,166,,S,SC,25,167 - 166,235.477852,2.55,FALSE,308.786774,,10.52994297,77.60427003,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6042700279504 10.5299429688602, 77.6022270228713 10.5303580407053)"
131,165,,S,SC,25,166 - 165,235.4236159,4.5,FALSE,309.945831,,10.53035804,77.60222702,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6022270228713 10.5303580407053, 77.6001580338925 10.5307000223547)"
132,164,2W,T,SC,25,165 - 164,236.7409184,3.8,FALSE,307.777924,0°14'41''LT,10.53070002,77.60015803,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6001580338925 10.5307000223547, 77.5981069821864 10.5310480389744)"
133,163,,S,SC,25,164 - 163,234.914774,4.1,FALSE,307.219879,,10.53104804,77.59810698,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5981069821864 10.5310480389744, 77.5960460398346 10.5313649587333)"
134,162,,S,SC,25,163 - 162,235.4281658,2.56,FALSE,312.925262,,10.53136496,77.59604604,GOOD,Available,HT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5960460398346 10.5313649587333, 77.5942750275135 10.5316719878464)"
135,161,,S,SC,25,162 - 161,203.9189435,3.25,FALSE,308.828796,,10.53167199,77.59427503,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5942750275135 10.5316719878464, 77.5921079702675 10.5320510175079)"
136,160,,S,SC,25,161 - 160,248.018654,4.95,FALSE,308.54715,,10.53205102,77.59210797,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5921079702675 10.5320510175079, 77.5900659710168 10.5324049852788)"
137,159,,S,SC,25,160 - 159,234.0480014,4.35,FALSE,309.462921,,10.53240499,77.59006597,GOOD,Available,LT - 2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5900659710168 10.5324049852788, 77.5881279911845 10.5327339749783)"
138,158,,T,SC,25,159 - 158,222.3502854,3.6,FALSE,311.279877,0°6'47''LT,10.53273397,77.58812799,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5881279911845 10.5327339749783, 77.5859450083225 10.5331089813262)"
139,157,,S,SC,25,158 - 157,249.6579089,2.65,FALSE,312.439728,,10.53310898,77.58594501,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5859450083225 10.5331089813262, 77.5839819665998 10.5334460176527)"
140,156,,S,SC,25,157 - 156,225.2053678,4.89,FALSE,317.824799,,10.53344602,77.58398197,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5839819665998 10.5334460176527, 77.5818109698593 10.5338170006871)"
141,155,,S,SC,25,156 - 155,248.2871532,3.06,FALSE,320.998291,,10.533817,77.58181097,GOOD,Available,LT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5818109698593 10.5338170006871, 77.5797920208424 10.5341370217502)"
142,154,,S,SC,25,155 - 154,230.9339009,2.33,FALSE,322.829346,,10.53413702,77.57979202,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5797920208424 10.5341370217502, 77.577726971358 10.5344869662076)"
143,153,2W,T,SC,25,154 - 153,236.4557958,2.28,FALSE,324.838196,0°40'4''LT,10.53448697,77.57772697,GOOD,Available,HT,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.577726971358 10.5344869662076, 77.5756660290062 10.5348609667271)"
144,152,,S,SC,25,153 - 152,236.4771033,2.73,FALSE,328.463074,,10.53486097,77.57566603,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5756660290062 10.5348609667271, 77.5735689606517 10.5352330394089)"
145,151,,S,SC,25,152 - 151,240.3313992,4.01,FALSE,333.772003,,10.53523304,77.57356896,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5735689606517 10.5352330394089, 77.5714589841663 10.5355750210583)"
146,150,,S,SC,25,151 - 150,241.1610719,2.08,FALSE,335.407654,,10.53557502,77.57145898,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5714589841663 10.5355750210583, 77.569468030706 10.5359239596873)"
147,149,,S,SC,25,150 - 149,228.4396594,1.53,FALSE,333.744324,,10.53592396,77.56946803,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.569468030706 10.5359239596873, 77.5675639975816 10.5362459924072)"
148,148,,S,SC,25,149 - 148,218.5501219,3.29,FALSE,336.038391,,10.53624599,77.567564,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5675639975816 10.5362459924072, 77.5655420310795 10.5365899857133)"
149,147,,T,SC,25,148 - 147,231.6903617,2.14,FALSE,338.58075,0°2'17''RT,10.53658999,77.56554203,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5655420310795 10.5365899857133, 77.5635530054569 10.5369270220398)"
150,146,,S,SC,25,147 - 146,228.0039242,3.51,FALSE,337.14624,,10.53692702,77.56355301,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5635530054569 10.5369270220398, 77.5617730244994 10.5372349731624)"
151,145,,S,SC,25,146 - 145,204.8957245,4.26,FALSE,337.067688,,10.53723497,77.56177302,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5617730244994 10.5372349731624, 77.5596919655799 10.5376020167022)"
152,144,,S,SC,25,145 - 144,238.5033075,3.81,FALSE,340.291077,,10.53760202,77.55969197,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5596919655799 10.5376020167022, 77.5574580207467 10.5379760172218)"
153,143,,S,SC,25,144 - 143,255.1311189,3.55,FALSE,342.536621,,10.53797602,77.55745802,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5574580207467 10.5379760172218, 77.5553259998559 10.5383419711142)"
154,142,,S,SC,25,143 - 142,243.977967,4.02,FALSE,345.592804,,10.53834197,77.555326,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5553259998559 10.5383419711142, 77.5533829908818 10.5386919993907)"
155,141,,T,SC,25,142 - 141,223.2883105,3.98,FALSE,347.71225,0°41'45''RT,10.538692,77.55338299,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5533829908818 10.5386919993907, 77.5511880218982 10.5390599649399)"
156,140,,S,SC,25,141 - 140,250.8090143,4.56,FALSE,346.253143,,10.53905996,77.55118802,GOOD,Available,"HT -3NO, LT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5511880218982 10.5390599649399, 77.5490330345928 10.5394229851663)"
157,139,,S,SC,25,140 - 139,246.3998904,1.73,FALSE,344.27475,,10.53942299,77.54903303,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5490330345928 10.5394229851663, 77.5472450070083 10.5398060381412)"
158, LILO : 139/1,3W,T,SC,25,139 -  LILO : 139/1,207.3527571,3.66,FALSE,339.752136,4°13'40''RT,10.53980604,77.54724501,GOOD,Available,,,PLAIN,LILO to Vagarai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5472450070083 10.5398060381412, 77.5447259936481 10.5401539709419)"
159,138,,S,SC,25, LILO : 139/1 - 138,285.5439973,2.19,FALSE,334.75174,,10.54015397,77.54472599,GOOD,Available,LT - 3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5447259936481 10.5401539709419, 77.5428139977157 10.5404650233685)"
160,137,,S,SC,25,138 - 137,219.2024493,1.53,FALSE,335.405212,,10.54046502,77.542814,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5428139977157 10.5404650233685, 77.540632020682 10.5408579669892)"
161,136,,T,SC,25,137 - 136,249.882713,2.4,FALSE,335.705383,0°33'4''RT,10.54085797,77.54063202,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.540632020682 10.5408579669892, 77.5386160053312 10.541201038286)"
162,135,,S,SC,25,136 - 135,231.0229294,2.67,FALSE,336.317627,,10.54120104,77.53861601,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5386160053312 10.541201038286, 77.5365549791604 10.5415469594299)"
163,134,,S,SC,25,135 - 134,235.9343882,3.42,FALSE,336.183716,,10.54154696,77.53655498,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5365549791604 10.5415469594299, 77.5343310087919 10.54193302989)"
164,133,,S,SC,25,134 - 133,254.2740569,4.1,FALSE,334.023743,,10.54193303,77.53433101,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5343310087919 10.54193302989, 77.5321760214865 10.5422979779541)"
165,132,,S,SC,25,133 - 132,246.4305876,3.12,FALSE,332.67868,,10.54229798,77.53217602,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5321760214865 10.5422979779541, 77.5302849803119 10.5426220223307)"
166,131,,T,SC,25,132 - 131,217.1754892,1.3,FALSE,329.763275,0°12'18''RT,10.54262202,77.53028498,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5302849803119 10.5426220223307, 77.5281380396336 10.5429820250719)"
167,130,,S,SC,25,131 - 130,245.4687615,2.5,FALSE,326.729034,,10.54298203,77.52813804,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5281380396336 10.5429820250719, 77.526453025639 10.5432769842445)"
168,129,,S,SC,25,130 - 129,194.3947895,3.63,FALSE,324.580231,,10.54327698,77.52645303,GOOD,Available,"LT -2NO, HT",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.526453025639 10.5432769842445, 77.5241830386221 10.5436680000275)"
169,128,,S,SC,25,129 - 128,259.3291956,2.5,FALSE,327.982635,,10.543668,77.52418304,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5241830386221 10.5436680000275, 77.5222329888492 10.5440170224756)"
170,LILO : 127,3W,T,DC,25,128 - LILO : 127,224.0184209,4.3,FALSE,328.857361,1°16'43''RT,10.54401702,77.52223299,GOOD,Available,,,AGRI,LILO To Palani,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5222329888492 10.5440170224756, 77.5207079853862 10.5442549847066)"
171,126,,T,SC,25,LILO : 127 - 126,176.0690032,1.75,FALSE,322.183197,0°38'44''LT,10.54425498,77.52070799,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5207079853862 10.5442549847066, 77.5183629803359 10.5446480121463)"
172,125,,S,SC,25,126 - 125,267.4618202,2.9,FALSE,316.759003,,10.54464801,77.51836298,GOOD,Available,,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5183629803359 10.5446480121463, 77.5163919758051 10.5449859704822)"
173,124,,S,SC,25,125 - 124,226.0629414,1.35,FALSE,315.744232,,10.54498597,77.51639198,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5163919758051 10.5449859704822, 77.5145000126212 10.5453120265156)"
174,123,,S,SC,25,124 - 123,217.3088083,3.21,FALSE,312.23172,,10.54531203,77.51450001,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5145000126212 10.5453120265156, 77.5122799817472 10.5456860270351)"
175,122,,S,SC,25,123 - 122,253.6144394,0.84,FALSE,311.130066,,10.54568603,77.51227998,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5122799817472 10.5456860270351, 77.5102990027517 10.5460280086845)"
176,121,,S,SC,25,122 - 121,227.2136643,7.53,FALSE,307.237122,,10.54602801,77.510299,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5102990027517 10.5460280086845, 77.5082229729741 10.546380970627)"
177,120,,T,SC,25,121 - 120,237.6767997,2.3,FALSE,309.884735,0°7'25''RT,10.54638097,77.50822297,GOOD,Available,"LT-2NO, HT",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5082229729741 10.546380970627, 77.5061669759452 10.5467259697616)"
178,119,,S,SC,25,120 - 119,235.3654128,3.35,FALSE,309.997253,,10.54672597,77.50616698,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5061669759452 10.5467259697616, 77.5042539741843 10.5470589827746)"
179,118,,S,SC,25,119 - 118,219.7082201,1.8,FALSE,308.502716,,10.54705898,77.50425397,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5042539741843 10.5470589827746, 77.5019920337945 10.5474410299211)"
180,117,,S,SC,25,118 - 117,258.2850435,4.1,FALSE,308.744476,,10.54744103,77.50199203,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.5019920337945 10.5474410299211, 77.4998939596116 10.5478039663285)"
181,116,,S,SC,25,117 - 116,240.2414505,1.3,FALSE,304.452148,,10.54780397,77.49989396,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4998939596116 10.5478039663285, 77.4979310017079 10.5481280107051)"
182,115,,S,SC,25,116 - 115,224.9309083,2.9,FALSE,300.992462,,10.54812801,77.497931,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4979310017079 10.5481280107051, 77.4957200232893 10.5485040228813)"
183,114,,S,SC,25,115 - 114,252.6696378,2.58,FALSE,297.453674,,10.54850402,77.49572002,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4957200232893 10.5485040228813, 77.4939650204032 10.5488019995391)"
184,113,2W,T,SC,25,114 - 113,201.9949193,3.51,FALSE,300.047058,0°11'41''LT,10.548802,77.49396502,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4939650204032 10.5488019995391, 77.4921530205756 10.5491159856319)"
185,112,,S,SC,25,113 - 112,208.4469739,1.96,FALSE,294.886047,,10.54911599,77.49215302,GOOD,Available,"LT , HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4921530205756 10.5491159856319, 77.4901319760829 10.5494820233434)"
186,111,,S,SC,25,112 - 111,231.9954847,3.08,FALSE,281.442169,,10.54948202,77.49013198,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4901319760829 10.5494820233434, 77.487877998501 10.5498329736292)"
187,110,,S,SC,25,111 - 110,256.8629866,3.27,FALSE,281.067688,,10.54983297,77.487878,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.487877998501 10.5498329736292, 77.4857820197939 10.5502000171691)"
188,109,,S,SC,25,110 - 109,240.0900084,1.86,FALSE,282.165192,,10.55020002,77.48578202,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4857820197939 10.5502000171691, 77.4842249974608 10.5504639632999)"
189,108,,S,SC,25,109 - 108,179.9877404,10.6,FALSE,280.544189,,10.55046396,77.484225,GOOD,Available,"LT, HT",Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4842249974608 10.5504639632999, 77.4819410126656 10.5508470162749)"
190,107,,T,SC,25,108 - 107,260.6771118,4.71,FALSE,280.796753,0°0'47''LT,10.55084702,77.48194101,GOOD,Available,LT,Canal,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4819410126656 10.5508470162749, 77.4800300225615 10.5511679593473)"
191,106,,S,SC,25,107 - 106,219.2571122,2.59,FALSE,282.52298,,10.55116796,77.48003002,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4800300225615 10.5511679593473, 77.4786050152033 10.5514319892972)"
192,105,,S,SC,25,106 - 105,165.7581984,2.07,FALSE,284.009277,,10.55143199,77.47860502,GOOD,Available,LT -2NO,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4786050152033 10.5514319892972, 77.4768530298024 10.5517280381172)"
193,104,,S,SC,25,105 - 104,201.6289755,1.55,FALSE,285.633972,,10.55172804,77.47685303,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4768530298024 10.5517280381172, 77.4746039975434 10.552107989788)"
194,103,,S,SC,25,104 - 103,256.8439061,5.22,FALSE,288.798615,,10.55210799,77.474604,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4746039975434 10.552107989788, 77.4725029896944 10.5524440202862)"
195,102,,S,SC,25,103 - 102,240.0561683,3.91,FALSE,292.447052,,10.55244402,77.47250299,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4725029896944 10.5524440202862, 77.4702019896358 10.5528610199689)"
196,101,,T,SC,25,102 - 101,263.1606446,0.78,FALSE,294.90036,0°52'8''RT,10.55286102,77.47020199,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4702019896358 10.5528610199689, 77.4683060031384 10.5531750060617)"
197,100,,S,SC,25,101 - 100,217.5058763,1.33,FALSE,294.832214,,10.55317501,77.468306,GOOD,Available,LT,Mud road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4683060031384 10.5531750060617, 77.4660910014063 10.5535550415515)"
198,99,,S,SC,25,100 - 99,253.1702763,4.06,FALSE,293.875366,,10.55355504,77.466091,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4660910014063 10.5535550415515, 77.4645560234785 10.5538120307028)"
199, LILO : 98,3W,T,SC,25,99 -  LILO : 98,177.4745002,2.89,FALSE,295.610382,0°31'5''LT,10.55381203,77.46455602,GOOD,Available,,,AGRI,LILO to Melakaraipatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4645560234785 10.5538120307028, 77.4622700270265 10.5542160384356)"
200,97,,T,SC,25, LILO : 98 - 97,261.2854404,4.1,FALSE,297.245789,0°22'9''RT,10.55421604,77.46227003,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4622700270265 10.5542160384356, 77.4598130397498 10.5546339601278)"
201,96,,S,SC,25,97 - 96,279.9934794,0.83,FALSE,300.914948,,10.55463396,77.45981304,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4598130397498 10.5546339601278, 77.4579039774835 10.5549689847975)"
202,95,,S,SC,25,96 - 95,219.3096046,1.45,FALSE,303.932434,,10.55496898,77.45790398,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4579039774835 10.5549689847975, 77.455658968538 10.5553549714386)"
203,94,,S,SC,25,95 - 94,256.5170971,3.7,FALSE,308.205627,,10.55535497,77.45565897,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.455658968538 10.5553549714386, 77.4535179790109 10.5556869786232)"
204,93,,T,SC,25,94 - 93,244.3042149,2.66,FALSE,307.097443,1°22'54''LT,10.55568698,77.45351798,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4535179790109 10.5556869786232, 77.4516110122203 10.556029966101)"
205,92,,S,SC,25,93 - 92,219.2378248,2.41,FALSE,312.736725,,10.55602997,77.45161101,GOOD,Available,HT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4516110122203 10.556029966101, 77.4495029635727 10.5564110074192)"
206,91,,S,SC,25,92 - 91,241.6542691,0.58,FALSE,313.290619,,10.55641101,77.44950296,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4495029635727 10.5564110074192, 77.4475280195474 10.5567300226539)"
207,90,,S,SC,25,91 - 90,226.1213012,1.39,FALSE,314.238739,,10.55673002,77.44752802,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4475280195474 10.5567300226539, 77.4454890377819 10.5570630356669)"
208,89,2W,T,SC,25,90 - 89,233.2912645,2.07,FALSE,318.93042,0°56'44''LT,10.55706304,77.44548904,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4454890377819 10.5570630356669, 77.4433929752558 10.5574409756809)"
209,88,,S,SC,25,89 - 88,240.2996958,3.25,FALSE,320.557434,,10.55744098,77.44339298,GOOD,Available,LT,Canal,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4433929752558 10.5574409756809, 77.4413430131971 10.5578009784221)"
210,87,,S,SC,25,88 - 87,234.9793873,2.7,FALSE,326.105713,,10.55780098,77.44134301,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4413430131971 10.5578009784221, 77.439635284245 10.5580997932702)"
211,86,,S,SC,25,87 - 86,196.8976888,4.1,FALSE,330,,10.55809979,77.43963528,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.439635284245 10.5580997932702, 77.437751032412 10.5584159586578)"
212,85,,S,SC,25,86 - 85,216.2707034,1.8,FALSE,332.66745,,10.55841596,77.43775103,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.437751032412 10.5584159586578, 77.435547010973 10.5588020291179)"
213,84,,S,SC,25,85 - 84,252.0917209,1.9,FALSE,334.681305,,10.55880203,77.43554701,GOOD,Available,LT -3NO,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.435547010973 10.5588020291179, 77.4334969650954 10.5591229721903)"
214,83,,T,SC,25,84 - 83,234.2706854,3.8,FALSE,337.891998,0°48'33''LT,10.55912297,77.43349697,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4334969650954 10.5591229721903, 77.4315790180116 10.5594510398805)"
215,82,,S,SC,25,83 - 82,220.1280643,2.1,FALSE,337.897644,,10.55945104,77.43157902,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4315790180116 10.5594510398805, 77.4293390382081 10.5598459951579)"
216,81,,S,SC,25,82 - 81,256.1384884,4.8,FALSE,337.806183,,10.559846,77.42933904,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4293390382081 10.5598459951579, 77.4272609967738 10.5602370109409)"
217,80,,S,SC,25,81 - 80,238.6198644,2.9,FALSE,339.772827,,10.56023701,77.427261,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4272609967738 10.5602370109409, 77.4252599850296 10.5605530086904)"
218,79,,S,SC,25,80 - 79,228.8798095,4.35,FALSE,339.578339,,10.56055301,77.42525999,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4252599850296 10.5605530086904, 77.4230660218745 10.5609239917248)"
219,78,,T,SC,25,79 - 78,250.7166561,3.09,FALSE,342.065826,0°7'59''LT,10.56092399,77.42306602,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4230660218745 10.5609239917248, 77.4212579615414 10.5612340383231)"
220,LILO : 77,3W,T,SC,25,78 - LILO : 77,207.9291166,2.89,FALSE,339.874298,0°22'43''RT,10.56123404,77.42125796,GOOD,Available,HT - 2NO,Road,PLAIN,LILO to Thalayuthu,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4212579615414 10.5612340383231, 77.4190719611942 10.5615940410643)"
221,76,,S,SC,25,LILO : 77 - 76,249.6535808,4.12,FALSE,338.725006,,10.56159404,77.41907196,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4190719611942 10.5615940410643, 77.4170550238341 10.5619490146636)"
222,75,,S,SC,25,76 - 75,231.3147274,3.77,FALSE,337.107788,,10.56194901,77.41705502,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4170550238341 10.5619490146636, 77.4152130167931 10.5622680298984)"
223,74,,S,SC,25,75 - 74,211.7598201,1.97,FALSE,336.575623,,10.56226803,77.41521302,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4152130167931 10.5622680298984, 77.4132880289107 10.5625929962843)"
224,73,,T,SC,25,74 - 73,220.8248845,2.09,FALSE,333.501556,0°11'50''RT,10.562593,77.41328803,GOOD,Available,,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4132880289107 10.5625929962843, 77.4112249910831 10.5629339721053)"
225,72,,S,SC,25,73 - 72,236.0243097,4.73,FALSE,328.69397,,10.56293397,77.41122499,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4112249910831 10.5629339721053, 77.4087039660662 10.5633799731731)"
226,71,,S,SC,25,72 - 71,287.4191292,1.33,FALSE,324.377869,,10.56337997,77.40870397,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4087039660662 10.5633799731731, 77.4060919973999 10.5638070311397)"
227,70,,S,SC,25,71 - 70,296.8768478,4.06,FALSE,321.075378,,10.56380703,77.406092,GOOD,Available,LT,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4060919973999 10.5638070311397, 77.4040769878774 10.5641810316592)"
228,69,,S,SC,25,70 - 69,231.4819046,2.89,FALSE,316.532715,,10.56418103,77.40407699,GOOD,Available,LT-2 NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4040769878774 10.5641810316592, 77.4030399788171 10.5645049922168)"
229,LILO : 68,3W,T,SC,25,69 - LILO : 68,126.0721687,4.1,FALSE,316.575378,17°9'13''RT,10.56450499,77.40303998,GOOD,Available,,,PLAIN,LILO to MN Patty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4030399788171 10.5645049922168, 77.4021550174802 10.5645080097019)"
230,67,,T,SC,25,LILO : 68 - 67,103.8991391,0.83,FALSE,317.093109,9°18'5''LT,10.56450801,77.40215502,GOOD,Available,110KV MN Patti,Mud road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4021550174802 10.5645080097019, 77.4000209849327 10.564864994958)"
231,66,,S,SC,25,67 - 66,243.9807466,1.45,FALSE,315.793884,,10.56486499,77.40002098,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4000209849327 10.564864994958, 77.3976919893175 10.5652479641139)"
232,65,,S,SC,25,66 - 65,265.5090655,3.7,FALSE,303.722809,,10.56524796,77.39769199,GOOD,Available,HT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3976919893175 10.5652479641139, 77.3957820050418 10.5655920412391)"
233,64,,S,SC,25,65 - 64,219.5695933,2.66,FALSE,302.755829,,10.56559204,77.39578201,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3957820050418 10.5655920412391, 77.3938590288162 10.56590099819)"
234,63,,S,SC,25,64 - 63,220.3114543,2.41,FALSE,303.825134,,10.565901,77.39385903,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3938590288162 10.56590099819, 77.391479993239 10.5662969592958)"
235,62,,S,SC,25,63 - 62,271.1482032,0.58,FALSE,302.475403,,10.56629696,77.39147999,GOOD,Available,HT,Road,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.391479993239 10.5662969592958, 77.3897590208798 10.5666100233793)"
236,61,,T,SC,25,62 - 61,198.5927496,1.39,FALSE,304.879761,0°36'18''RT,10.56661002,77.38975902,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3897590208798 10.5666100233793, 77.3876310233026 10.566973965615)"
237,60,,S,SC,25,61 - 60,243.455486,2.07,FALSE,302.139618,,10.56697397,77.38763102,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3876310233026 10.566973965615, 77.3853529896587 10.5673489719629)"
238,59,,S,SC,25,60 - 59,259.8561703,3.25,FALSE,305.42395,,10.56734897,77.38535299,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3853529896587 10.5673489719629, 77.3832779657095 10.5677099805325)"
239,58,,S,SC,25,59 - 58,237.6844318,2.78,FALSE,303.796021,,10.56770998,77.38327797,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3832779657095 10.5677099805325, 77.3812399897724 10.5680510401725)"
240,57,,S,SC,25,58 - 57,233.3111606,4.16,FALSE,300.895874,,10.56805104,77.38123999,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3812399897724 10.5680510401725, 77.3789840005338 10.5684299860149)"
241,56,,S,SC,25,57 - 56,257.5461307,1.8,FALSE,292.283844,,10.56842999,77.378984,GOOD,Available,LT -2NO,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3789840005338 10.5684299860149, 77.3770359624177 10.5687759909778)"
242,55,,T,SC,25,56 - 55,223.7027096,1.92,FALSE,289.708435,0°34'2''RT,10.56877599,77.37703596,GOOD,Available,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3770359624177 10.5687759909778, 77.3750829789787 10.5691029690206)"
243,54,,S,SC,25,55 - 54,223.8739478,3.8,FALSE,292.24234,,10.56910297,77.37508298,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3750829789787 10.5691029690206, 77.3730040155351 10.5694440286606)"
244,53,,S,SC,25,54 - 53,237.7349776,2.16,FALSE,294.659546,,10.56944403,77.37300402,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3730040155351 10.5694440286606, 77.3710070271044 10.569793973118)"
245,52,,S,SC,25,53 - 52,229.0540033,4.8,FALSE,299.682922,,10.56979397,77.37100703,GOOD,Available,,Canal,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3710070271044 10.569793973118, 77.3692690394818 10.570081975311)"
246,51,,S,SC,25,52 - 51,199.9430389,2.98,FALSE,301.816376,,10.57008198,77.36926904,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3692690394818 10.570081975311, 77.3671972222222 10.5704361111111)"
247,LILO : 50,3W,T,SC,28,51 - LILO : 50,237.2033644,4.35,FALSE,300.2,162°31'13''LT,10.57043611,77.36719722,GOOD,Available,,,PLAIN,Udumalpet -Madathukulam LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,LILO RNPM to LILO MN Patty,,,,51536.60097,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,LILO MN Patty to T. No.56,,,,2836.271425,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,T. No.56 to LILO Madhakulam,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
