S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 58/1,3W,T,SC,26,,,,,345,,10.56053608,77.42046948,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42046947591 10.560536077246, 77.4219833314418 10.5602916609495)"
2,58,,S,DC,26,LILO : 41-41/1,173.9557783,2.18,FALSE,346,0°49'54''LT,10.56029166,77.42198333,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4219833314418 10.5602916609495, 77.424172181636 10.5599055904895)"
3,59,,S,DC,26,41/1-41/2,249.4525676,1.29,FALSE,347,0°18'4''RT,10.55990559,77.42417218,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.424172181636 10.5599055904895, 77.4254738073796 10.5596830509603)"
4, LILO : 59/1,3W,T,DC,26,41/2-59/1,150.6375561,3.56,FALSE,344.0349121,92°54'31''LT,10.55968305,77.42547381,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4254738073796 10.5596830509603, 77.4253680277615 10.5592102278023)"
5,59/2,,T,DC,26,59/5 - 59/6,59.59104578,4.23,FALSE,346.6784668,33°59'36''LT,10.55921023,77.42536803,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4253680277615 10.5592102278023, 77.4239662382751 10.5578847974538)"
6,59/3,,T,DC,26,59/6 - 59/7,218.3076047,2.18,FALSE,339.7089844,20°24'51''RT,10.5578848,77.42396624,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4239662382751 10.5578847974538, 77.4238298647105 10.5576075240969)"
7,59/4,,T,H-POLE,15,59/7 - 59/8,40.12475702,1.29,FALSE,340.6702881,18°17'44''RT,10.55760752,77.42382986,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4238298647105 10.5576075240969, 77.4237918946892 10.5573336873203)"
8,59/5,,T,H-POLE,15,59/8 - 59/9,36.58765515,3.56,FALSE,342.5928955,16°28'45''LT,10.55733369,77.42379189,GOOD,NO E/W,220KV,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4237918946892 10.5573336873203, 77.4236341472715 10.5569855030626)"
9,59/6,,T,DC,26,59/9 - 59/10,48.22588896,4.23,FALSE,343.7945557,0°2'6''LT,10.5569855,77.42363415,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4236341472715 10.5569855030626, 77.4228134751319 10.5551770236343)"
10,59/7,,S,DC,26,59/10 - 59/11,225.3820626,4.05,FALSE,349.0817871,0°56'30''RT,10.55517702,77.42281348,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4228134751319 10.5551770236343, 77.4217184633016 10.5526546575129)"
11,59/8,,T,DC,26,59/11 - 59/12,309.7969548,3.82,FALSE,347.6397705,23°18'41''RT,10.55265466,77.42171846,GOOD,Available,HT - 3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4217184633016 10.5526546575129, 77.4217119254171 10.5502463690936)"
12,59/9,,S,DC,26,59/12 - 59/13,272.510382,2.95,FALSE,346.197876,1°5'20''RT,10.55024637,77.42171193,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4217119254171 10.5502463690936, 77.4217488896101 10.5479768011718)"
13,59/10,,T,DC,26,59/13 - 59/14,257.1907193,5.82,FALSE,338.9880371,10°14'27''LT,10.5479768,77.42174889,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4217488896101 10.5479768011718, 77.4213645793497 10.5456318799406)"
14,59/11,,S,DC,26,59/14 - 59/15,268.8870627,2.47,FALSE,337.5460205,1°17'3''LT,10.54563188,77.42136458,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4213645793497 10.5456318799406, 77.4209469091147 10.5433982703834)"
15,59/12,,T,DC,26,59/15 - 59/16,257.3744101,3.92,FALSE,346.9188232,28°23'29''LT,10.54339827,77.42094691,GOOD,Available,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4209469091147 10.5433982703834, 77.4193825945258 10.541465319693)"
16,59/13,,S,DC,26,59/16 - 59/17,280.0423393,4.89,FALSE,341.151001,1°18'8''LT,10.54146532,77.41938259,GOOD,Available,HT - 3NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4193825945258 10.541465319693, 77.418220359832 10.5400941241532)"
17,59/14,,S,DC,26,59/17 - 59/18,204.0476045,5.25,FALSE,345.4768066,1°37'33''RT,10.54009412,77.41822036,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.418220359832 10.5400941241532, 77.4168348312377 10.5383621715009)"
18,59/15,,T,DC,26,59/18 - 59/19,250.446957,4.74,FALSE,348.6011963,46°34'37''LT,10.53836217,77.41683483,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4168348312377 10.5383621715009, 77.4135581776499 10.5380890890955)"
19,59/16,,T,DC,26,59/19 - 59/20,266,3.23,FALSE,345.7171631,166°49'46''RT,10.53808909,77.41355818,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4135581776499 10.5380890890955, 77.4151791539043 10.5378495343029)"
20,59/17,,T,DC,26,59/20 - 59/21,285,2.57,FALSE,351.9658203,166°31'54''LT,10.53784953,77.41517915,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4151791539043 10.5378495343029, 77.4110940657556 10.537487687543)"
21,59/18,,T,DC,26,59/21 - 59/22,305,3.46,FALSE,344.5155029,61°25'25''RT,10.53748769,77.41109407,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4110940657556 10.537487687543, 77.4104195740073 10.5359375383704)"
22,59/19,2W,T,DC,26,59/22 - 59/23,343,4.73,FALSE,345.9575195,16°45'19''LT,10.53593754,77.41041957,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4104195740073 10.5359375383704, 77.4096674658358 10.5350497271865)"
23,59/20,,T,DC,26,59/23 - 59/24,134.2018119,2.48,FALSE,340.9106445,8°50'33''RT,10.53504973,77.40966747,GOOD,Available,,RAILWAY ,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4096674658358 10.5350497271865, 77.4085126072168 10.5331597756594)"
24,59/21,,S,DC,26,59/24 - 59/25,250.4081207,3.92,FALSE,329.1345215,,10.53315978,77.40851261,GOOD,Available,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4085126072168 10.5331597756594, 77.4073170125484 10.5310347955673)"
25,59/22,,T,DC,26,59/25 - 59/26,275.1455719,3.85,FALSE,336.104126,25°56'7''RT,10.5310348,77.40731701,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4073170125484 10.5310347955673, 77.4071673955768 10.5285374913364)"
26,59/23,,S,DC,26,59/26 - 59/27,282.8422577,2.87,FALSE,334.421875,0°25'43''LT,10.52853749,77.4071674,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4071673955768 10.5285374913364, 77.4070059601217 10.5261429492384)"
27,59/24,,T,DC,26,59/27 - 59/28,271.5741201,5.82,FALSE,341.8719482,7°10'3''LT,10.52614295,77.40700596,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4070059601217 10.5261429492384, 77.4064343143254 10.5232086963951)"
28,59/25,,S,DC,26,59/28 - 59/29,336.6897202,1.49,FALSE,344.5155029,,10.5232087,77.40643431,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4064343143254 10.5232086963951, 77.4060792569071 10.5213104467839)"
29,59/26,,T,DC,26,59/29 - 59/30,219.632308,0.95,FALSE,344.9962158,17°40'20''RT,10.52131045,77.40607926,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4060792569071 10.5213104467839, 77.4063705280423 10.5189645197242)"
30,59/27,,T,DC,26,59/30 - 59/31,267.5572038,2.09,FALSE,336.104126,6°19'36''RT,10.51896452,77.40637053,GOOD,Available,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4063705280423 10.5189645197242, 77.4069370608776 10.5165872443467)"
31,59/28,,S,DC,26,59/31 - 59/32,276.2908832,4.42,FALSE,333.7008057,,10.51658724,77.40693706,GOOD,Available,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4069370608776 10.5165872443467, 77.4075030069798 10.5143398884683)"
32,59/29,,S,DC,26,59/32 - 59/33,262.3034864,5.02,FALSE,333.7008057,,10.51433989,77.40750301,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4075030069798 10.5143398884683, 77.408151011914 10.511844176799)"
33,59/30,,T,DC,26,59/33 - 59/34,291.152223,3.75,FALSE,347.1590576,32°24'40''LT,10.51184418,77.40815101,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.408151011914 10.511844176799, 77.4074315093457 10.5096106510609)"
34,59/31,,S,DC,26,59/34 - 59/35,265.4225504,2.04,FALSE,337.3057861,0°35'37''RT,10.50961065,77.40743151,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4074315093457 10.5096106510609, 77.4067432712763 10.5073958169668)"
35,59/32,,T,DC,26,59/35 - 59/36,262.425384,2.42,FALSE,344.2752686,3°47'44''LT,10.50739582,77.40674327,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4067432712763 10.5073958169668, 77.4059419613331 10.5053145904093)"
36,59/33,2W,S,DC,26,59/36 - 59/37,252.4649011,5.82,FALSE,349.3221436,0°47'32''LT,10.50531459,77.40594196,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4059419613331 10.5053145904093, 77.4050559103488 10.5031048692762)"
37,59/34,,S,DC,26,59/37 - 59/38,269.0816727,2.47,FALSE,338.0267334,0°5'50''LT,10.50310487,77.40505591,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4050559103488 10.5031048692762, 77.4042605515569 10.5011310148984)"
38,59/35,,T,DC,26,59/38 - 59/39,241.1575335,3.92,FALSE,337.0654297,2°42'2''RT,10.50113101,77.40426055,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4042605515569 10.5011310148984, 77.4033659510314 10.4985687509179)"
39,59/36,,S,DC,26,59/39 - 59/40,305.9940703,4.89,FALSE,342.3526611,0°46'4''LT,10.49856875,77.40336595,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4033659510314 10.4985687509179, 77.4026012700051 10.4964694194495)"
40,59/37,,T,DC,26,59/40 - 59/41,252.9492348,5.25,FALSE,344.7558594,1°16'34''RT,10.49646942,77.40260127,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4026012700051 10.4964694194495, 77.4018678534775 10.4943073913455)"
41,59/38,,S,DC,26,59/41 - 59/42,258.3765992,4.74,FALSE,337.5460205,0°40'38''LT,10.49430739,77.40186785,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4018678534775 10.4943073913455, 77.401039302349 10.491956602782)"
42,59/39,,S,DC,26,59/42 - 59/43,281.5139354,3.23,FALSE,338.0267334,0°10'49''LT,10.4919566,77.4010393,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.401039302349 10.491956602782, 77.4002391658723 10.4897089954465)"
43,59/40,,S,DC,26,59/43 - 59/44,269.7091908,2.57,FALSE,337.5460205,0°9'55''LT,10.489709,77.40023917,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4002391658723 10.4897089954465, 77.3994574695825 10.4875330533832)"
44,59/41,,T,DC,26,59/44 - 59/45,261.5592508,3.46,FALSE,340.1896973,4°53'51''RT,10.48753305,77.39945747,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3994574695825 10.4875330533832, 77.3989848140627 10.4857520665973)"
45,59/42,,S,DC,26,59/45 - 59/46,209.7711837,4.73,FALSE,344.7558594,0°52'19''LT,10.48575207,77.39898481,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3989848140627 10.4857520665973, 77.3985804710537 10.4843169171363)"
46,59/43,,S,DC,26,59/46 - 59/47,170.8740102,2.48,FALSE,341.6315918,1°34'60''RT,10.48431692,77.39858047,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3985804710537 10.4843169171363, 77.3981658183038 10.482672387734)"
47,59/44,2W,T,DC,26,59/47 - 59/48,193.5663927,3.92,FALSE,336.5848389,1°43'20''RT,10.48267239,77.39816582,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3981658183038 10.482672387734, 77.3976289574056 10.4802366066724)"
48,59/45,,S,DC,26,59/48 - 59/49,281.8848705,3.85,FALSE,336.3444824,0°5'9''LT,10.48023661,77.39762896,GOOD,Available,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3976289574056 10.4802366066724, 77.3971315752714 10.4779958724975)"
49,59/46,,S,DC,26,59/49 - 59/50,259.8753851,2.87,FALSE,339.2283936,0°48'46''RT,10.47799587,77.39713158,GOOD,Available,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3971315752714 10.4779958724975, 77.3966792039573 10.4758119676262)"
50,59/47,,S,DC,26,59/50 - 59/51,252.699566,5.82,FALSE,337.0654297,1°14'25''LT,10.47581197,77.3966792,GOOD,Available,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3966792039573 10.4758119676262, 77.3962203785777 10.4738154821097)"
51,59/48,,T,DC,26,59/51 - 59/52,232.5761597,1.49,FALSE,336.3444824,23°36'12''RT,10.47381548,77.39622038,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3962203785777 10.4738154821097, 77.3966502025723 10.4715320840477)"
52,59/49,,S,DC,26,59/52 - 59/53,263.0309737,0.95,FALSE,340.4300537,0°37'51''LT,10.47153208,77.3966502,GOOD,Available,LT - 2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3966502025723 10.4715320840477, 77.3969923518598 10.4695975407958)"
53,59/50,,S,DC,26,59/53 - 59/54,223.3336176,2.09,FALSE,343.5541992,0°38'10''RT,10.46959754,77.39699235,GOOD,Available,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3969923518598 10.4695975407958, 77.397439610213 10.4672226961702)"
54,59/51,,T,DC,26,59/54 - 59/55,273.3293012,4.42,FALSE,343.3138428,28°53'2''LT,10.4672227,77.39743961,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.397439610213 10.4672226961702, 77.3968614265322 10.4654660169035)"
55,59/52,,S,DC,26,59/55 - Gantry,210.4507958,5.02,FALSE,343.3138428,0°14'17''LT,10.46546602,77.39686143,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3968614265322 10.4654660169035, 77.3962494637817 10.4636323917657)"
56,59/53,,S,DC,26,Gantry - ,219.6947471,3.75,FALSE,339.9493408,0°0'28''LT,10.46363239,77.39624946,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3962494637817 10.4636323917657, 77.3959154449403 10.4626320116221)"
57,59/54,,T,DC,26, - ,122.5915879,2.04,FALSE,346.197876,14°45'8''LT,10.46263201,77.39591544,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3959154449403 10.4626320116221, 77.3954739701002 10.461957771331)"
58,59/55,,T,DC,26, - ,94.91083036,2.42,FALSE,346.6784668,4°40'54''RT,10.46195777,77.39547397,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3954739701002 10.461957771331, 77.3953181505203 10.4616711940616)"
59,Gantry,3W,T,H-POLE,12,59/55-gantry,42.0137082,,,359.1755371,,10.46167119,77.39531815,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
