S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 192,3W,T,SC,26,,,,,329.563354,,10.52072296,77.65773299,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6577329915016 10.5207229591906, 77.6580339856445 10.5215189885348)"
2,192/1,,T,SC,26,192-192/1,103,5.01,FALSE,335.410706,"10°45'10"" L",10.52151899,77.65803399,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6580339856445 10.5215189885348, 77.6584479678422 10.5239000357687)"
3,192/2,,S,SC,26,192/1-192/2,272.4136891,7.43,FALSE,331.506256,,10.52390004,77.65844797,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6584479678422 10.5239000357687, 77.6588939689099 10.5263400077819)"
4,192/3,,S,SC,26,192/2-192/3,279.4460073,2.91,FALSE,330.991486,,10.52634001,77.65889397,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6588939689099 10.5263400077819, 77.6592910196632 10.5285929795354)"
5,192/4,,S,SC,26,192/3-192/4,258.129512,4.8,FALSE,331.841217,,10.52859298,77.65929102,GOOD,Available,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6592910196632 10.5285929795354, 77.6596940215677 10.5308550037443)"
6,192/5,,T,SC,26,192/4-192/5,259.2290431,5.27,FALSE,331.016083,"9°28'7"" R",10.530855,77.65969402,GOOD,NO E/W,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6596940215677 10.5308550037443, 77.6603369973599 10.5326550174504)"
7,192/6,,T,SC,26,192/5-192/6,236,1.65,FALSE,329.73056,"3°7'48"" L",10.53265502,77.660337,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6603369973599 10.5326550174504, 77.6612099725753 10.5356020107865)"
8,192/7,,S,SC,26,192/6-192/7,344.9077091,3.09,FALSE,328.813263,,10.53560201,77.66120997,GOOD,Available,"LT - 4NO, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6612099725753 10.5356020107865, 77.6619459874928 10.5381080321967)"
9,192/8,,T,SC,26,192/7-192/8,293.851459,3.44,FALSE,327.309875,"4°33'8"" R",10.53810803,77.66194599,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6619459874928 10.5381080321967, 77.6628529932349 10.5404760036617)"
10,192/9,,S,SC,26,192/8-192/9,285.2896176,1.06,FALSE,326.920715,,10.540476,77.66285299,GOOD,Available,"LT, 400KV",,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6628529932349 10.5404760036617, 77.6638319995254 10.5430280417203)"
11,192/10,,S,SC,26,192/9-192/10,307.1351464,2.5,FALSE,325.139771,,10.54302804,77.663832,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6638319995254 10.5430280417203, 77.6647359877824 10.5454250145703)"
12,192/11,,S,SC,26,192/10-192/11,288.1777226,4.75,FALSE,325.123596,,10.54542501,77.66473599,GOOD,Available,230KV,Road,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6647359877824 10.5454250145703, 77.6656369585543 10.5478199757635)"
13,192/12,,S,SC,26,192/11-192/12,287.853633,5.38,FALSE,326.384949,,10.54781998,77.66563696,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6656369585543 10.5478199757635, 77.6664510089904 10.5499199777841)"
14,192/13,2W,T,SC,26,192/12-192/13,253.9486631,1.95,FALSE,325.330139,"27°27'24"" R",10.54991998,77.66645101,GOOD,Available,,Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6664510089904 10.5499199777841, 77.6662200037389 10.5522690061479)"
15,192/14,,S,SC,26,192/13-192/14,266.2275072,4.99,FALSE,324.002411,,10.55226901,77.66622,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6662200037389 10.5522690061479, 77.6659889984875 10.5545320361852)"
16,192/15,,S,SC,26,192/14-192/15,256.7552854,3.8,FALSE,321.693085,,10.55453204,77.665989,GOOD,Available,,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6659889984875 10.5545320361852, 77.665709964931 10.5570829845964)"
17,192/16,,T,SC,26,192/15-192/16,288.9976893,2.1,FALSE,321.445984,"18°54'20"" L",10.55708298,77.66570996,GOOD,Available,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.665709964931 10.5570829845964, 77.6661630067974 10.5594070348888)"
18,192/17,,S,SC,26,192/16-192/17,266.9762344,5.15,FALSE,323.013062,,10.55940703,77.66616301,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6661630067974 10.5594070348888, 77.6666579581797 10.5621179938316)"
19,192/18,,S,SC,26,192/17-192/18,309.9163695,3.71,FALSE,319.885223,,10.56211799,77.66665796,GOOD,Available,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6666579581797 10.5621179938316, 77.6671389956027 10.5647270288318)"
20,192/19,,S,SC,26,192/18-192/19,298.5443401,4.21,FALSE,321.963867,,10.56472703,77.667139,GOOD,Available,,Mud Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6671389956027 10.5647270288318, 77.6676780357956 10.5674249958246)"
21,192/20,,S,SC,26,192/19-192/20,309.4009702,5.9,FALSE,323.130371,,10.567425,77.66767804,GOOD,Available,,Mud Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6676780357956 10.5674249958246, 77.6681910082697 10.5701229628175)"
22,192/21,,S,SC,26,192/20-192/21,308.8603106,2.79,FALSE,322.264557,,10.57012296,77.66819101,GOOD,Available,,Mud Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6681910082697 10.5701229628175, 77.6686500012874 10.5725350230932)"
23,192/22,,S,SC,26,192/21-192/22,276.6676573,3.65,FALSE,319.91449,,10.57253502,77.66865,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6686500012874 10.5725350230932, 77.6691160351037 10.5749910045415)"
24,192/23,2W,T,SC,26,192/22-192/23,281.5878631,1.72,FALSE,318.024048,"16°46'45"" R",10.574991,77.66911604,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6691160351037 10.5749910045415, 77.6703950297087 10.5774309765547)"
25,192/24,,S,SC,26,192/23-192/24,309.2275664,2.33,FALSE,319.752289,,10.57743098,77.67039503,GOOD,Available,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6703950297087 10.5774309765547, 77.6716480404138 10.5797950085252)"
26,192/25,,S,SC,26,192/24-192/25,300.45881,4.15,FALSE,320.343658,,10.57979501,77.67164804,GOOD,Available,400KV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6716480404138 10.5797950085252, 77.6729759853333 10.58229197748)"
27,192/26,,S,SC,26,192/25-192/26,317.3010339,0.83,FALSE,320.414001,,10.58229198,77.67297599,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6729759853333 10.58229197748, 77.6742360368371 10.5846929736435)"
28,192/27,,S,SC,26,192/26-192/27,304.4424049,1.39,FALSE,317.282227,,10.58469297,77.67423604,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6742360368371 10.5846929736435, 77.6754970103502 10.5870829895138)"
29,192/28,,S,SC,26,192/27-192/28,303.410857,3.47,FALSE,316.066467,,10.58708299,77.67549701,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6754970103502 10.5870829895138, 77.6767689641565 10.5895200278609)"
30,192/29,,S,SC,26,192/28-192/29,308.5839839,5.03,FALSE,315.133484,,10.58952003,77.67676896,GOOD,Available,,NH,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6767689641565 10.5895200278609, 77.6780460309237 10.591933010146)"
31,192/30,,T,SC,26,192/29-192/30,306.4797732,5.62,FALSE,311.738953,"0°35'1"" L",10.59193301,77.67804603,GOOD,Available,HT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6780460309237 10.591933010146, 77.6793069950946 10.594375770885991)"
32,192/31,,T,SC,26,192/30-192/31,308.5977342,3.65,FALSE,314,"17°37'5"" R",10.59437577,77.679307,GOOD,Available,,Village Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6793069950946 10.594375770885991, 77.68089152884346 10.595961465261729)"
33,192/32,,T,SC,26,192/31-192/32,251.8055915,4.68,FALSE,315,"24°13'38"" L",10.59596147,77.68089153,GOOD,Available,"LT , HT",Village Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.68089152884346 10.595961465261729, 77.681076 10.596451)"
34,Gantry ( Kalimandayam ),2W,T,H-POLE,15,192/32-Gantry ,65,,,316,,10.596451,77.681076,GOOD,NO E/W,,,SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
