S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY ( KALIMANTHAYAM SS ),,Gantry,12,,,,,318,,10.5963903386145,77.6810247078537,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6810247078537 10.5963903386145, 77.6807559840381 10.5962689686566)"
2,1,T,DC,26,GANTRY -1,35.84834084314268,6.11,"=IF(H7>15,0)",317.531371999999,65°21'38''RT,10.5962689686566,77.6807559840381,GOOD,NO E/W,"LT, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6807559840381 10.5962689686566, 77.6792080141603 10.5975919682532)"
3,2,T,DC+6,31,1-2,227.50452557630328,5.9,"=IF(H8>15,0)",317.943450999999,23°33'29''RT,10.5975919682532,77.6792080141603,GOOD,AVAILABLE,,"NH, CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6792080141603 10.5975919682532, 77.6784470211714 10.5991619825363)"
4,3,S,DC+6,32,2-3,196.22505460051318,4.1,"=IF(H9>15,0)",320.643981999999,,10.5991619825363,77.6784470211714,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6784470211714 10.5991619825363, 77.6778789795935 10.6003129854798)"
5,4,T,DC,26,3-4,145.27358846514755,5.7,"=IF(H10>15,0)",321.470428,140°13'8''LT,10.6003129854798,77.6778789795935,GOOD,AVAILABLE,LT - 5NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6778789795935 10.6003129854798, 77.6783219631761 10.6021030247211)"
6,5,T,DC+6,31,4-5,207.48260913574154,3.4,"=IF(H11>15,0)",323.245789,7°34'21''RT,10.6021030247211,77.6783219631761,GOOD,AVAILABLE,LT,NH,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6783219631761 10.6021030247211, 77.6789439842104 10.6036789901554)"
7,6,S,DC+6,32,5-6,190.76298405268818,6.07,"=IF(H12>15,0)",327.319336,,10.6036789901554,77.6789439842104,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6789439842104 10.6036789901554, 77.6793619897216 10.6047910172492)"
8,7,T,DC,25,6-7,134.82058178346995,4.83,"=IF(H13>15,0)",327.108184999999,0°13'38''RT,10.6047910172492,77.6793619897216,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6793619897216 10.6047910172492, 77.6799540035426 10.6063470337539)"
9,8,S,DC,26,7-8,187.52481046937058,3.79,"=IF(H14>15,0)",328.007506999999,,10.6063470337539,77.6799540035426,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6799540035426 10.6063470337539, 77.6804679818451 10.6077260244637)"
10,9,T,DC,25,8-9,166.18014717751976,6.5,"=IF(H15>15,0)",328.358184999999,31°3'60''RT,10.6077260244637,77.6804679818451,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6804679818451 10.6077260244637, 77.6817779894918 10.6087640393525)"
11,10,S,DC,26,9-10,187.28777014502458,5.25,"=IF(H16>15,0)",328.531371999999,,10.6087640393525,77.6817779894918,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6817779894918 10.6087640393525, 77.6828579977154 10.6096970289945)"
12,11,T,DC,25,10-11,160.50478521322196,3.8,"=IF(H17>15,0)",330.031586,12°11'26''LT,10.6096970289945,77.6828579977154,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6828579977154 10.6096970289945, 77.6841319631785 10.6113889999687)"
13,12,S,DC,26,11-12,237.02353334344988,5.84,"=IF(H18>15,0)",329.160582999999,,10.6113889999687,77.6841319631785,GOOD,AVAILABLE,LT -2NO,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6841319631785 10.6113889999687, 77.6855920068919 10.6132790353149)"
14,13,S,DC,26,12-13,266.79661245428036,6.54,"=IF(H19>15,0)",327.584198,,10.6132790353149,77.6855920068919,GOOD,AVAILABLE,LT -3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6855920068919 10.6132790353149, 77.6863769721239 10.6142560299485)"
15,14,T,DC,25,13-14,141.63863142822203,4.99,"=IF(H20>15,0)",327.893097,1°28'36''RT,10.6142560299485,77.6863769721239,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6863769721239 10.6142560299485, 77.6881629880517 10.6163650006055)"
16,15,T,DC,25,14-15,308.02996916790704,3.1,"=IF(H21>15,0)",330.522919,3°59'39''LT,10.6163650006055,77.6881629880517,GOOD,AVAILABLE,LT -2NO,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6881629880517 10.6163650006055, 77.6893650367856 10.6180039979517)"
17,16,T,DC,25,15-16,227.6339419488813,2.67,"=IF(H22>15,0)",329.650818,17°32'51''LT,10.6180039979517,77.6893650367856,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6893650367856 10.6180039979517, 77.6900260336697 10.6199679616838)"
18,17,S,DC,26,16-17,232.61657973061276,3.51,"=IF(H23>15,0)",328.922791,,10.6199679616838,77.6900260336697,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6900260336697 10.6199679616838, 77.6907750405371 10.6221289839595)"
19,18,S,DC,26,17-18,256.3657052757425,1.15,"=IF(H24>15,0)",327.381683,,10.6221289839595,77.6907750405371,GOOD,AVAILABLE,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6907750405371 10.6221289839595, 77.6915431581437 10.6245469115674)"
20,19,S,DC,26,18-19,284.03663743252883,5.07,"=IF(H25>15,0)",327,,10.6245469115674,77.6915431581437,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6915431581437 10.6245469115674, 77.6923583820462 10.6269070878624)"
21,20,S,DC,26,19-20,279.56947387243315,3.12,"=IF(H26>15,0)",327,,10.6269070878624,77.6923583820462,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6923583820462 10.6269070878624, 77.6928091607987 10.6283126492053)"
22,21,T,DC,25,20-21,166.71892517909365,1.78,"=IF(H27>15,0)",328,20°59'52''RT,10.6283126492053,77.6928091607987,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6928091607987 10.6283126492053, 77.6941848825663 10.6300174444913)"
23,22,S,DC,26,21-22,244.94999751923513,1.4,"=IF(H28>15,0)",326,,10.6300174444913,77.6941848825663,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6941848825663 10.6300174444913, 77.6955887675285 10.6317942403256)"
24,23,S,DC,26,22-23,253.11511997758032,6.31,"=IF(H29>15,0)",325,,10.6317942403256,77.6955887675285,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6955887675285 10.6317942403256, 77.697038333863 10.6335797533392)"
25,24,S,DC,26,23-24,256.9774329599005,2.45,"=IF(H30>15,0)",328,,10.6335797533392,77.697038333863,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.697038333863 10.6335797533392, 77.6982573978602 10.6351142283529)"
26,25,T,DC,25,24-25,219.52061529061604,1.37,"=IF(H31>15,0)",330,15°5'60''RT,10.6351142283529,77.6982573978602,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.6982573978602 10.6351142283529, 77.7005556318908 10.6368110608309)"
27,26,S,DC,26,25-26,317.5054352418891,4.05,"=IF(H32>15,0)",323,,10.6368110608309,77.7005556318908,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7005556318908 10.6368110608309, 77.7027530316263 10.6384545005857)"
28,27,T,DC,25,26-27,305.12781921039675,3.44,"=IF(H33>15,0)",322,24°17'55''LT,10.6384545005857,77.7027530316263,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7027530316263 10.6384545005857, 77.7039132546633 10.6405586097389)"
29,28,S,DC,26,27-28,268.79243937130735,1.77,"=IF(H34>15,0)",320,,10.6405586097389,77.7039132546633,GOOD,AVAILABLE,LT - 3NO,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7039132546633 10.6405586097389, 77.7050995454192 10.6425179634243)"
30,29,S,DC,26,28-29,256.2977996533947,5.99,"=IF(H35>15,0)",316,,10.6425179634243,77.7050995454192,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7050995454192 10.6425179634243, 77.7066016662865 10.6450618710368)"
31,30,S,DC,26,29-30,329.59417822720343,2.6,"=IF(H36>15,0)",315,,10.6450618710368,77.7066016662865,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7066016662865 10.6450618710368, 77.7077242545783 10.6470398325473)"
32,31,S,DC,26,30-31,254.57948538878998,0.48,"=IF(H37>15,0)",311,,10.6470398325473,77.7077242545783,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7077242545783 10.6470398325473, 77.7086704876273 10.6486940011382)"
33,32,T,DC,25,31-32,213.8761007153661,3.56,"=IF(H38>15,0)",310,21°0'36''LT,10.6486940011382,77.7086704876273,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7086704876273 10.6486940011382, 77.7089490182697 10.6505390256643)"
34,33,S,DC,26,32-33,209.98685776219827,4.73,"=IF(H39>15,0)",296.33783,,10.6505390256643,77.7089490182697,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7089490182697 10.6505390256643, 77.7091889921575 10.6523230299353)"
35,34,T,DC,25,33-34,202.70860600439755,6.9,"=IF(H40>15,0)",297.191772,31°27'9''RT,10.6523230299353,77.7091889921575,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7091889921575 10.6523230299353, 77.7104470320045 10.6538580078631)"
36,35,S,DC,26,34-35,222.22355463899387,2.7,"=IF(H41>15,0)",302.625824,,10.6538580078631,77.7104470320045,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7104470320045 10.6538580078631, 77.7119319699704 10.6558290123939)"
37,36,S,DC,26,35-36,275.5850219525416,1.8,"=IF(H42>15,0)",306.075042999999,,10.6558290123939,77.7119319699704,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7119319699704 10.6558290123939, 77.7130320109426 10.6572280358523)"
38,37,T,DC,25,36-37,199.67937337066812,5.2,"=IF(H43>15,0)",302.265686,20°33'33''RT,10.6572280358523,77.7130320109426,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7130320109426 10.6572280358523, 77.7154360245913 10.6586890015751)"
39,38,T,DC,25,37-38,312.4171502665381,2.99,"=IF(H44>15,0)",298.061615,21°23'5''RT,10.6586890015751,77.7154360245913,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7154360245913 10.6586890015751, 77.718278998509 10.6591940112411)"
40,39,S,DC,26,38-39,319.7485153517852,4.38,"=IF(H45>15,0)",294.950195,,10.6591940112411,77.718278998509,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.718278998509 10.6591940112411, 77.7213529776781 10.6596919801086)"
41,40,T,DC,25,39-40,344.5451192546787,3.28,"=IF(H46>15,0)",288.236145,45°42'36''LT,10.6596919801086,77.7213529776781,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7213529776781 10.6596919801086, 77.723022988066 10.6620519887655)"
42,41,T,DC,25,40-41,322.36067531760085,1.37,"=IF(H47>15,0)",285.174438,1°9'7''RT,10.6620519887655,77.723022988066,GOOD,AVAILABLE,,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.723022988066 10.6620519887655, 77.7246400248259 10.6642420124262)"
43,42,S,DC,26,41-42,303.68047937691836,2.1,"=IF(H48>15,0)",283.419281,,10.6642420124262,77.7246400248259,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7246400248259 10.6642420124262, 77.7261240407824 10.6661850214004)"
44,43,S,DC,26,42-43,273.04566077697905,7.01,"=IF(H49>15,0)",282.962616,,10.6661850214004,77.7261240407824,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7261240407824 10.6661850214004, 77.7277770359069 10.6682730372995)"
45,44,S,DC,26,43-44,297.0483770736696,6.41,"=IF(H50>15,0)",282.029143999999,,10.6682730372995,77.7277770359069,GOOD,AVAILABLE,LT -3NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7277770359069 10.6682730372995, 77.7293870318681 10.6703700218349)"
46,45,T,DC,25,44-45,294.95924342342835,4.5,"=IF(H51>15,0)",280.568726,3°3'2''RT,10.6703700218349,77.7293870318681,GOOD,AVAILABLE,,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7293870318681 10.6703700218349, 77.731043966487 10.6723049841821)"
47,46,T,DC,25,45-46,284.1820419444998,0.78,"=IF(H52>15,0)",278.543091,3°37'43''RT,10.6723049841821,77.731043966487,GOOD,AVAILABLE,LT -2NO,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.731043966487 10.6723049841821, 77.7328259591013 10.6741370167583)"
48,47,S,DC,26,46-47,284.9010872645232,1.95,"=IF(H53>15,0)",280.457062,,10.6741370167583,77.7328259591013,GOOD,AVAILABLE,LT,VILLAGE ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7328259591013 10.6741370167583, 77.7351583074778 10.6763624958693)"
49,48,S,DC,26,47-48,358.3067966167716,6.1,"=IF(H54>15,0)",275,,10.6763624958693,77.7351583074778,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7351583074778 10.6763624958693, 77.7373240236192 10.6785027310252)"
50,49,T,DC,25,48-49,338.6769677561901,2.08,"=IF(H55>15,0)",273,11°4'11''LT,10.6785027310252,77.7373240236192,GOOD,AVAILABLE,LT,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7373240236192 10.6785027310252, 77.7389993984252 10.6809635739773)"
51,50,T,DC,25,49-50,331.8929137603338,1.33,"=IF(H56>15,0)",271,3°4'57''RT,10.6809635739773,77.7389993984252,GOOD,AVAILABLE,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7389993984252 10.6809635739773, 77.7408480271697 10.6833866145461)"
52,51,S,DC,26,50-51,339.5024676140611,3.07,"=IF(H57>15,0)",271,,10.6833866145461,77.7408480271697,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7408480271697 10.6833866145461, 77.7424192149192 10.6854327209293)"
53,52,S,DC,26,51-52,287.90256591788625,2.63,"=IF(H58>15,0)",272,,10.6854327209293,77.7424192149192,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7424192149192 10.6854327209293, 77.7440088428556 10.6874876283109)"
54,53,T,DC,25,52-53,289.9009049553749,2.4,"=IF(H59>15,0)",275,4°59'24''LT,10.6874876283109,77.7440088428556,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7440088428556 10.6874876283109, 77.7450649626553 10.6891316547989)"
55,54,S,DC,26,53-54,219.1046948083906,5.19,"=IF(H60>15,0)",271,,10.6891316547989,77.7450649626553,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7450649626553 10.6891316547989, 77.7459171507507 10.6904522236436)"
56,55,T,DC,25,54-55,176.9117802484838,1.66,"=IF(H61>15,0)",274,9°59'49''LT,10.6904522236436,77.7459171507507,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7459171507507 10.6904522236436, 77.7468506433069 10.6926755234599)"
57,56,S,DC,26,55-56,269.97694368157653,4.02,"=IF(H62>15,0)",272,,10.6926755234599,77.7468506433069,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7468506433069 10.6926755234599, 77.7479241974651 10.6952408887445)"
58,57,S,DC,26,56-57,310.82635679804036,3.1,"=IF(H63>15,0)",269,,10.6952408887445,77.7479241974651,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7479241974651 10.6952408887445, 77.748782755807 10.6972569879144)"
59,58,S,DC,26,57-58,245.65201765409216,6.08,"=IF(H64>15,0)",271,,10.6972569879144,77.748782755807,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.748782755807 10.6972569879144, 77.7497546374797 10.6996786873787)"
60,59,S,DC,26,58-59,291.9063661496698,5.61,"=IF(H65>15,0)",272,,10.6996786873787,77.7497546374797,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7497546374797 10.6996786873787, 77.7506438735872 10.7020559627562)"
61,60,T,DC,25,59-60,284.07550475677607,3.75,"=IF(H66>15,0)",272,16°14'58''LT,10.7020559627562,77.7506438735872,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7506438735872 10.7020559627562, 77.7507693506777 10.703807529062)"
62,61,S,DC,26,60-61,197.87086269974392,1.88,"=IF(H67>15,0)",269,,10.703807529062,77.7507693506777,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7507693506777 10.703807529062, 77.7509496454149 10.705567644909)"
63,62,T,DC,25,61-62,199.32848612577084,1.2,"=IF(H68>15,0)",266,15°30'29''RT,10.705567644909,77.7509496454149,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7509496454149 10.705567644909, 77.7516414877027 10.7073232345283)"
64,63,T,DC,25,62-63,212.06784965706993,0.59,"=IF(H69>15,0)",262,46°54'14''RT,10.7073232345283,77.7516414877027,GOOD,AVAILABLE,LT -2NO,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7516414877027 10.7073232345283, 77.7540984749794 10.7082952838391)"
65,64,T,DC,25,63-64,293.1964844234311,2.79,"=IF(H70>15,0)",259,24°12'49''RT,10.7082952838391,77.7540984749794,GOOD,AVAILABLE,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7540984749794 10.7082952838391, 77.7557513024657 10.708226468414)"
66,65,T,DC,25,64-65,184.5999342732991,1.58,"=IF(H71>15,0)",262,1°0'17''LT,10.708226468414,77.7557513024657,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7557513024657 10.708226468414, 77.7575047966092 10.7081838883459)"
67,66,T,DC,25,65-66,195.51808270352123,2.03,"=IF(H72>15,0)",261,82°7'30''LT,10.7081838883459,77.7575047966092,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.7575047966092 10.7081838883459, 77.757535809651 10.7083715591579)"
68,GANTRY ( VADUGAPATTY SS ),T,Gantry,12,66-GANTRY ,24.54943492261342,,,262,,10.7083715591579,77.757535809651,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G73),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
