S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (Mtr),Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken, etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain / Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1, T02 ( 94A) ,3W,T,DB,28,,,0.83,FALSE,408.679291,,9.833694444,77.32311111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3231111111111 9.833694444444445, 77.32294444444445 9.834138888888889)"
2, T04,,T,DC,28, T02- T04,52.36486014,6.42,FALSE,409.4953,"26°1'48"" L",9.834138889,77.32294444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32294444444445 9.834138888888889, 77.32427777777778 9.835583333333334)"
3, T05,,T,DC,28, T04- T05,218.8414744,1.08,0,412.896942,"24°35'24""R",9.835583333,77.32427778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32427777777778 9.835583333333334, 77.32630555555555 9.836416666666667)"
4, T06,,T,DC,28, T05- T06,240.2105987,0.65,0,413.171265,"33°51'0""L",9.836416667,77.32630556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32630555555555 9.836416666666667, 77.32766666666666 9.838472222222222)"
5, T07,,T,DB,28, T06- T07,271.4557505,1.1,FALSE,411.587585,"6°12'0"" R",9.838472222,77.32766667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32766666666666 9.838472222222222, 77.32875 9.839805555555555)"
6, T08,2W,T,DC,28, T07- T08,188.4170287,0.75,FALSE,415.632599,"29°3'36"" L",9.839805556,77.32875,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32875 9.839805555555555, 77.32880555555555 9.840111111111112)"
7, T09,,T,H-POLE,28, T08- T09,36.0405307,NIL,FALSE,416.177795,"8°16'48"" L",9.840111111,77.32880556,Good,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32880555555555 9.840111111111112, 77.32880555555555 9.840472222222223)"
8, T10,,T,H-POLE,28, T09- T10,38.65048745,NIL,FALSE,417.264771,"4°3'0"" L",9.840472222,77.32880556,Good,No E/W,110kV Theni - Periyar III,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32880555555555 9.840472222222223, 77.32880555555555 9.840694444444445)"
9, T11,2W,T,DB,28, T10- T11,25.47835225,0.25,FALSE,417.771637,"16°52'12"" R",9.840694444,77.32880556,Good,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32880555555555 9.840694444444445, 77.32947222222222 9.843111111111112)"
10, T12,,S,DA,26, T11- T12,275.6627068,0.48,FALSE,420.044434,,9.843111111,77.32947222,Good,Available,LT,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32947222222222 9.843111111111112, 77.33 9.845111111111112)"
11, T13,,S,DA,26, T12- T13,229.81149,0.16,FALSE,423.764008,,9.845111111,77.33,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33 9.845111111111112, 77.33063888888888 9.847416666666668)"
12, T14,,S,DA,26, T13- T14,265.0798596,0.7,FALSE,427.266632,,9.847416667,77.33063889,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33063888888888 9.847416666666668, 77.33144444444444 9.850444444444443)"
13, T15,,T,DB,28, T14- T15,344.4220678,0.54,FALSE,431.600769,"2°49'12"" L",9.850444444,77.33144444,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33144444444444 9.850444444444443, 77.33188888888888 9.852472222222222)"
14, T16,,S,DA,26, T15- T16,231.9705241,2.55,FALSE,431.739075,,9.852472222,77.33188889,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33188888888888 9.852472222222222, 77.33227777777778 9.854388888888888)"
15, T17,,S,DA,26, T16- T17,214.7919999,0.85,FALSE,430.895264,,9.854388889,77.33227778,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33227777777778 9.854388888888888, 77.33274999999999 9.856555555555556)"
16, T18,,T,DB,28, T17- T18,245.2011956,1.79,FALSE,426.943756,"11°38'24"" R",9.856555556,77.33275,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33274999999999 9.856555555555556, 77.33274999999999 9.858444444444444)"
17, T19,,S,DA,26, T18- T19,208.6996866,0.9,FALSE,428.44986,,9.858444444,77.33275,Good,Available,,,Forest,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33274999999999 9.858444444444444, 77.33277777777778 9.860027777777777)"
18, T20,,T,DB,28, T19- T20,174.7237295,1.82,FALSE,424.020813,"5°11'24"" L",9.860027778,77.33277778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33277777777778 9.860027777777777, 77.3326111111111 9.861666666666666)"
19, T21,,S,DA+6,26, T20- T21,182.9095517,1.46,FALSE,420.083374,,9.861666667,77.33261111,Good,Available,,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3326111111111 9.861666666666666, 77.3325 9.862916666666667)"
20, T22,2W,T,DB+9,37, T21- T22,140.2026627,1.99,FALSE,417.616547,"3°19'48"" R",9.862916667,77.3325,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.3325 9.862916666666667, 77.33274999999999 9.864555555555555)"
21, T23,,S,DA,26, T22- T23,182.3388725,3.24,FALSE,413.213715,,9.864555556,77.33275,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33274999999999 9.864555555555555, 77.33302777777777 9.866222222222222)"
22, T24,,T,DB,28, T23- T24,186.098533,1.38,FALSE,409.187988,"2°52'48"" R",9.866222222,77.33302778,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33302777777777 9.866222222222222, 77.33341666666666 9.868166666666667)"
23, T25,,S,DA,26, T24- T25,221.7844406,0.3,FALSE,406.330475,,9.868166667,77.33341667,Good,Available,LT,ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33341666666666 9.868166666666667, 77.33375 9.869916666666667)"
24, T26,,S,DA,26, T25- T26,197.3522242,0.32,FALSE,403.605865,,9.869916667,77.33375,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33375 9.869916666666667, 77.33408333333333 9.871694444444445)"
25, T27,,T,DC,28, T26- T27,199.2551718,0.58,FALSE,401.035675,"37°29'24"" L",9.871694444,77.33408333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33408333333333 9.871694444444445, 77.33319444444444 9.873444444444445)"
26, T28,,S,DA,26, T27- T28,216.5273467,1.07,FALSE,404.396606,,9.873444444,77.33319444,Good,Available,"LT, 11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33319444444444 9.873444444444445, 77.33227777777778 9.875277777777779)"
27, T29,,S,DA,26, T28- T29,227.9845329,0.67,FALSE,405.802063,,9.875277778,77.33227778,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33227777777778 9.875277777777779, 77.33130555555555 9.87711111111111)"
28, T30,,T,DB,28, T29- T30,229.2872264,0.58,FALSE,404.454346,"32°1'12"" L",9.877111111,77.33130556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33130555555555 9.87711111111111, 77.33005555555555 9.87786111111111)"
29, T31,,T,DB,28, T30- T31,159.274994,0.56,FALSE,400.687042,"29°8'60"" L",9.877861111,77.33005556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.33005555555555 9.87786111111111, 77.32741666666666 9.877944444444445)"
30, T32,,T,DB,28, T31- T32,288.9379759,0.39,FALSE,399.925507,"33°24'36"" R",9.877944444,77.32741667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32741666666666 9.877944444444445, 77.32619444444444 9.878805555555555)"
31, T33,,S,DA,26, T32- T33,163.3832638,0.38,FALSE,398.371094,,9.878805556,77.32619444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32619444444444 9.878805555555555, 77.32488888888888 9.879777777777779)"
32, T34,,T,DB,28, T33- T34,180.9191349,0.67,FALSE,397.438385,"15°13'12"" R",9.879777778,77.32488889,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32488888888888 9.879777777777779, 77.32316666666667 9.881972222222222)"
33, T35,2W,T,DB+6,34, T34- T35,308.0052968,2.38,FALSE,397.02298,"0°4'48"" R",9.881972222,77.32316667,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32316666666667 9.881972222222222, 77.32244444444444 9.882916666666667)"
34, T36,,T,DB,28, T35- T36,131.7865311,4.11,FALSE,396.750305,"0°57'0"" R",9.882916667,77.32244444,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32244444444444 9.882916666666667, 77.32063888888888 9.885305555555554)"
35, T37,,S,DA,26, T36- T37,329.2032599,0.38,FALSE,394.28009,,9.885305556,77.32063889,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.32063888888888 9.885305555555554, 77.319 9.8875)"
36, T38,,S,DA,26, T37- T38,302.1814072,1.17,FALSE,395.04776,,9.8875,77.319,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.319 9.8875, 77.31752777777777 9.8895)"
37, T39,,S,DA,26, T38- T39,273.8902692,4.98,FALSE,393.884705,,9.8895,77.31752778,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31752777777777 9.8895, 77.31597222222221 9.891638888888888)"
38, T40,,T,DB,28, T39- T40,291.3746328,0.85,FALSE,393.151428,"1°3'36"" R",9.891638889,77.31597222,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31597222222221 9.891638888888888, 77.31436111111111 9.893916666666666)"
39, T41,,T,DB,28, T40- T41,308.2145525,0.33,FALSE,395.68988,"30°25'48""L",9.893916667,77.31436111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31436111111111 9.893916666666666, 77.31333333333333 9.894361111111111)"
40, T42,,T,DB,28, T41- T42,121.8257755,0.46,FALSE,392.286804,"10°25'48"" L",9.894361111,77.31333333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31333333333333 9.894361111111111, 77.31130555555555 9.89486111111111)"
41, T43,,T,DB,28, T42- T43,230.029851,0.3,FALSE,393.809906,"14°7'12"" R",9.894861111,77.31130556,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.31130555555555 9.89486111111111, 77.309 9.896083333333333)"
42, T44,,S,DA,26, T43- T44,286.9345753,0.24,FALSE,392.701233,,9.896083333,77.309,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.309 9.896083333333333, 77.30783333333333 9.896694444444444)"
43, T45,,T,DB,28, T44- T45,144.5208111,1.57,FALSE,393.035736,"32°59'53"" L",9.896694444,77.30783333,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30783333333333 9.896694444444444, 77.30538888888888 9.896972222222221)"
44, T46,,T,DB,28, T45- T46,272.1125673,0.9,FALSE,394.946625,"18°51'36"" L",9.896972222,77.30538889,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30538888888888 9.896972222222221, 77.30316666666667 9.8965)"
45, T47,,T,DB,28, T46- T47,247.4325519,0.57,FALSE,395.74585,"8°58'12"" R",9.8965,77.30316667,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30316666666667 9.8965, 77.30125 9.896388888888888)"
46, T48,,T,DB,28, T47- T48,210.5632038,0.99,FALSE,398.656891,"24°30'36"" R",9.896388889,77.30125,Good,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30125 9.896388888888888, 77.30011111111111 9.896805555555556)"
47, T49,,T,DB,28, T48- T49,136.025896,4.29,FALSE,398.90329,"84°58'12"" R",9.896805556,77.30011111,Good,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.30011111111111 9.896805555555556, 77.30022222222222 9.89725)"
48,Thevaram SS,2W,T,H-POLE,12, T49- Tgy,49.99234431,,,398.013733,,9.89725,77.30022222,Good,No E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL LENGTH,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note: Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
"Earth wire is not available at T.No 8 - 11 & 49 - Gantry (Thevaram SS), due to clearance issue and there is no provision for fixing the OPGW at  H-Pole ( Rail Pole). So we are proposing ADSS cable.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
For M/S Sterlite Power Transmission Limited,,,,,,,,,,,,,,For M/S TANTRANSCO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
