S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation(m),"Deviation Angle 
(Degrees)",Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
85,83/2,3W,T,DB+0,22,83/1 -83/2,242,2.91,FALSE,322.1650391,9°30'15''RT,10.43538144,77.81103783,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.811037832871 10.4353814385831, 77.8134659025818 10.4353772476315)"
86,3,,S,DA+0,24,6-7,270,2.95,FALSE,317.3586426,,10.43537725,77.8134659,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8134659025818 10.4353772476315, 77.8157454449683 10.4353753197938)"
87,4,,S,DA+0,24,7-8,254,7.27,FALSE,306.5438232,,10.43537532,77.81574544,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8157454449683 10.4353753197938, 77.8182505443692 10.4353717155754)"
88,5,,S,DA+0,24,8-9,278,3.04,FALSE,307.7454834,,10.43537172,77.81825054,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8182505443692 10.4353717155754, 77.8206817153841 10.435362579301)"
89,6,,T,DB+0,22,9-10,270,4.56,FALSE,312.3116455,1°5'22''RT,10.43536258,77.82068172,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8206817153841 10.435362579301, 77.8232307359576 10.4353049956262)"
90,7,,S,DA+0,24,10-DP 1,283,1.14,FALSE,312.0712891,,10.435305,77.82323074,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8232307359576 10.4353049956262, 77.8258171398192 10.4352579731494)"
91,8,,S,DA+0,24,DP 1-DP 2,287,3.9,FALSE,307.0244141,,10.43525797,77.82581714,Good,Good,2-LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8258171398192 10.4352579731494, 77.8277873061597 10.4352124594151)"
92,9,,S,DA+0,24,DP 2-11,220,1.32,FALSE,302.2178955,,10.43521246,77.82778731,Good,Good,22KV-LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8277873061597 10.4352124594151, 77.8302754741162 10.4351786803454)"
93,10,,T,DC+0,22,11-12,277,6.34,FALSE,299.3338623,24°23'20''LT,10.43517868,77.83027547,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8302754741162 10.4351786803454, 77.8306058887392 10.4353215917944)"
94,DP 1,,T,DC+0,22,12-13,44,1.47,FALSE,302.458252,28°42'22''RT,10.43532159,77.83060589,Good,Good,400KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8306058887392 10.4353215917944, 77.8308941423892 10.4352961108088)"
95,DP 2,,T,DB+0,22,13-14,36,3.94,FALSE,302.458252,9°39'45''LT,10.43529611,77.83089414,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8308941423892 10.4352961108088, 77.8311957232654 10.4353199154138)"
96,11,2W,T,DB+0,22,14-15,38,1.41,FALSE,300.0550537,13°45'21''LT,10.43531992,77.83119572,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8311957232654 10.4353199154138, 77.8334858268499 10.4360702633857)"
97,12,,S,DA+0,24,15-DP 1,268,5.14,FALSE,303.4195557,,10.43607026,77.83348583,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8334858268499 10.4360702633857, 77.8356726653873 10.4367761034518)"
98,13,,S,DA+0,24,DP 1-DP 2,256,2.65,FALSE,306.5438232,,10.4367761,77.83567267,Good,Good,LT,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8356726653873 10.4367761034518, 77.8373736049979 10.4373213462531)"
99,14,,S,DA+0,24,DP 2-16,200,3.11,FALSE,308.2260742,,10.43732135,77.8373736,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8373736049979 10.4373213462531, 77.8392399195581 10.4379105940461)"
100,15,2W,T,DB+0,22,16-83/16/1 LILO REDIYARCHATRAM,219,5.6,FALSE,313.2729492,5°34'57''LT,10.43791059,77.83923992,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8392399195581 10.4379105940461, 77.8395537380129 10.4380442015826)"
101,DP 1,,T,DB+0,22,83/16/1 LILO REDIYARCHATRAM-17,42,3.6,FALSE,308.706665,0°59'1''RT,10.4380442,77.83955374,Good,Good,400KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8395537380129 10.4380442015826, 77.8398214560002 10.4381528310477)"
102,DP 2,,T,DC+0,22,17-18,36,4.58,FALSE,308.706665,16°52'8''LT,10.43815283,77.83982146,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8398214560002 10.4381528310477, 77.8401206061244 10.438393978402)"
103,16,,T,DC+0,22,18-19,47,2.12,FALSE,308.706665,25°29'21''RT,10.43839398,77.84012061,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8401206061244 10.438393978402, 77.8410297073423 10.4386128298938)"
104,83/16/1 LILO REDIYARCHATRAM,3W,T,DC+0,22,19-20,107,5.61,FALSE,,18°47'27''LT,10.43861283,77.84102971,Good,Good,,,,LILO REDDIYARCHATRAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8410297073423 10.4386128298938, 77.8415848407894 10.438962355256)"
105,17,,T,DB+0,22,20-21,77,3.98,FALSE,303.4195557,6°24'29''RT,10.43896236,77.84158484,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8415848407894 10.438962355256, 77.8436125908046 10.4399435408413)"
106,18,,T,DC+0,22,21-22,252,4.72,FALSE,294.0467529,32°37'14''LT,10.43994354,77.84361259,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8436125908046 10.4399435408413, 77.8450070042163 10.4422110971063)"
107,19,,T,DD+0,24,22-23,299,4.87,FALSE,292.364502,35°26'27''RT,10.4422111,77.845007,Good,Good,"2-22KV,LT","ROAD, RAILWAY CROSSING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8450070042163 10.4422110971063, 77.8473067469894 10.443188175559)"
108,20,,S,DA+0,24,23-24,278,4.19,FALSE,285.8756104,,10.44318818,77.84730675,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8473067469894 10.443188175559, 77.8493449743837 10.4440545290708)"
109,21,,S,DA+0,24,24-DP 1,247,9.35,FALSE,288.2789307,,10.44405453,77.84934497,Good,Good,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8493449743837 10.4440545290708, 77.8510710597038 10.4447721038013)"
110,22,,T,DC+0,22,DP 1-DP 2,209,9.26,FALSE,287.5578613,32°22'6''LT,10.4447721,77.85107106,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8510710597038 10.4447721038013, 77.8525113221257 10.44681946747)"
111,23,,S,DA+0,24,DP 2-25,281,3.65,FALSE,288.9998779,,10.44681947,77.85251132,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8525113221257 10.44681946747, 77.8534637577831 10.4482010565698)"
112,24,,T,DC+0,22,25-26,190,5.32,FALSE,291.1628418,25°29'57''LT,10.44820106,77.85346376,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8534637577831 10.4482010565698, 77.8535800985991 10.4489441122859)"
113,DP 1,,T,DD+0,24,26-27,88,6.32,FALSE,291.4030762,44°54'50''RT,10.44894411,77.8535801,Good,Good,230KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8535800985991 10.4489441122859, 77.8537244349718 10.4490489698946)"
114,DP 2,,T,DC+0,22,27-28,24,5.89,FALSE,291.4030762,15°37'55''RT,10.44904897,77.85372443,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8537244349718 10.4490489698946, 77.8540186397731 10.4491586890071)"
115,25,,T,DD+0,24,28-29,39,1.21,FALSE,292.8450928,66°32'17''LT,10.44915869,77.85401864,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8540186397731 10.4491586890071, 77.8541302029043 10.4514026083052)"
116,26,,S,DA+0,24,29-30,254,3.33,FALSE,294.5273438,,10.45140261,77.8541302,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8541302029043 10.4514026083052, 77.8542488068342 10.4544925969094)"
117,27,,S,DA+0,24,30-31,348,2.12,FALSE,283.7125244,,10.4544926,77.85424881,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8542488068342 10.4544925969094, 77.8543734457343 10.4572002869099)"
118,28,2W,T,DB+0,22,31-32,306,5.63,FALSE,286.3563232,13°25'5''RT,10.45720029,77.85437345,Good,Good,LT,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8543734457343 10.4572002869099, 77.85514684394 10.4598652292042)"
119,29,,S,DA+0,24,32-33,313,0.56,FALSE,292.364502,,10.45986523,77.85514684,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85514684394 10.4598652292042, 77.8557387739419 10.4619661532342)"
120,30,,T,DB+0,22,33-34,247,0.86,FALSE,293.0854492,4°55'53''RT,10.46196615,77.85573877,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8557387739419 10.4619661532342, 77.8564322087913 10.4638005327433)"
121,31,,S,DA+0,24,34-35,222,1.12,FALSE,292.364502,,10.46380053,77.85643221,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8564322087913 10.4638005327433, 77.8573488537222 10.466167749837)"
122,32,,S,DA+0,24,35-36,286,9.25,FALSE,289.4804688,,10.46616775,77.85734885,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8573488537222 10.466167749837, 77.8582207392901 10.468443185091)"
123,33,,S,DA+0,24,36-37,275,3.6,FALSE,294.7677002,,10.46844319,77.85822074,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8582207392901 10.468443185091, 77.8592264838516 10.4711251426488)"
124,34,,T,DB+0,22,37-38,322,2.85,FALSE,292.6047363,0°57'19''RT,10.47112514,77.85922648,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8592264838516 10.4711251426488, 77.8600386064499 10.4731848277151)"
125,35,,S,DA+0,24,38-39,250,3.16,FALSE,289.4804688,,10.47318483,77.86003861,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8600386064499 10.4731848277151, 77.8609088156372 10.4754165932536)"
126,36,2W,T,DB+0,22,39-40,270,2.85,FALSE,290.4418945,6°45'41''RT,10.47541659,77.86090882,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8609088156372 10.4754165932536, 77.8619791008532 10.4774202872067)"
127,37,,S,DA+0,24,40-41,256,3.32,FALSE,289.2402344,,10.47742029,77.8619791,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8619791008532 10.4774202872067, 77.8629653993994 10.4792433511465)"
128,38,,S,DA+0,24,41-42,234,2.6,FALSE,289.2402344,,10.47924335,77.8629654,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8629653993994 10.4792433511465, 77.8639774303883 10.481131458655)"
129,39,,S,DA+0,24,42-43,242,3.65,FALSE,285.6352539,,10.48113146,77.86397743,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8639774303883 10.481131458655, 77.8651805687695 10.4833392519503)"
130,40,,S,DA+0,24,43-44,283,3.18,FALSE,290.9224854,,10.48333925,77.86518057,Good,Good,400KV,,,THAPAKUNDU-ANIKADAVU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8651805687695 10.4833392519503, 77.8662747424095 10.4853188898414)"
131,41,,S,DA+0,24,44-45,255,4.12,FALSE,286.8369141,,10.48531889,77.86627474,Good,Good,765KV,,,POWERGRID,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8662747424095 10.4853188898414, 77.8673262521624 10.4873350728303)"
132,42,,S,DA+0,24,45-46,256,4.96,FALSE,295.4886475,,10.48733507,77.86732625,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8673262521624 10.4873350728303, 77.8683873172849 10.4892599768936)"
133,43,,S,DA+0,24,46-47,248,1.38,FALSE,287.0772705,,10.48925998,77.86838732,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8683873172849 10.4892599768936, 77.8693500626832 10.4910518601536)"
134,44,2W,T,DB+0,22,47-48,230,4.8,FALSE,290.9224854,0°15'26''RT,10.49105186,77.86935006,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8693500626832 10.4910518601536, 77.8699919488281 10.4922337085008)"
135,45,,T,DB+0,22,48-49,153,5.16,FALSE,282.2706299,10°17'56''RT,10.49223371,77.86999195,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8699919488281 10.4922337085008, 77.8713587019592 10.4939307086169)"
136,46,,S,DA+0,24,49-50,245,5.86,FALSE,271.4559326,,10.49393071,77.8713587,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8713587019592 10.4939307086169, 77.8727126307785 10.4955498408526)"
137,47,,S,DA+0,24,50-51,238,2.36,FALSE,268.8123779,,10.49554984,77.87271263,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8727126307785 10.4955498408526, 77.8741435054689 10.4972843918949)"
138,48,,S,DA+0,24,51-52,253,1.46,FALSE,265.9283447,,10.49728439,77.87414351,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8741435054689 10.4972843918949, 77.8758410923182 10.4993323422968)"
139,49,,S,DA+0,24,52-DP 1,298,5.56,0,261.6025391,,10.49933234,77.87584109,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8758410923182 10.4993323422968, 77.877531806007 10.5013748444616)"
140,50,,T,DB+0,22,DP 1-DP 2,297,7.12,0,260.1605225,14°38'17''LT,10.50137484,77.87753181,Good,Good,"LT,22KV",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.877531806007 10.5013748444616, 77.8785490337759 10.5035648681223)"
141,51,,S,DA+0,24,DP 2-53,272,6.8,FALSE,258.237915,,10.50356487,77.87854903,Good,Good,2-LT,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8785490337759 10.5035648681223, 77.8795981965959 10.5058545526117)"
142,52,,T,DD+0,24,53-54,284,5.62,FALSE,255.3540039,49°9'22''RT,10.50585455,77.8795982,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8795981965959 10.5058545526117, 77.8793578874319 10.5063775833696)"
143,DP 1,,T,DB+0,22,54-55,68,NIL,FALSE,253.9121094,4°21'27''RT,10.50637758,77.87935789,Good,Good,110KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8793578874319 10.5063775833696, 77.8794252779334 10.5061952769756)"
144,DP 2,,T,DB+0,22,55-56,26,NIL,FALSE,255.8347168,14°28'21''RT,10.50619528,77.87942528,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8794252779334 10.5061952769756, 77.8793744836002 10.5067059863358)"
145,53,2W,T,DB+0,22,56-57,62,3.86,FALSE,252.2297363,0°23'54''RT,10.50670599,77.87937448,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8793744836002 10.5067059863358, 77.8792209271341 10.5083683691918)"
146,54,,T,DB+0,22,57-58,190,4.23,FALSE,253.9121094,12°51'51''LT,10.50836837,77.87922093,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8792209271341 10.5083683691918, 77.8794355038553 10.5104187503457)"
147,55,,T,DC+0,22,58-59,234,3.24,FALSE,253.9121094,15°35'45''RT,10.51041875,77.8794355,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8794355038553 10.5104187503457, 77.8802891168743 10.5125623382627)"
148,56,,S,DA+0,24,59-60,260,4.32,FALSE,257.0362549,,10.51256234,77.88028912,Good,Good,"LT,22KV",NH ROAD,,OTTANCHATRAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8802891168743 10.5125623382627, 77.8810802008956 10.5144978035241)"
149,57,,S,DA+0,24,60-61,236,6.1,FALSE,260.8814697,,10.5144978,77.8810802,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8810802008956 10.5144978035241, 77.881517233327 10.5156332161277)"
150,58,,T,DB+0,22,61-62,139,5.12,FALSE,256.7958984,12°2'35''RT,10.51563322,77.88151723,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.881517233327 10.5156332161277, 77.882685419172 10.517420489341)"
151,59,,T,DC+0,22,62-63,241,2.13,FALSE,262.8040771,25°51'33''LT,10.51742049,77.88268542,Good,Good,"22KV,LT",THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.882685419172 10.517420489341, 77.8829822223633 10.5197999440133)"
152,60,,S,DA+0,24,63-64,271,3.21,FALSE,255.1136475,,10.51979994,77.88298222,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8829822223633 10.5197999440133, 77.883258992806 10.5221892055124)"
153,61,,S,DA+0,24,64-65,272,3.88,FALSE,255.8347168,,10.52218921,77.88325899,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.883258992806 10.5221892055124, 77.8835811931639 10.5248188599944)"
154,62,,S,DA+0,24,65-66,299,4.36,FALSE,259.4395752,,10.52481886,77.88358119,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8835811931639 10.5248188599944, 77.8837297204881 10.5262972600758)"
155,63,,T,DC+0,22,66-67,170,3.55,FALSE,257.2766113,29°1'16''RT,10.52629726,77.88372972,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8837297204881 10.5262972600758, 77.8853512834757 10.5286147724837)"
156,64,,S,DA+0,24,67-68,317,1.8,FALSE,254.873291,,10.52861477,77.88535128,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8853512834757 10.5286147724837, 77.8866856824606 10.5305693484842)"
157,65,,S,DA+0,24,68-69,266,1.96,FALSE,257.9975586,,10.53056935,77.88668568,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8866856824606 10.5305693484842, 77.8880944289267 10.5326323863118)"
158,66,,T,DD+0,24,69-70,281,1.3,FALSE,259.1992188,51°57'26''RT,10.53263239,77.88809443,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8880944289267 10.5326323863118, 77.8877288103103 10.5338945332914)"
159,67,,S,DA+0,24,70-71,150,2.21,FALSE,258.4782715,,10.53389453,77.88772881,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8877288103103 10.5338945332914, 77.8872635308653 10.5353889428079)"
160,68,2W,T,DC+0,22,71-72,178,3.12,FALSE,258.9588623,33°7'34''LT,10.53538894,77.88726353,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8872635308653 10.5353889428079, 77.8881805110722 10.5377839040011)"
161,69,,S,DA+0,24,72-73,289,4.8,FALSE,248.144165,,10.5377839,77.88818051,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8881805110722 10.5377839040011, 77.889057258144 10.5400399770587)"
162,70,,S,DA+0,24,73-74,273,5.2,FALSE,255.3540039,,10.54003998,77.88905726,Good,Good,LT,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.889057258144 10.5400399770587, 77.8900042455643 10.542535688728)"
163,71,,S,DA+0,24,74-75,301,2.99,FALSE,251.508667,,10.54253569,77.89000425,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8900042455643 10.542535688728, 77.8908739518374 10.5448002275079)"
164,72,,S,DA+0,24,75-76,274,2.18,FALSE,260.6411133,,10.54480023,77.89087395,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8908739518374 10.5448002275079, 77.8916171751916 10.5467897560447)"
165,73,,S,DA+0,24,76-77,240,2.65,FALSE,260.4008789,,10.54678976,77.89161718,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8916171751916 10.5467897560447, 77.8924505040049 10.5488734133541)"
166,74,,T,DB+0,22,77-78,253,3.96,FALSE,264.0057373,4°33'40''LT,10.54887341,77.8924505,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8924505040049 10.5488734133541, 77.89320663549 10.5513160675764)"
167,75,,S,DA+0,24,78-79,288,7.62,FALSE,262.5637207,,10.55131607,77.89320664,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89320663549 10.5513160675764, 77.8940092865377 10.5537798441946)"
168,76,,S,DA+0,24,79-80,292,2.18,FALSE,263.28479,,10.55377984,77.89400929,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8940092865377 10.5537798441946, 77.8947279509156 10.5560454726219)"
169,77,,S,DA+0,24,80-81,268,2.68,FALSE,263.28479,,10.55604547,77.89472795,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8947279509156 10.5560454726219, 77.8954740241169 10.5583697743713)"
170,78,2W,T,DB+0,22,81-82,276,1.76,FALSE,261.8427734,5°58'6''LT,10.55836977,77.89547402,Good,Good,"22KV,LT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8954740241169 10.5583697743713, 77.8959665447473 10.5607328843325)"
171,79,,S,DA+0,24,82-83,273,2.17,FALSE,273.8592529,,10.56073288,77.89596654,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8959665447473 10.5607328843325, 77.8963374439626 10.5625500809401)"
172,80,,S,DA+0,24,83-84,211,3.12,FALSE,275.5415039,,10.56255008,77.89633744,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8963374439626 10.5625500809401, 77.8967466484755 10.5648499075323)"
173,81,,T,DD+0,24,84-85,264,0.89,FALSE,274.8205566,62°43'41''RT,10.56484991,77.89674665,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8967466484755 10.5648499075323, 77.8987530246376 10.5654677376151)"
174,82,,S,DA+0,24,85-86,234,1.2,FALSE,272.4172363,,10.56546774,77.89875302,Good,Good,2-LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8987530246376 10.5654677376151, 77.9008488357067 10.5661110486835)"
175,83,,S,DA+0,24,86-87,245,2.56,FALSE,270.7349854,,10.56611105,77.90084884,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9008488357067 10.5661110486835, 77.9028885718435 10.5667343270033)"
176,84,,S,DA+0,24,87-88,238,1.89,FALSE,266.649292,,10.56673433,77.90288857,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9028885718435 10.5667343270033, 77.9049689602106 10.5673743691295)"
177,85,,S,DA+0,24,88-89,243,2.18,FALSE,261.8427734,,10.56737437,77.90496896,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9049689602106 10.5673743691295, 77.9073533602058 10.5681344401091)"
178,86,,S,DA+0,24,89-83/89/01 LILO MINUKAMPATTY,278,3.16,FALSE,257.5169678,,10.56813444,77.90735336,Good,Good,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9073533602058 10.5681344401091, 77.9093581438064 10.5687441397458)"
179,87,,S,DA+0,24,83/89/01 LILO MINUKAMPATTY-90,234,1.56,FALSE,258.7185059,,10.56874414,77.90935814,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9093581438064 10.5687441397458, 77.9113878216594 10.5693436134606)"
180,88,,S,DA+0,24,90-91,236,2.86,FALSE,258.237915,,10.56934361,77.91138782,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9113878216594 10.5693436134606, 77.9124745354056 10.5712216626852)"
181,89,,S,DA+0,24,91-92,245,1.96,FALSE,256.7958984,,10.57122166,77.91247454,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9124745354056 10.5712216626852, 77.9131339397281 10.5721051152795)"
182,83/89/01 LILO MINUKAMPATTY,3W,T,DB+0,22,92-93,126,3.22,FALSE,258.7185059,11°13'17''LT,10.57210512,77.91313394,Good,Good,,,,LILO MINUKAMPATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9131339397281 10.5721051152795, 77.9136547073721 10.5731988698244)"
183,90,,S,DA+0,24,93-94,139,3.25,FALSE,253.9121094,4°24'16''RT,10.57319887,77.91365471,Good,NO E/W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9136547073721 10.5731988698244, 77.9145187139511 10.5747019127011)"
184,91,,S,DA+0,24,94-95,196,6.75,FALSE,251.508667,,10.57470191,77.91451871,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9145187139511 10.5747019127011, 77.9157834593206 10.5767967179417)"
185,92,,S,DA+0,24,95-96,275,2.13,FALSE,254.3927002,,10.57679672,77.91578346,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9157834593206 10.5767967179417, 77.9167368169873 10.5784002598375)"
186,93,,T,DC+0,22,96-97,211,5.13,FALSE,250.7877197,26°10'52''LT,10.57840026,77.91673682,Good,Good,"LT,22KV",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9167368169873 10.5784002598375, 77.9169094003736 10.5806792993098)"
187,94,,S,DA+0,24,97-98,259,2.79,FALSE,250.5473633,,10.5806793,77.9169094,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9169094003736 10.5806792993098, 77.9170829057693 10.5825697537511)"
188,95,,T,DB+0,22,98-99,216,3.99,FALSE,251.508667,2°59'7''LT,10.58256975,77.91708291,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9170829057693 10.5825697537511, 77.9171619471162 10.5846021138131)"
189,96,,S,DA+0,24,99-100,231,6.1,FALSE,251.7490234,,10.58460211,77.91716195,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9171619471162 10.5846021138131, 77.9172792937606 10.5868337955325)"
190,97,,T,DC+0,22,100-101,253,4.9,FALSE,262.0831299,33°10'12''RT,10.5868338,77.91727929,Good,Good,22KV,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9172792937606 10.5868337955325, 77.9189730249345 10.5891277547925)"
191,98,,S,DA+0,24,101-102,320,6.72,FALSE,253.6717529,,10.58912775,77.91897302,Good,Good,"LT,22KV",THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9189730249345 10.5891277547925, 77.9198976326733 10.5904049053788)"
192,99,,S,DA+0,24,102-103,179,8.91,FALSE,252.7104492,,10.59040491,77.91989763,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9198976326733 10.5904049053788, 77.921249885112 10.592427290976)"
193,100,,T,DC+0,22,103-104,274,9.21,FALSE,247.1827393,27°17'30''RT,10.59242729,77.92124989,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.921249885112 10.592427290976, 77.9227696917951 10.5932684149593)"
194,101,,S,DA+0,24,104-105,195,7.31,FALSE,238.5311279,,10.59326841,77.92276969,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9227696917951 10.5932684149593, 77.9254080634564 10.5947515089064)"
195,102,,S,DA+0,24,105-106,337,6.25,FALSE,239.732666,,10.59475151,77.92540806,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9254080634564 10.5947515089064, 77.927767150104 10.5960324313491)"
196,103,,S,DA+0,24,106-107,299,5.92,FALSE,244.2989502,,10.59603243,77.92776715,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.927767150104 10.5960324313491, 77.9298633802682 10.5972067359834)"
197,104,,S,DA+0,24,107-108,268,4.13,FALSE,230.1195068,,10.59720674,77.92986338,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9298633802682 10.5972067359834, 77.9317223187536 10.5982900969684)"
198,105,,S,DA+0,24,108-83/109,241,5.45,FALSE,232.5228271,,10.5982901,77.93172232,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9317223187536 10.5982900969684, 77.9342604428529 10.5996876116842)"
199,106,,T,DC+0,22,83/109-R-GAT,322,3.34,0,231.0808105,28°36'60''LT,10.59968761,77.93426044,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9342604428529 10.5996876116842, 77.9346577450633 10.6003097165375)"
200,107,,T,DB+0,22,R-GAT-TOTAL KM ,86,4.99,FALSE,227.956543,6°11'25''LT,10.60030972,77.93465775,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9346577450633 10.6003097165375, 77.9353803489357 10.6017692573368)"
201,108,,T,DD+0,24,TOTAL KM -,185,7.19,FALSE,228.1968994,67°23'32''RT,10.60176926,77.93538035,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9353803489357 10.6017692573368, 77.9343698266893 10.6018301937729)"
202,83/109,,T,DB+0,22,-,115,5.16,FALSE,224.1113281,0°59'23''LT,10.60183019,77.93436983,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9343698266893 10.6018301937729, 77.9341484606266 10.6018397491425)"
203,R-GAT,2W,Gantry,DA+0,24,-,29,NIL,,223.1501465,,10.60183975,77.93414846,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,TOTAL KM ,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
