S.No,Tower No.,Joint Box,Tower Model,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation (m),Deviation Angle (Degrees),Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO,3W,PC+3,T,DB+3,25,,,1.86,FALSE,220.7468262,,10.69772311,77.88521667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8852166701108 10.6977231055498, 77.8842671681195 10.6957374326884)"
2,231,,Existing KCR,T,B+0,22,234-235,248,2.85,FALSE,208.7303467,2°57'18''RT,10.69573743,77.88426717,Good,Good,,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8842671681195 10.6957374326884, 77.8833499364554 10.6938991136848)"
3,232,,PC,S,A+0,28,235-236,232,3.16,FALSE,212.815918,,10.69389911,77.88334994,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8833499364554 10.6938991136848, 77.8823407553136 10.6919000297784)"
4,233,,PA+3M,S,A+3,27,236-237,253,4.89,FALSE,214.0175781,,10.69190003,77.88234076,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8823407553136 10.6919000297784, 77.881250269711 10.6896646600216)"
5,234,,PA,S,A+0,24,237-238,280,5.21,FALSE,211.133667,,10.68966466,77.88125027,Good,Good,"22KV,LT",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.881250269711 10.6896646600216, 77.880333373323 10.6877717748284)"
6,235,,PA,T,B+0,22,238-239,238,2.98,FALSE,213.7772217,1°19'26''RT,10.68777177,77.88033337,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.880333373323 10.6877717748284, 77.8792791813611 10.6857185438275)"
7,236,,PB,S,A+0,30,239-240,260,2.36,FALSE,216.180542,,10.68571854,77.87927918,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8792791813611 10.6857185438275, 77.8782986663281 10.6837041210383)"
8,237,,PA,S,A+0,24,240-241,253,2.85,FALSE,215.9401855,,10.68370412,77.87829867,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8782986663281 10.6837041210383, 77.8773327358067 10.6817409954965)"
9,238,,PA,S,A+0,24,241-242,247,1.96,FALSE,218.5837402,,10.681741,77.87733274,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8773327358067 10.6817409954965, 77.8762883506715 10.6797837372869)"
10,239,,PA,T,B+0,22,242-243,250,2.56,FALSE,217,3°57'14''LT,10.67978374,77.87628835,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8762883506715 10.6797837372869, 77.8753335680812 10.6776496209204)"
11,240,,PB,S,A+0,24,243-244,264,2.87,FALSE,218.1031494,,10.67764962,77.87533357,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8753335680812 10.6776496209204, 77.874405439943 10.6757539696991)"
12,241,,PA,S,A+0,24,244-245,238,3.86,FALSE,216.6611328,,10.67575397,77.87440544,Good,Good,,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.874405439943 10.6757539696991, 77.8733908105641 10.6736805383116)"
13,242,,PA,S,A+0,24,245-246,260,4.23,FALSE,220.7468262,,10.67368054,77.87339081,Good,Good,4-LT,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8733908105641 10.6736805383116, 77.8723382111638 10.671559581533)"
14,243,2W,PA,T,B+0,22,246-247,267,3.24,FALSE,230.1195068,1°17'44''LT,10.67155958,77.87233821,Good,Good,,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8723382111638 10.671559581533, 77.8713076561689 10.6694556400179)"
15,244,,PB,S,A+0,24,247-248,264,4.23,FALSE,233.9647217,,10.66945564,77.87130766,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8713076561689 10.6694556400179, 77.8703139815479 10.6675584800541)"
16,245,,PA,T,B+0,22,248-249,242,3.42,FALSE,231.321167,2°17'8''LT,10.66755848,77.87031398,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8703139815479 10.6675584800541, 77.8693026211112 10.6656037364155)"
17,246,,PA,S,A+0,24,249-250,248,2.86,FALSE,233.9647217,,10.66560374,77.86930262,Good,Good,22KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8693026211112 10.6656037364155, 77.8681792784482 10.6634562090039)"
18,247,,PB,S,A+0,24,250-251,273,3.19,FALSE,220.2661133,,10.66345621,77.86817928,Good,Good,2-LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8681792784482 10.6634562090039, 77.8672130126506 10.6616471428424)"
19,248,,PA,S,A+0,24,251-252,232,3.73,FALSE,224.592041,,10.66164714,77.86721301,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8672130126506 10.6616471428424, 77.8662500996142 10.6598231568932)"
20,249,,PA+3M,S,A+3,27,252-253,233,5.89,FALSE,217.1418457,,10.65982316,77.8662501,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8662500996142 10.6598231568932, 77.8651753719896 10.6577973347157)"
21,250,,PA,T,B+0,22,253-254,259,3.12,FALSE,223.1501465,1°5'39''RT,10.65779733,77.86517537,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8651753719896 10.6577973347157, 77.8640667814761 10.6557159405201)"
22,251,,PB+3M,S,A+3,25,254-255,266,5.48,FALSE,226.274292,,10.65571594,77.86406678,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8640667814761 10.6557159405201, 77.8632010146975 10.6541052740067)"
23,252,,PA,S,A+0,24,255-256,207,4.07,FALSE,227.4759521,,10.65410527,77.86320101,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8632010146975 10.6541052740067, 77.8620541188865 10.6519175134599)"
24,253,,PA,S,A+0,24,256-257,278,7.46,FALSE,228.6776123,,10.65191751,77.86205412,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8620541188865 10.6519175134599, 77.861043177545 10.6500535458326)"
25,254,,PA,T,B+0,22,257-258,239,3.02,FALSE,219.3048096,2°53'48''LT,10.65005355,77.86104318,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.861043177545 10.6500535458326, 77.8599483333528 10.6479567289352)"
26,255,,PB,S,A+0,24,258-259,267,2.8,FALSE,220.2661133,,10.64795673,77.85994833,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8599483333528 10.6479567289352, 77.8589267469942 10.646045571193)"
27,256,,PA,S,A+0,24,259-260,245,5.73,FALSE,216.6611328,,10.64604557,77.85892675,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8589267469942 10.646045571193, 77.8578438051044 10.6439941842108)"
28,257,,PA+3M,S,A+3,27,260-261,261,4.95,FALSE,216.4207764,,10.64399418,77.85784381,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8578438051044 10.6439941842108, 77.8568885196 10.6421751435846)"
29,258,,PA,T,B+0,22,261-LILO CHINAKAMPATTY,232,3.33,FALSE,215.2192383,1°52'47''RT,10.64217514,77.85688852,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8568885196 10.6421751435846, 77.8558138757944 10.6402033846825)"
30,259,,PB,S,A+0,22,LILO CHINAKAMPATTY-262,253,3.72,FALSE,219.3048096,,10.64020338,77.85581388,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8558138757944 10.6402033846825, 77.8547959774732 10.6382901314646)"
31,260,,PA,S,A+0,24,262-263,245,5.91,FALSE,224.1113281,,10.63829013,77.85479598,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8547959774732 10.6382901314646, 77.8537266980856 10.6362376548349)"
32,261,,PA,T,B+0,22,263-264,261,3.27,FALSE,226.274292,3°5'19''RT,10.63623765,77.8537267,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8537266980856 10.6362376548349, 77.8527377173304 10.6345669738948)"
33,LILO CHINAKAMPATTY,3W,,T,DC+0,22,264-265,219,0.19,FALSE,215.9401855,27°21'7''LT,10.63456697,77.85273772,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8527377173304 10.6345669738948, 77.8527253121137 10.6343328673392)"
34,262,,PA,T,B+0,22,265-266,31,4.05,FALSE,224.1113281,5°9'12''RT,10.63433287,77.85272531,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8527253121137 10.6343328673392, 77.8524080570787 10.6321424245834)"
35,263,,PC,T,B+0,22,266-267,251,3.15,FALSE,230.6002197,2°0'12''LT,10.63214242,77.85240806,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8524080570787 10.6321424245834, 77.8520288597792 10.6295231636613)"
36,264,,EXI KCR,T,B+0,22,267-268,299,3.91,FALSE,222.6694336,1°53'54''RT,10.62952316,77.85202886,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8520288597792 10.6295231636613, 77.851690147072 10.6274190545082)"
37,265,,PC,S,A+0,30,268-269,241,4.8,FALSE,223.3903809,,10.62741905,77.85169015,Good,NO E/W,"400KV PGLR-MDU
 (T NO 294-295)",,Plain,NO CLEARENCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.851690147072 10.6274190545082, 77.8512920066714 10.6249782443046)"
38,266,,PC,S,A+0,30,269-270,279,4.6,FALSE,230.1195068,,10.62497824,77.85129201,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8512920066714 10.6249782443046, 77.8509325906634 10.6228472292423)"
39,267,,PA,T,B+0,22,270-271,245,3.49,FALSE,216.9014893,1°55'11''RT,10.62284723,77.85093259,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8509325906634 10.6228472292423, 77.8504501283168 10.620478419587)"
40,268,,PA,T,B+0,22,271-272,273,2.35,FALSE,229.1582031,2°48'26''LT,10.62047842,77.85045013,Good,Good,22KV,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8504501283168 10.620478419587, 77.8501156903803 10.6182868033647)"
41,269,,PC+3,T,B+3,25,272-273,251,3.81,FALSE,227.4759521,3°10'33''RT,10.6182868,77.85011569,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8501156903803 10.6182868033647, 77.8496162127703 10.6159132998436)"
42,270,,KCR,T,B+0,22,273-274,274,4.1,FALSE,228.1968994,2°21'7''LT,10.6159133,77.84961621,Good,Good,2-LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8496162127703 10.6159132998436, 77.8492760751396 10.6138824485242)"
43,271,,PC,S,A+0,24,274-275,233,5.89,FALSE,230.3598633,,10.61388245,77.84927608,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8492760751396 10.6138824485242, 77.8488496039062 10.6113306619226)"
44,272,,PB,S,A+0,24,275-276,292,6.42,FALSE,226.7550049,,10.61133066,77.8488496,Good,Good,22KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8488496039062 10.6113306619226, 77.8485171776264 10.6092038378119)"
45,273,,PA+3M,S,A+3,27,276-277,244,5.5,FALSE,235.1663818,,10.60920384,77.84851718,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8485171776264 10.6092038378119, 77.8480802290141 10.6067331880331)"
46,274,,PA,S,A+0,24,277-278,283,3.12,FALSE,226.274292,,10.60673319,77.84808023,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8480802290141 10.6067331880331, 77.8477109223604 10.6044977344572)"
47,275,,PA+3M,S,A+3,27,278-279,256,4.84,FALSE,234.4454346,,10.60449773,77.84771092,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8477109223604 10.6044977344572, 77.8473732154816 10.6025351118296)"
48,276,,PA,S,A+0,24,279-280,226,4.33,FALSE,234.2050781,,10.60253511,77.84737322,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8473732154816 10.6025351118296, 77.8469738177955 10.6001419946551)"
49,277,,PB+3M,S,A+3,27,280-281,274,7.29,FALSE,237.5697021,,10.60014199,77.84697382,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8469738177955 10.6001419946551, 77.8466303274035 10.5980706587433)"
50,278,,PA,S,A+0,33,281-282,238,5.57,FALSE,232.5228271,,10.59807066,77.84663033,Good,Good,22KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8466303274035 10.5980706587433, 77.8462271578609 10.5956492945551)"
51,279,,PA,S,A+0,30,282-283,277,6.89,FALSE,230.6002197,,10.59564929,77.84622716,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8462271578609 10.5956492945551, 77.8458173666149 10.593294147402)"
52,280,2W,PA+3M,T,B+3,25,283-284,270,4.84,FALSE,233.4841309,1°20'33''LT,10.59329415,77.84581737,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8458173666149 10.593294147402, 77.8454514965415 10.5911135114729)"
53,281,,PA,S,A+0,24,284-285,250,3.86,FALSE,239.9730225,,10.59111351,77.8454515,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8454514965415 10.5911135114729, 77.8450604807585 10.5887971725314)"
54,282,,PB+3M,T,C+3,25,285-286,266,5.28,FALSE,238.5311279,24°53'16''RT,10.58879717,77.84506048,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8450604807585 10.5887971725314, 77.8455162048339 10.5869378149509)"
55,283,,PA,S,A+0,31,286-287,217,4.58,FALSE,240.4537354,,10.58693781,77.8455162,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8455162048339 10.5869378149509, 77.8459975775331 10.5849129986017)"
56,284,,PC+3,S,A+3,27,287-288,236,3.62,FALSE,242.3763428,,10.584913,77.84599758,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8459975775331 10.5849129986017, 77.8465063590556 10.5827918741852)"
57,285,,PA+3M,S,A+3,27,288-289,247,3.98,FALSE,245.0198975,,10.58279187,77.84650636,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8465063590556 10.5827918741852, 77.8468935191631 10.5811853986233)"
58,286,,PA,S,A+0,24,289-290,188,4.28,FALSE,249.1053467,,10.5811854,77.84689352,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8468935191631 10.5811853986233, 77.8472786676138 10.5796144623309)"
59,287,,PA,T,B+0,22,290-291,184,4.84,FALSE,248.6247559,1°26'19''RT,10.57961446,77.84727867,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8472786676138 10.5796144623309, 77.8478120919317 10.5773636698722)"
60,288,,PB,S,A+0,24,291-292,261,5.18,FALSE,252.9506836,,10.57736367,77.84781209,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8478120919317 10.5773636698722, 77.848328500986 10.575113967061)"
61,289,,PA,S,A+0,24,292-293,261,3.86,FALSE,258.237915,,10.57511397,77.8483285,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.848328500986 10.575113967061, 77.848888663575 10.5728461593389)"
62,290,,PA+3M,S,A+3,27,293-294,264,4.72,FALSE,258.4782715,,10.57284616,77.84888866,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.848888663575 10.5728461593389, 77.8494422882795 10.5705505236983)"
63,291,,PA+3M,T,B+3,25,294-295,267,5.28,FALSE,259.6799316,3°0'51''LT,10.57055052,77.84944229,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8494422882795 10.5705505236983, 77.8500167001038 10.568171236664)"
64,292,,PB+3M,S,A+3,27,295-296,276,2.43,FALSE,266.1687012,,10.56817124,77.8500167,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8500167001038 10.568171236664, 77.8505440894514 10.5659442488104)"
65,293,,PA,S,A+0,24,296-297,259,3.63,FALSE,268.0914307,,10.56594425,77.85054409,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8505440894514 10.5659442488104, 77.8510868176817 10.5637185182422)"
66,294,,PA,T,B+0,22,297-298,259,2.98,FALSE,273.6188965,4°30'26''LT,10.56371852,77.85108682,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8510868176817 10.5637185182422, 77.8516567032784 10.56146889925)"
67,295,2W,PB+3M,T,B+3,25,298-299,262,3.25,FALSE,269.0527344,1°36'32''RT,10.5614689,77.8516567,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8516567032784 10.56146889925, 77.8520991839468 10.5594879202544)"
68,296,,PC+3,S,A+3,27,299-300,230,4.31,FALSE,274.5802002,,10.55948792,77.85209918,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8520991839468 10.5594879202544, 77.8526400681585 10.5573702324181)"
69,297,,PA,S,A+0,24,300-301,247,3.8,FALSE,273.8592529,,10.55737023,77.85264007,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8526400681585 10.5573702324181, 77.8531324211508 10.5552398879081)"
70,298,,PA,S,A+0,24,301-302,247,3.52,FALSE,267.8509521,,10.55523989,77.85313242,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8531324211508 10.5552398879081, 77.853606250137 10.5531468428671)"
71,299,,PA,S,A+0,24,302-303,243,4.43,FALSE,273.6188965,,10.55314684,77.85360625,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.853606250137 10.5531468428671, 77.8541211504489 10.5510908458381)"
72,300,,PA,T,B+0,22,303-304,240,3.19,FALSE,271.9366455,1°43'42''RT,10.55109085,77.85412115,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8541211504489 10.5510908458381, 77.854631692171 10.5489352717995)"
73,301,,PB,S,A+0,24,304-305,251,4.2,FALSE,268.5720215,,10.54893527,77.85463169,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.854631692171 10.5489352717995, 77.8551750071346 10.546700740233)"
74,302,,PA+3M,S,A+3,27,305-306,260,5.1,FALSE,272.8979492,,10.54670074,77.85517501,Good,Good,"22KV,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8551750071346 10.546700740233, 77.8556821122765 10.5445978883653)"
75,303,,PA+3M,T,B+3,25,306-307,245,4.86,FALSE,271.9366455,2°18'22''LT,10.54459789,77.85568211,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8556821122765 10.5445978883653, 77.8561338130384 10.542768118903)"
76,304,,PB+3M,S,A+3,27,307-308,214,2.82,FALSE,272.8979492,,10.54276812,77.85613381,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8561338130384 10.542768118903, 77.8566894493997 10.540416073054)"
77,305,,PA,S,A+0,24,308-309,273,3.53,FALSE,290.4418945,,10.54041607,77.85668945,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8566894493997 10.540416073054, 77.8571601770818 10.5384651012718)"
78,306,,PA,T,B+0,22,309-310,227,5.86,FALSE,295.248291,5°3'6''RT,10.5384651,77.85716018,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8571601770818 10.5384651012718, 77.8574763424694 10.5363404564559)"
79,307,,PC,S,A+0,25,310-311,243,6.28,FALSE,288.5192871,,10.53634046,77.85747634,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8574763424694 10.5363404564559, 77.8578259516507 10.5340801086276)"
80,308,,PA,S,A+0,24,311-312,259,5.54,FALSE,286.3563232,,10.53408011,77.85782595,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8578259516507 10.5340801086276, 77.858146475628 10.5318616703152)"
81,309,,PA,S,A+0,24,312-313,254,3.19,FALSE,290.4418945,,10.53186167,77.85814648,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.858146475628 10.5318616703152, 77.8584579471498 10.5299652647227)"
82,310,,PA,T,B+0,22,313-314,218,5.76,FALSE,289.9611816,1°42'32''RT,10.52996526,77.85845795,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8584579471498 10.5299652647227, 77.8588042873889 10.5276782624423)"
83,311,,PC+3,S,A+3,27,314-315,262,3.85,FALSE,289.7208252,,10.52767826,77.85880429,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8588042873889 10.5276782624423, 77.8592103905975 10.5253594089299)"
84,312,,PA,S,A+0,24,315-316,266,2.79,FALSE,293.3256836,,10.52535941,77.85921039,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8592103905975 10.5253594089299, 77.8594897594302 10.5232256278395)"
85,313,,PA,S,A+0,24,316-317,244,3.1,FALSE,283.9528809,,10.52322563,77.85948976,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8594897594302 10.5232256278395, 77.8598362673074 10.5210304912179)"
86,314,2W,PA,T,B+0,22,317-318,252,8.75,FALSE,277.7044678,3°28'12''RT,10.52103049,77.85983627,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8598362673074 10.5210304912179, 77.8601679392158 10.5188100412487)"
87,315,,PB,S,A+0,24,318-319,254,8.13,FALSE,272.8979492,,10.51881004,77.86016794,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8601679392158 10.5188100412487, 77.8605740424245 10.5163267347961)"
88,316,,PA,S,A+0,24,319-320,284,1.07,FALSE,267.3703613,,10.51632673,77.86057404,Good,Good,"22KV,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8605740424245 10.5163267347961, 77.8609476238489 10.5140156764537)"
89,317,,PA,S,A+0,24,320-322,265,2.12,FALSE,268.331665,,10.51401568,77.86094762,Good,Good,"22KV,LT",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8609476238489 10.5140156764537, 77.8612832352519 10.5117476172745)"
90,318,,PA+3M,S,A+3,27,322-323,259,3.21,FALSE,270.7349854,,10.51174762,77.86128324,Good,Good,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8612832352519 10.5117476172745, 77.8616569843143 10.5093022808432)"
91,319,,PA,T,B+0,22,323-324,279,5,FALSE,263.5251465,2°15'22''LT,10.50930228,77.86165698,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8616569843143 10.5093022808432, 77.8620969504117 10.5070321261882)"
92,320,,PB+3M,S,A+3,27,324-325,261,5.87,FALSE,275.0609131,,10.50703213,77.86209695,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8620969504117 10.5070321261882, 77.8622571285814 10.5048962496221)"
93,322,,PA,T,D+0,24,325-326,243,5.07,FALSE,278.425415,70°45'25''LT,10.50489625,77.86225713,Good,Good,"22KV,LT",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8622571285814 10.5048962496221, 77.8649630583822 10.5041787587106)"
94,323,,KCR+3M,T,B+3,25,326-327,311,6.93,FALSE,273.37854,3°7'46''LT,10.50417876,77.86496306,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8649630583822 10.5041787587106, 77.867343686521 10.5036835558712)"
95,324,,PA,S,A+0,24,327-328,271,7.01,FALSE,264.0057373,,10.50368356,77.86734369,Good,Good,LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.867343686521 10.5036835558712, 77.8691550157964 10.5032599344849)"
96,325,,PC,T,B+0,22,328-329,208,6.89,FALSE,259.1992188,9°44'15''LT,10.50325993,77.86915502,Good,Good,,,WATER LOGGED AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8691550157964 10.5032599344849, 77.8709401935338 10.5031500477343)"
97,326,,PA+3,S,A+3,27,329-330,200,1.78,FALSE,267.3703613,,10.50315005,77.87094019,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8709401935338 10.5031500477343, 77.8730302210897 10.5030269175767)"
98,327,,PC,T,C+0,22,330-331,233,5,FALSE,255.5943604,31°15'16''LT,10.50302692,77.87303022,Good,Good,"22KV,LT",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8730302210897 10.5030269175767, 77.8746826294809 10.5038908403366)"
99,328,,PA,S,A+0,24,331-332,209,4.01,FALSE,260.4008789,,10.50389084,77.87468263,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8746826294809 10.5038908403366, 77.8763772826641 10.504740094766)"
100,329,,PA+3,S,A+3,22,332-333,212,5.78,FALSE,255.5943604,,10.50474009,77.87637728,Good,Good,LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8763772826641 10.504740094766, 77.8788028378039 10.5059644393622)"
101,330,2W,PB+3,T,B+3,25,333-334,303,7.01,FALSE,254.6330566,4°21'51''RT,10.50596444,77.87880284,Good,Good,"2-LT,22KV",MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8788028378039 10.5059644393622, 77.8800397552549 10.506600793451)"
102,331,,PB+3,T,B+3,25,334-335,157,6.77,FALSE,255.1136475,3°56'59''RT,10.50660079,77.88003976,Good,Good,110 KV SEM-UDUMALAPET RENGANATHAPURAM LINE 2,,WATER LOGGED AREA,OUR LINE OVER CROSSING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8800397552549 10.506600793451, 77.8820471372455 10.5075920373201)"
103,332,,PA,S,A+0,24,335-336,250,5.18,FALSE,252.4700928,,10.50759204,77.88204714,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8820471372455 10.5075920373201, 77.8839669283479 10.5085448920726)"
104,333,,PA,S,A+0,24,336-337,240,2.7,FALSE,258.7185059,,10.50854489,77.88396693,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8839669283479 10.5085448920726, 77.8860325645655 10.5096230562776)"
105,334,,PB+3,T,B+3,25,337-338,260,3.12,FALSE,257.9975586,2°12'15''RT,10.50962306,77.88603256,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8860325645655 10.5096230562776, 77.8883941657841 10.510845053941)"
106,335,,PA,S,A+0,24,338-339,296,4.07,FALSE,258.237915,,10.51084505,77.88839417,Good,Good,LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8883941657841 10.510845053941, 77.8905088361352 10.511992201209)"
107,336,,PB+3,T,B+3,25,339-340,269,4.18,FALSE,257.7573242,5°48'31''RT,10.5119922,77.89050884,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8905088361352 10.511992201209, 77.892569778487 10.5128546152263)"
108,337,,PA,S,A+0,24,340-341,249,6.1,FALSE,257.7573242,,10.51285462,77.89256978,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.892569778487 10.5128546152263, 77.894625859335 10.5138006806373)"
109,338,,PA,S,A+0,24,341-342,253,5.25,FALSE,254.873291,,10.51380068,77.89462586,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.894625859335 10.5138006806373, 77.8967463970184 10.5147278029471)"
110,339,,PA,S,A+0,24,342-343,258,5.17,FALSE,254.1523438,,10.5147278,77.8967464,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8967463970184 10.5147278029471, 77.8989328164607 10.5156925600022)"
111,340,,PB,T,B+0,22,343-344,267,7.17,FALSE,255.3540039,13°35'29''RT,10.51569256,77.89893282,Good,Good,22KV,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8989328164607 10.5156925600022, 77.9014460463076 10.5161507986485)"
112,341,,PA,S,A+0,24,344-345,284,4.8,FALSE,249.5860596,,10.5161508,77.90144605,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9014460463076 10.5161507986485, 77.9036348126828 10.5166164971888)"
113,342,,PA,S,A+0,24,345-346,249,3.74,FALSE,246.461792,,10.5166165,77.90363481,Good,Good,2-LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9036348126828 10.5166164971888, 77.9061052948236 10.5170126259326)"
114,343,2W,PB,T,B+0,22,346-347,278,3.07,FALSE,243.8182373,1°18'43''LT,10.51701263,77.90610529,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9061052948236 10.5170126259326, 77.9082933906465 10.5174145381897)"
115,344,,PA,S,A+0,24,347-348,248,4.07,FALSE,248.8651123,,10.51741454,77.90829339,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9082933906465 10.5174145381897, 77.9107231367379 10.5178720224648)"
116,345,,PA+3,S,A+3,27,348-349,275,5.78,FALSE,258.9588623,,10.51787202,77.91072314,Good,Good,LT,THAR ROAD,AGRI,ITI COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9107231367379 10.5178720224648, 77.9132201895117 10.5183003377169)"
117,346,,PA,S,A+0,24,349-350,282,3.88,FALSE,241.8956299,,10.51830034,77.91322019,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9132201895117 10.5183003377169, 77.9152482748031 10.51866277121)"
118,347,,PB,T,B+0,22,350-351,230,4.37,FALSE,236.6085205,2°9'2''RT,10.51866277,77.91524827,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9152482748031 10.51866277121, 77.9178040008991 10.5191126279532)"
119,348,,PA+3,S,A+3,27,351-352,288,3.95,FALSE,232.5228271,,10.51911263,77.917804,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9178040008991 10.5191126279532, 77.9199807811528 10.5195046495646)"
120,349,,PA,S,A+0,24,352-353,246,4.89,FALSE,232.2824707,,10.51950465,77.91998078,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9199807811528 10.5195046495646, 77.9223309829831 10.5199249181896)"
121,350,,PA,S,A+0,24,353-356 LILO VEDACHANDUR ,266,3.65,FALSE,223.6307373,,10.51992492,77.92233098,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9223309829831 10.5199249181896, 77.9245604854077 10.5203083902597)"
122,351,,PC,T,C+0,22,356 LILO VEDACHANDUR -357,252,2.73,FALSE,225.3129883,33°7'45''LT,10.52030839,77.92456049,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9245604854077 10.5203083902597, 77.9257039446383 10.5213631689548)"
123,352,,PA,S,A+0,24,357-358,176,3.12,FALSE,228.9179688,,10.52136317,77.92570394,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9257039446383 10.5213631689548, 77.9267905745655 10.5224018543958)"
124,353,,PC+3,T,B+3,25,358-359,170,2.47,FALSE,234.4454346,5°29'44''RT,10.52240185,77.92679057,Good,Good,LT,,AGRI,NEAR NAGA SOAP COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9267905745655 10.5224018543958, 77.9286563023924 10.5238280352205)"
125,356 LILO VEDACHANDUR ,3W,KC,T,DB+0,22,359-360,270,8.01,FALSE,225.5533447,10°55'34''LT,10.52382804,77.9286563,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9286563023924 10.5238280352205, 77.9299147613346 10.5234982911497)"
126,357,,PB,T,D+0,24,360-361,147,7.87,FALSE,220.9871826,93°41'15''LT,10.52349829,77.92991476,Good,Good,"22KV,LT",THAR ROAD,AGRI,NAGA SOAP COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9299147613346 10.5234982911497, 77.9294680897146 10.5212542042136)"
127,358,,PB,T,C+0,22,361-362,259,7.18,FALSE,224.8323975,28°14'45''RT,10.5212542,77.92946809,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9294680897146 10.5212542042136, 77.9299018532037 10.5198153667151)"
128,359,,PA,S,A+0,24,362-363,171,4,FALSE,238.2907715,,10.51981537,77.92990185,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9299018532037 10.5198153667151, 77.930613476783 10.5174385104328)"
129,360,,PA,S,A+0,24,363-364,280,5.78,FALSE,218.5837402,,10.51743851,77.93061348,Good,Good,"2-22KV,LT",MUD ROAD,CANEL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.930613476783 10.5174385104328, 77.9314238391816 10.5148116219788)"
130,361,,PB,T,C+0,22,364-365,310,6.91,FALSE,222.6694336,24°43'44''LT,10.51481162,77.93142384,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9314238391816 10.5148116219788, 77.9311343282461 10.512214237824)"
131,362,,PA,S,A+0,24,365-366,295,6.05,FALSE,227.4759521,,10.51221424,77.93113433,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9311343282461 10.512214237824, 77.9309271275997 10.5098211206495)"
132,363,,PA,S,A+0,24,366-367,272,7.89,FALSE,228.9179688,,10.50982112,77.93092713,Good,Good,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9309271275997 10.5098211206495, 77.9306957870721 10.5071876104921)"
133,364,,PB,T,B+0,22,367-368,298,6.78,FALSE,230,12°5'46''RT,10.50718761,77.93069579,Good,Good,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9306957870721 10.5071876104921, 77.9309670254588 10.5049809906631)"
134,365,,PA,S,A+0,24,368-369,252,3.98,FALSE,232,,10.50498099,77.93096703,Good,Good,"22KV,LT",MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9309670254588 10.5049809906631, 77.931282101199 10.5025753006339)"
135,366,,PA,S,A+0,24,369-370,274,3.75,FALSE,231,,10.5025753,77.9312821,Good,Good,,,CANEL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.931282101199 10.5025753006339, 77.931596590206 10.5001153796911)"
136,367,,PB,T,B+0,22,370-371,280,3.12,FALSE,229,16°58'10''LT,10.50011538,77.93159659,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.931596590206 10.5001153796911, 77.9313224181532 10.4981395974755)"
137,368,,PA,S,A+0,24,371-372,226,4.07,FALSE,228,,10.4981396,77.93132242,Good,Good,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9313224181532 10.4981395974755, 77.9310451447963 10.4958386812359)"
138,369,,PA,S,A+0,24,372-372/1 LILO LAKSHMANAPATTY,262,4.7,FALSE,230,,10.49583868,77.93104514,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9310451447963 10.4958386812359, 77.930711377412 10.4933576378971)"
139,370,,PA,S,A+0,24,372/1 LILO LAKSHMANAPATTY-373,283,4.93,FALSE,235,,10.49335764,77.93071138,Good,Good,22KV,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.930711377412 10.4933576378971, 77.9303487762808 10.4907143209129)"
140,371,,PA,S,A+0,24,373-374,301,5,FALSE,231,,10.49071432,77.93034878,Good,Good,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9303487762808 10.4907143209129, 77.9299946408718 10.4879985842853)"
141,372,,PB,T,B+0,22,374-LILO 1,309,5.73,FALSE,236,12°42'50''RT,10.48799858,77.92999464,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9299946408718 10.4879985842853, 77.9296856001019 10.4871613159775)"
142,372/1 LILO LAKSHMANAPATTY,3W,,T,DB+0,22,LILO 1-375,104,5.81,FALSE,237,1°45'54''LT,10.48716132,77.9296856,Good,Good,,THAR ROAD,AGRI,LILO LAKSHMANAPATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9296856001019 10.4871613159775, 77.9291408602148 10.4855313710868)"
143,373,,PA,S,A+0,24,375-376,195,4.75,FALSE,238,,10.48553137,77.92914086,Good,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9291408602148 10.4855313710868, 77.9282125644385 10.482902219519)"
144,374,,PA,S,A+0,24,376-377,314,4.18,FALSE,239,,10.48290222,77.92821256,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9282125644385 10.482902219519, 77.9275367315858 10.4810483101755)"
145,LILO 1,3W,,T,B+0,22,377-378,223,3.25,FALSE,238.7713623,4°20'47''LT,10.48104831,77.92753673,Good,Good,LT,,AGRI,LILO VITALNAICKENPATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9275367315858 10.4810483101755, 77.9273466300219 10.4803695436567)"
146,375,,PB,T,B+0,22,378-379 LILO THADIKOMBU,83,4.24,FALSE,231.321167,6°54'32''LT,10.48036954,77.92734663,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9273466300219 10.4803695436567, 77.9269315581768 10.4776480235159)"
147,376,,PA,S,A+0,24,379 LILO THADIKOMBU-380,311,2.89,FALSE,242.1359863,,10.47764802,77.92693156,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9269315581768 10.4776480235159, 77.9264661110937 10.4749416746199)"
148,377,,PA,S,A+0,24,380-381,310,1.05,FALSE,244.0585938,,10.47494167,77.92646611,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9264661110937 10.4749416746199, 77.926073083654 10.4722931608557)"
149,378,,PB,T,C+0,22,381-382,302,1.42,FALSE,244.2989502,18°58'15''RT,10.47229316,77.92607308,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.926073083654 10.4722931608557, 77.9248323105275 10.4699164722114)"
150,379 LILO THADIKOMBU,3W,PB,T,DB+0,22,382-383,302,5.78,FALSE,243,1°17'19''LT,10.46991647,77.92483231,Good,Good,LT,,AGRI,LILO THADIKOMBU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9248323105275 10.4699164722114, 77.9238647036254 10.4679561126977)"
151,380,,PA,S,A+0,24,383-384,247,3.08,FALSE,248,,10.46795611,77.9238647,Good,NO E/W,"2-22KV,LT",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9238647036254 10.4679561126977, 77.922674473375 10.4656002949923)"
152,381,,PA,S,A+0,24,384-385,297,3.78,FALSE,239,,10.46560029,77.92267447,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.922674473375 10.4656002949923, 77.921567140147 10.4633340798318)"
153,382,,PB,T,B+0,22,385-386,284,3.98,FALSE,242,4°10'5''LT,10.46333408,77.92156714,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.921567140147 10.4633340798318, 77.9206327255815 10.4610030725598)"
154,383,,PA,S,A+0,24,386-387,283,4.1,FALSE,236,,10.46100307,77.92063273,Good,Good,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9206327255815 10.4610030725598, 77.9197533801198 10.4587166570127)"
155,384,,PA+3,S,A+3,27,387-388,276,4.32,FALSE,241,,10.45871666,77.91975338,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9197533801198 10.4587166570127, 77.9188178759068 10.4562681354582)"
156,385,,PA,S,A+0,24,388-389,295,4.75,FALSE,240,,10.45626814,77.91881788,Good,Good,"22KV,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9188178759068 10.4562681354582, 77.9179846309125 10.4540174268186)"
157,386,,PB,T,C+0,22,389-390,271,4.98,FALSE,239,29°57'15''RT,10.45401743,77.91798463,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9179846309125 10.4540174268186, 77.9183012153953 10.4517652932554)"
158,387,,PA,S,A+0,24,390-391,257,5.47,FALSE,241,,10.45176529,77.91830122,Good,Good,22KV ,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9183012153953 10.4517652932554, 77.9186174646019 10.4494678974151)"
159,388,,PA,S,A+0,24,391-392,262,5.37,FALSE,243,,10.4494679,77.91861746,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9186174646019 10.4494678974151, 77.9191627912223 10.4472768679261)"
160,389,,PA,S,A+0,24,392-393,255,5.89,FALSE,238,,10.44727687,77.91916279,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9191627912223 10.4472768679261, 77.9197431541979 10.4449319466948)"
161,390,,PB,T,D+0,24,393-394,273,7.32,FALSE,238,41°36'40''LT,10.44493195,77.91974315,Good,Good,"22KV,LT",MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9197431541979 10.4449319466948, 77.9184043966233 10.4422883782535)"
162,391,,PA,S,A+0,24,394-395,333,7.01,FALSE,239,,10.44228838,77.9184044,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9184043966233 10.4422883782535, 77.9177796095609 10.4398822691291)"
163,392,,PA,S,A+0,24,395-396,281,5.95,FALSE,240,,10.43988227,77.91777961,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9177796095609 10.4398822691291, 77.9171026032418 10.4377474822103)"
164,393,,PA+3,S,A+3,27,396-397,253,3.28,FALSE,239,,10.43774748,77.9171026,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9171026032418 10.4377474822103, 77.9162650834769 10.435027135536)"
165,394,,PA,S,A+0,24,397-398,321,3.07,FALSE,242,,10.43502714,77.91626508,Good,Good,LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9162650834769 10.435027135536, 77.9154826328158 10.4323423281311)"
166,395,,PB,T,B+0,22,398-399,315,3.32,FALSE,245,5°38'45''LT,10.43234233,77.91548263,Good,Good,LT,,CANEL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9154826328158 10.4323423281311, 77.915002265945 10.4297632165253)"
167,396,2W,PC,T,D+0,24,399-400,296,3.92,FALSE,246,43°42'17''RT,10.42976322,77.91500227,Good,Good,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.915002265945 10.4297632165253, 77.9129445087164 10.4282914381474)"
168,397,,PA,S,A+0,24,400-401,283,3.01,FALSE,247,,10.42829144,77.91294451,Good,Good,22KV ,CAR TRACK,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9129445087164 10.4282914381474, 77.9107119888067 10.4266767483204)"
169,398,,PA,S,A+0,24,401-402,308,3.18,FALSE,250,,10.42667675,77.91071199,Good,Good,2-LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9107119888067 10.4266767483204, 77.9084889404475 10.4250981006771)"
170,399,,PA,S,A+0,24,402-403,304,3.35,FALSE,252,,10.4250981,77.90848894,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9084889404475 10.4250981006771, 77.9062472004443 10.4234744422137)"
171,400,,PA,S,A+0,24,403-404,309,3.8,FALSE,253,,10.42347444,77.9062472,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9062472004443 10.4234744422137, 77.9039965756237 10.4218688886612)"
172,401,,PB,S,A+0,24,404-405,309,3.78,FALSE,255,,10.42186889,77.90399658,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9039965756237 10.4218688886612, 77.9013204853981 10.4206284508109)"
173,402,,PA+3,S,A+3,27,405-406,328,4.01,FALSE,258,,10.42062845,77.90132049,Good,Good,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9013204853981 10.4206284508109, 77.8985433094203 10.4193166829645)"
174,403,,PC+6,T,D+6,30,406-407,341,4.59,FALSE,259,61°42'28''RT,10.41931668,77.89854331,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8985433094203 10.4193166829645, 77.8999574203044 10.4182921629399)"
175,404,,PC+6,T,D+6,30,407-408,197,4.25,FALSE,261,85°41'44''LT,10.41829216,77.89995742,Good,Good,RAILWAY CROSSING DIN-PALANY,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8999574203044 10.4182921629399, 77.8977067116647 10.4156837984919)"
176,405,,PA+3,S,A+3,27,408-409,385,3.17,FALSE,258,,10.4156838,77.89770671,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8977067116647 10.4156837984919, 77.8974597807973 10.4140311386436)"
177,406,2W,PB+3,T,B+3,25,409-410,190,2.49,FALSE,260.8814697,3°40'13''RT,10.41403114,77.89745978,Good,Good,"2-LT,22KV",DIN-PALANY NH,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8974597807973 10.4140311386436, 77.8969399351626 10.411627292633)"
178,407,,PA,S,A+0,24,410-411,278,1.82,FALSE,262.8040771,,10.41162729,77.89693994,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8969399351626 10.411627292633, 77.8964709676802 10.4093668609857)"
179,408,,PA,S,A+0,24,411-412,261,2.78,FALSE,261.8427734,,10.40936686,77.89647097,Good,Good,2-LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8964709676802 10.4093668609857, 77.8960683848708 10.40751228109)"
180,409,,PA,S,A+0,24,412-413,215,4.54,FALSE,260.8814697,,10.40751228,77.89606838,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8960683848708 10.40751228109, 77.8957115672528 10.4057939909398)"
181,410,,PA,S,A+0,24,413-414,200,4.75,FALSE,263.5251465,,10.40579399,77.89571157,Good,Good,,CAR TRACK,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8957115672528 10.4057939909398, 77.8952248301357 10.4036050569266)"
182,411,,PC,T,C+0,22,414-415,254,5.89,FALSE,265.4477539,30°54'59''RT,10.40360506,77.89522483,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8952248301357 10.4036050569266, 77.8935065399855 10.4018018580973)"
183,412,,PA,S,A+0,24,415-416,279,2.42,FALSE,262.8040771,,10.40180186,77.89350654,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8935065399855 10.4018018580973, 77.8916750941425 10.3998642135411)"
184,413,,PA,S,A+0,24,416-417,299,2.87,FALSE,266.4089355,,10.39986421,77.89167509,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8916750941425 10.3998642135411, 77.889752453193 10.3978674765676)"
185,414,,PA,S,A+0,24,417-418,310,4.04,FALSE,263.0444336,,10.39786748,77.88975245,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.889752453193 10.3978674765676, 77.8878421336412 10.3958500362932)"
186,415,2W,PB,T,C+0,22,418-419,311,3.35,FALSE,266.649292,27°15'47''LT,10.39585004,77.88784213,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8878421336412 10.3958500362932, 77.8870492056012 10.3930918872356)"
187,416,,PA,S,A+0,22,419-420,323,2.63,FALSE,264.967041,,10.39309189,77.88704921,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8870492056012 10.3930918872356, 77.8864234965294 10.3907291963696)"
188,417,,PA,S,A+0,24,420-421,276,3.54,FALSE,269.7736816,,10.3907292,77.8864235,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8864234965294 10.3907291963696, 77.8857614099979 10.3882758133113)"
189,418,,PA,S,A+0,24,421-422,287,4.12,FALSE,262.5637207,,10.38827581,77.88576141,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8857614099979 10.3882758133113, 77.8850093018263 10.3855590708553)"
190,419,,PA,S,A+0,24,422-423,318,3.58,FALSE,269.2930908,,10.38555907,77.8850093,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8850093018263 10.3855590708553, 77.8842944093048 10.3828845731914)"
191,420,,PA,S,A+0,24,423-424,312,1.09,FALSE,263.5251465,,10.38288457,77.88429441,Good,Good,2-LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8842944093048 10.3828845731914, 77.8835518565028 10.3802975825965)"
192,421,2W,PB,T,B+0,22,424-425,303,2.95,FALSE,274.8205566,8°28'34''LT,10.38029758,77.88355186,Good,Good,"LT,22KV",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8835518565028 10.3802975825965, 77.8832118865102 10.3777016233652)"
193,422,,PA,S,A+0,24,425-426,296,3.24,FALSE,283.2319336,,10.37770162,77.88321189,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8832118865102 10.3777016233652, 77.8827787935733 10.3750243596732)"
194,423,,PA,S,A+0,24,426-427,306,4.26,FALSE,280.8287354,,10.37502436,77.88277879,Good,Good,LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8827787935733 10.3750243596732, 77.8824034519493 10.3725128900259)"
195,424,,PA,S,A+0,24,427-428,287,2.23,FALSE,283.9528809,,10.37251289,77.88240345,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8824034519493 10.3725128900259, 77.8819913137704 10.3697316069155)"
196,425,,PA,S,A+0,24,428-429,317,1.82,FALSE,283.47229,,10.36973161,77.88199131,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8819913137704 10.3697316069155, 77.8816158883273 10.3670717775821)"
197,426,,PA,S,A+0,24,429-430,303,2.47,FALSE,278.9061279,,10.36707178,77.88161589,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8816158883273 10.3670717775821, 77.8811884112656 10.3648051433265)"
198,427,,PA+3,S,A+3,27,430-431,261,2.95,FALSE,276,,10.36480514,77.88118841,Good,Good,LT,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8811884112656 10.3648051433265, 77.8808441665023 10.361706437543)"
199,428,2W,PB,T,B+0,22,431-432,351,4.03,FALSE,272.8979492,8°20'22''RT,10.36170644,77.88084417,Good,Good,"22KV,2-LT",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8808441665023 10.361706437543, 77.8801736142486 10.3591605182737)"
200,429,,PA,S,A+0,24,432-433,297,3.12,FALSE,272.6575928,,10.35916052,77.88017361,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8801736142486 10.3591605182737, 77.8795833606272 10.3564835898578)"
201,430,,PA,S,A+0,24,433-434,309,5.89,FALSE,277.4641113,,10.35648359,77.87958336,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8795833606272 10.3564835898578, 77.8789782710373 10.353902131319)"
202,431,,PA+3,S,A+3,27,434-435,299,5.12,FALSE,278.6657715,,10.35390213,77.87897827,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8789782710373 10.353902131319, 77.8783541545271 10.3512575570493)"
203,432,,PB,T,B+0,22,435-436,306,4.32,FALSE,278.1850586,5°32'44''RT,10.35125756,77.87835415,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8783541545271 10.3512575570493, 77.877706233412 10.3486253879964)"
204,433,,PA+3,S,A+3,27,436-437,306,3.97,FALSE,276.0220947,,10.34862539,77.87770623,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.877706233412 10.3486253879964, 77.8771793469786 10.3465291578322)"
205,434,,PA,S,A+0,24,437-438,245,2.98,FALSE,286.1159668,,10.34652916,77.87717935,Good,Good,,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8771793469786 10.3465291578322, 77.8765771072357 10.3440563287585)"
206,435,,PA,S,A+0,24,438-439,287,4.13,FALSE,296.6903076,,10.34405633,77.87657711,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8765771072357 10.3440563287585, 77.875938322395 10.3413322940468)"
207,436,,PA,S,A+0,24,439-440,315,4.07,FALSE,288.2789307,,10.34133229,77.87593832,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.875938322395 10.3413322940468, 77.8752614837139 10.3386231791228)"
208,437,,PA,S,A+0,24,440-441,315,4,FALSE,291.6434326,,10.33862318,77.87526148,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8752614837139 10.3386231791228, 77.8746164124459 10.3359314985573)"
209,438,,PB,T,B+0,22,441-442,312,5.23,FALSE,292.1241455,15°33'35''RT,10.3359315,77.87461641,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8746164124459 10.3359314985573, 77.8732261899858 10.3334387205541)"
210,439,,PA,S,A+0,24,442-443,321,5.01,FALSE,297.1708984,,10.33343872,77.87322619,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8732261899858 10.3334387205541, 77.8718613646924 10.3308949805796)"
211,440,,PA,S,A+0,24,443-444,324,4.72,FALSE,297.8919678,,10.33089498,77.87186136,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8718613646924 10.3308949805796, 77.8705153148621 10.3284363169223)"
212,441,,PA,S,A+0,24,444-445,315,4.09,FALSE,298.612915,,10.32843632,77.87051531,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8705153148621 10.3284363169223, 77.8692180477082 10.3261003643274)"
213,442,2W,PC,T,D+0,24,445-446,300,3.98,FALSE,306.0631104,35°26'38''RT,10.32610036,77.86921805,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8692180477082 10.3261003643274, 77.8694414254277 10.3239034675061)"
214,443,,PA,S,A+0,24,446-447,250,3.73,FALSE,310.1486816,,10.32390347,77.86944143,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8694414254277 10.3239034675061, 77.8696257434785 10.3219243325293)"
215,444,,PA,S,A+0,24,447-448,225,3.76,FALSE,282.0302734,,10.32192433,77.86962574,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8696257434785 10.3219243325293, 77.8698756918311 10.3195934090763)"
216,445,,PA,S,A+0,24,448-449,265,2.98,FALSE,280.107666,,10.31959341,77.86987569,Good,Good,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8698756918311 10.3195934090763, 77.8700911067426 10.317526012659)"
217,446,,PA+3,S,A+3,27,449-450,236,3.05,FALSE,280.3480225,,10.31752601,77.87009111,Good,Good,"22KV,LT",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8700911067426 10.317526012659, 77.8704081103205 10.3148682788014)"
218,447,,PB,T,B+0,22,450-451,302,4.34,FALSE,281.0689697,1°16'4''RT,10.31486828,77.87040811,Good,Good,"2-22KV,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8704081103205 10.3148682788014, 77.87063148804 10.3125577233731)"
219,448,,PA,S,A+0,24,451-452,263,4,FALSE,280.3480225,,10.31255772,77.87063149,Good,Good,2-LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87063148804 10.3125577233731, 77.8707930073142 10.3106127027422)"
220,449,,PA,S,A+0,24,452-453,221,4.1,FALSE,278.425415,,10.3106127,77.87079301,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8707930073142 10.3106127027422, 77.8710494097322 10.3084597270935)"
221,450,,PA,S,A+0,24,453-454,246,4.07,FALSE,288.5192871,,10.30845973,77.87104941,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8710494097322 10.3084597270935, 77.8712380863726 10.3063292149454)"
222,451,,PA,S,A+0,24,454-455,242,3.26,FALSE,282.5109863,,10.30632921,77.87123809,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8712380863726 10.3063292149454, 77.8715199697762 10.3039516881108)"
223,452,,PB,T,B+0,22,455-456,271,3.98,FALSE,282.5109863,1°4'23''RT,10.30395169,77.87151997,Good,Good,LT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8715199697762 10.3039516881108, 77.87173865363 10.3017523605376)"
224,453,,PA,S,A+0,24,456-457,250,3.01,FALSE,288.7595215,,10.30175236,77.87173865,Good,Good,"2-22KV, LT",THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87173865363 10.3017523605376, 77.8719622828066 10.299869198352)"
225,454,,PA+3,S,A+3,27,457-458,215,4.9,FALSE,271.9366455,,10.2998692,77.87196228,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8719622828066 10.299869198352, 77.8721876721829 10.2973329182714)"
226,455,,PA,S,A+0,24,458-459,288,4.52,FALSE,280.5883789,,10.29733292,77.87218767,Good,Good,LT,MUD ROAD,CANEL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8721876721829 10.2973329182714, 77.8724434878677 10.2949501108378)"
227,456,,PA,S,A+0,24,459-460,271,4.17,FALSE,290.4418945,,10.29495011,77.87244349,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8724434878677 10.2949501108378, 77.8726604115217 10.2927943691611)"
228,457,,PB,T,B+0,22,460-461,245,4.97,FALSE,284.4337158,8°9'25''LT,10.29279437,77.87266041,Good,Good,22KV,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8726604115217 10.2927943691611, 77.8733315505087 10.2900980785489)"
229,458,,PB,T,B+0,22,461-SEMPATTY GANTRY ,313,4.35,0,277.7044678,3°28'49''RT,10.29009808,77.87333155,Good,Good,LT,,AGRI,INSIDE FACTORY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8733315505087 10.2900980785489, 77.8736743703484 10.2882423251867)"
230,459,,PC,T,D+0,24,SEMPATTY GANTRY -,214,4.07,FALSE,288.7595215,44°17'14''LT,10.28824233,77.87367437,Good,Good,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8736743703484 10.2882423251867, 77.8730352502316 10.2867758274078)"
231,460,,PA,S,A+0,24,-,182,3.83,FALSE,297.4112549,,10.28677583,77.87303525,Good,Good,LT,THAR ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8730352502316 10.2867758274078, 77.8723534662276 10.2850820962339)"
232,461,,PC,T,B+0,22,-,207,4.54,FALSE,290.9224854,4°11'28''RT,10.2850821,77.87235347,Good,Good,"22KV, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8723534662276 10.2850820962339, 77.8722116444259 10.2847931720316)"
233,SEMPATTY GANTRY ,2W,,T,BAY,12,-,40,NIL,,282.7513428,21°13'46''LT,10.28479317,77.87221164,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,TOTAL KM,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
