S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation (m),Deviation Angle (Degrees),Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Renganathapuram Gantry,2W,GANTRY,BAY,12,,,NIL,,271.4559326,,10.6024202,77.93402307,Good,,,,,RN PURAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9340230673551 10.6024201959371, 77.9344000015407 10.6023641210049)"
2,231/68,,T,DB+0,22,Renganathapuram Gantry-68,48,4.31,FALSE,233.2437744,3°8'25''LT,10.60236412,77.9344,Good,NO E/W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9344000015407 10.6023641210049, 77.9353167302906 10.6022782064974)"
3,67,,T,DB+0,22,68-67,107,2.35,FALSE,226.5146484,9°36'5''LT,10.60227821,77.93531673,Good,Good,2-22KV,NH-7 SALEM-DINDUKAL ,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9353167302906 10.6022782064974, 77.9377051535993 10.6024512927979)"
4,66,,T,DC+0,22,67-66,268,1.98,FALSE,225.5533447,28°48'21''LT,10.60245129,77.93770515,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9377051535993 10.6024512927979, 77.9400461353361 10.6039550062268)"
5,65,,T,DD+0,24,66-65,312,2.36,FALSE,222.6694336,52°48'59''LT,10.60395501,77.94004614,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9400461353361 10.6039550062268, 77.940220395103 10.6063085608184)"
6,64,,S,DA+0,24,65-64,269,5.68,FALSE,224.592041,,10.60630856,77.9402204,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.940220395103 10.6063085608184, 77.9403645638376 10.608622552827)"
7,63,,S,DA+0,24,64-63,264,3.25,FALSE,226.7550049,,10.60862255,77.94036456,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9403645638376 10.608622552827, 77.9404701758176 10.6099749729037)"
8,62,,T,DC+0,22,63-62,157,3.98,FALSE,223.6307373,21°53'12''RT,10.60997497,77.94047018,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9404701758176 10.6099749729037, 77.9415658582001 10.6121677625924)"
9,61,,T,DB+0,22,62-61,278,3.56,FALSE,220.0258789,10°44'31''RT,10.61216776,77.94156586,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9415658582001 10.6121677625924, 77.9426239058375 10.6135544646531)"
10,60,,T,DC+0,22,61-60,199,2.65,FALSE,218.8240967,29°10'39''LT,10.61355446,77.94262391,Good,Good,"22KV,2-LT",THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9426239058375 10.6135544646531, 77.9429754428565 10.6160706281661)"
11,59,,T,DB+0,22,60-59,289,2.78,FALSE,221.4677734,14°27'48''RT,10.61607063,77.94297544,Good,Good,"22KV,LT",THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9429754428565 10.6160706281661, 77.9439226817339 10.6183517631143)"
12,58,,S,DA+0,24,59-58,280,0.91,FALSE,218.8240967,,10.61835176,77.94392268,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9439226817339 10.6183517631143, 77.9446970019489 10.6201694626361)"
13,57,,S,DA+0,24,58-57,226,1.89,FALSE,218.8240967,,10.62016946,77.944697,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9446970019489 10.6201694626361, 77.9453876707702 10.6218437477946)"
14,56,,S,DA+0,24,57-56,207,1.56,FALSE,221.9484863,,10.62184375,77.94538767,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9453876707702 10.6218437477946, 77.946074064821 10.6234265863895)"
15,55,,T,DD+0,24,56-55,198,1.68,FALSE,222.4290771,31°4'3''RT,10.62342659,77.94607406,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.946074064821 10.6234265863895, 77.9481448978185 10.6248993705958)"
16,54,,T,DD+0,24,55-54,286,3.89,FALSE,227.4759521,36°50'12''LT,10.62489937,77.9481449,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9481448978185 10.6248993705958, 77.9488182161003 10.6270183157175)"
17,53,2W,T,DB+0,22,54-53,253,3.99,FALSE,221.2275391,3°36'18''RT,10.62701832,77.94881822,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9488182161003 10.6270183157175, 77.9497838113456 10.6294995266944)"
18,52,,S,DA+0,24,53-52,302,4.15,FALSE,217.1418457,,10.62949953,77.94978381,Good,Good,LT,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9497838113456 10.6294995266944, 77.9506446328014 10.6317737884819)"
19,51,,S,DA+0,24,52-51,276,4.85,FALSE,219.7854004,,10.63177379,77.95064463,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9506446328014 10.6317737884819, 77.9512956552207 10.6335037294775)"
20,50,,T,DB+0,22,51-50,212,6.12,FALSE,216.6611328,9°3'59''RT,10.63350373,77.95129566,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9512956552207 10.6335037294775, 77.9526463150978 10.6358666718006)"
21,49,,T,DC+0,22,50-49,308,8.25,FALSE,221.2275391,17°54'17''LT,10.63586667,77.95264632,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9526463150978 10.6358666718006, 77.9530667513608 10.6378961820155)"
22,48,,S,DA+0,24,49-48,237,2.36,FALSE,221.7081299,,10.63789618,77.95306675,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9530667513608 10.6378961820155, 77.9534353874623 10.6395937688648)"
23,47,,T,DC+0,22,48-47,200,6.45,FALSE,223.1501465,17°41'12''RT,10.63959377,77.95343539,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9534353874623 10.6395937688648, 77.9532622173428 10.6419320683926)"
24,46,,S,DA+0,24,47-46,267,2.87,FALSE,210.6529541,,10.64193207,77.95326222,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9532622173428 10.6419320683926, 77.9531401768326 10.6439623329788)"
25,45,,S,DA+0,24,46-45,233,2.12,FALSE,211.133667,,10.64396233,77.95314018,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9531401768326 10.6439623329788, 77.9529974330216 10.646219747141)"
26,44,,T,DC+0,22,45-44,258,5.26,FALSE,212.815918,26°54'52''LT,10.64621975,77.95299743,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9529974330216 10.646219747141, 77.9517513792961 10.6483127921819)"
27,43,,S,DA+0,24,44-43,276,4.63,FALSE,210.8933105,,10.64831279,77.95175138,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9517513792961 10.6483127921819, 77.9506894759833 10.6500971317291)"
28,42,,S,DA+0,24,43-42,236,3.54,FALSE,205.1254883,,10.65009713,77.95068948,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9506894759833 10.6500971317291, 77.9493504669517 10.6522690504789)"
29,41,,S,DA+0,24,42-41,289,2.15,FALSE,210.8933105,,10.65226905,77.94935047,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9493504669517 10.6522690504789, 77.948032496497 10.6544401310384)"
30,40,2W,T,DC+0,22,41-40,288,1.15,FALSE,213.5369873,17°30'17''LT,10.65444013,77.9480325,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.948032496497 10.6544401310384, 77.9460433870553 10.6561815552413)"
31,39,,S,DA+0,24,40-39,298,2.68,FALSE,212.5755615,,10.65618156,77.94604339,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9460433870553 10.6561815552413, 77.9439878091216 10.6580275017768)"
32,38,,S,DA+0,24,39-38,311,2.48,FALSE,201.0397949,,10.6580275,77.94398781,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9439878091216 10.6580275017768, 77.9420213308185 10.659751240164)"
33,37,,T,DB+0,22,38-37,294,2.57,FALSE,208.7303467,9°45'16''LT,10.65975124,77.94202133,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9420213308185 10.659751240164, 77.9401260986924 10.6609132234007)"
34,36,,S,DA+0,24,37-36,251,6.36,FALSE,208.0093994,,10.66091322,77.9401261,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9401260986924 10.6609132234007, 77.9384690802544 10.6619568541646)"
35,35,,S,DA+0,24,36-35,222,3.49,FALSE,205.8465576,,10.66195685,77.93846908,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9384690802544 10.6619568541646, 77.9368865769356 10.6629192642867)"
36,34,,S,DA+0,24,35-34,210,4.56,FALSE,209.451416,,10.66291926,77.93688658,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9368865769356 10.6629192642867, 77.9351680353283 10.6639673374593)"
37,33,,T,DD+0,24,34-33,228,5.64,FALSE,213.0562744,34°42'40''LT,10.66396734,77.93516804,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9351680353283 10.6639673374593, 77.9341803118586 10.6639152020215)"
38,32,,T,DB+0,22,33-32,115,4.65,FALSE,214.9788818,12°54'44''RT,10.6639152,77.93418031,Good,Good,,NH-7 SALEM-DINDUKAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9341803118586 10.6639152020215, 77.9323543980717 10.6642290204763)"
39,31,,T,DD+0,24,32-31,209,5.89,FALSE,214.7385254,48°27'8''RT,10.66422902,77.9323544,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9323543980717 10.6642290204763, 77.9312657564878 10.6659731268882)"
40,30,,T,DB+0,22,31-30,234,5.87,FALSE,218.3433838,11°23'10''RT,10.66597313,77.93126576,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9312657564878 10.6659731268882, 77.9306185897439 10.6677031517028)"
41,29,2W,T,DD+0,24,30-29,211,5.36,FALSE,216.4207764,56°9'2''LT,10.66770315,77.93061859,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9306185897439 10.6677031517028, 77.9278424195945 10.6683646515011)"
42,28,,S,DA+0,24,29-28,319,2.36,FALSE,215.9401855,,10.66836465,77.92784242,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9278424195945 10.6683646515011, 77.9253327939659 10.6689788773655)"
43,27,,S,DA+0,24,28-27,289,3.87,FALSE,213.2966309,,10.66897888,77.92533279,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9253327939659 10.6689788773655, 77.9237455129623 10.6693901773542)"
44,26,,S,DA+0,24,27-26,186,4.26,FALSE,216.180542,,10.66939018,77.92374551,Good,Good,"LT,22KV",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9237455129623 10.6693901773542, 77.9216368775814 10.6699082627892)"
45,25,,T,DD+0,24,26-25,244,1.98,FALSE,223.3903809,56°29'3''RT,10.66990826,77.92163688,Good,Good,,MUD ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9216368775814 10.6699082627892, 77.9210646450519 10.6715007405728)"
46,24,,T,DD+0,24,25-24,194,3.68,FALSE,232.5228271,34°3'3''LT,10.67150074,77.92106465,Good,Good,2-LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9210646450519 10.6715007405728, 77.9192125797271 10.6728504784405)"
47,23,,T,DB+0,22,24-23,258,1.56,FALSE,224.8323975,5°21'15''RT,10.67285048,77.91921258,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9192125797271 10.6728504784405, 77.9177594091743 10.6741327419877)"
48,22,,T,DB+0,22,23-22,220,6.28,FALSE,219.5450439,11°1'60''LT,10.67413274,77.91775941,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9177594091743 10.6741327419877, 77.9159180726855 10.6752142589539)"
49,21,,T,DB+0,22,22-21,241,1.36,FALSE,221.2275391,8°20'55''RT,10.67521426,77.91591807,Good,Good,"22KV, LT",CAR TRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9159180726855 10.6752142589539, 77.9140854533761 10.6766847800463)"
50,20,,S,DA+0,24,21-20,265,1.69,FALSE,216.6611328,,10.67668478,77.91408545,Good,Good,LT,CAR TRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9140854533761 10.6766847800463, 77.9123260080814 10.6782848853617)"
51,19,,S,DA+0,24,20-19,268,1.58,FALSE,221.4677734,,10.67828489,77.91232601,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9123260080814 10.6782848853617, 77.9101898800581 10.6801817938685)"
52,18,,T,DB+0,22,19-18,321,4.58,0,223.8710938,14°54'51''RT,10.68018179,77.91018988,Good,Good,LT,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9101898800581 10.6801817938685, 77.9090363625437 10.681927409023)"
53,17,,S,DA+0,24,18-17,238,6.58,0,230.8405762,,10.68192741,77.90903636,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9090363625437 10.681927409023, 77.9076384287327 10.6839165184646)"
54,16,,S,DA+0,24,17-16,275,4.47,FALSE,224.592041,,10.68391652,77.90763843,Good,Good,LT,CAR TRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9076384287327 10.6839165184646, 77.9064327757805 10.6856199726462)"
55,15,2W,T,DB+0,22,16-15,237,6.89,FALSE,216.180542,13°48'40''LT,10.68561997,77.90643278,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9064327757805 10.6856199726462, 77.9060394968837 10.685960445553)"
56,14,,DP,DC+0,22,15-14,64,NIL,FALSE,224.8323975,16°22'48''LT,10.68596045,77.9060395,Good,Good,,400 KV MDU-PGLR (T.NO 326 & 237) ,,Our Line Under Crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9060394968837 10.685960445553, 77.9058027081191 10.686068739742)"
57,13,,DP,DB+0,22,14-13,35,NIL,FALSE,215.6998291,8°33'11''RT,10.68606874,77.90580271,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9058027081191 10.686068739742, 77.9054148774594 10.6863213703036)"
58,12,,T,DB+0,22,13-Dec,57,8.98,FALSE,215.6998291,9°26'24''RT,10.68632137,77.90541488,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9054148774594 10.6863213703036, 77.9044822230935 10.6871758215129)"
59,11,,S,DA+0,24,12-Nov,146,2.36,FALSE,222.6694336,,10.68717582,77.90448222,Good,Good,,THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9044822230935 10.6871758215129, 77.9029168188571 10.6886538024991)"
60,10,,S,DA+0,24,11-Oct,244,1.36,FALSE,216.6611328,,10.6886538,77.90291682,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9029168188571 10.6886538024991, 77.9011283721774 10.6903260760009)"
61,9,,T,DB+0,22,10-Sep,276,2.65,FALSE,214.9788818,14°48'11''LT,10.69032608,77.90112837,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9011283721774 10.6903260760009, 77.8995379898697 10.6911832932382)"
62,8,,S,DA+0,24,09-Aug,205,2.98,FALSE,210.8933105,,10.69118329,77.89953799,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8995379898697 10.6911832932382, 77.8974991757422 10.6922892015427)"
63,7,,T,DB+0,22,08-Jul,261,1.16,FALSE,202.722168,1°0'43''RT,10.6922892,77.89749918,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8974991757422 10.6922892015427, 77.8955870959907 10.6933702155947)"
64,6,,S,DA+0,24,07-Jun,248,5.36,FALSE,210.6529541,,10.69337022,77.8955871,Good,Good,"LT,22KV",THAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8955870959907 10.6933702155947, 77.8933143429458 10.6942462082952)"
65,5,,S,DA+0,24,06-May,273,2.88,FALSE,206.5675049,,10.69424621,77.89331434,Good,Good,22KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8933143429458 10.6942462082952, 77.8911172784864 10.6950882542878)"
66,4,,S,DA+0,24,05-Apr,264,2.44,FALSE,214.4981689,,10.69508825,77.89111728,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8911172784864 10.6950882542878, 77.8890359681099 10.695908088237)"
67,3,,T,DB+0,22,04-Mar,252,5.65,FALSE,215.6998291,4°39'31''RT,10.69590809,77.88903597,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8890359681099 10.695908088237, 77.8872375469654 10.6967900320887)"
68,2,,S,DA+0,24,03-Feb,226,2.37,FALSE,214.4981689,,10.69679003,77.88723755,Good,Good,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8872375469654 10.6967900320887, 77.8853111341595 10.6977318227291)"
69,231/1 LILO,3W,T,DD+0,24,2-1 LILO,242,1.98,FALSE,213.5369873,92°2'40''LT,10.69773182,77.88531113,Good,Good,LT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8853111341595 10.6977318227291, 77.8862145356833 10.6997143942862)"
70,230,,T,B+0,22,1 LILO-230,248,1.92,FALSE,207.2884521,2°8'20''RT,10.69971439,77.88621454,Good,Good,LT,,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8862145356833 10.6997143942862, 77.8871831484138 10.7016443274915)"
71,229,,S,A+0,24,230-229,246,4.56,FALSE,199.3575439,,10.70164433,77.88718315,PEAK DAMAGED,Good,,,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8871831484138 10.7016443274915, 77.8882330656051 10.7037708163261)"
72,228,,S,A+0,24,229-228,269,3.82,FALSE,201.2801514,,10.70377082,77.88823307,Good,Good,LT,THAR ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8882330656051 10.7037708163261, 77.8891717549413 10.7056503742933)"
73,227,,S,A+0,24,228-227,239,3.42,FALSE,207.5288086,,10.70565037,77.88917175,Good,Good,"22KV,2-LT",,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8891717549413 10.7056503742933, 77.8901193290948 10.7076516374945)"
74,226,,T,B+0,22,227-226,252,3.08,FALSE,206.8077393,10°19'57''RT,10.70765164,77.89011933,Good,Good,LT,MUD ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8901193290948 10.7076516374945, 77.8915303386747 10.7096134219318)"
75,225,,S,A+0,24,226-225,274,2.68,FALSE,205.8465576,,10.70961342,77.89153034,Good,Good,,MUD ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8915303386747 10.7096134219318, 77.8928661625832 10.7115678302943)"
76,224,,S,A+0,24,225-224,268,3.26,FALSE,204.404541,,10.71156783,77.89286616,Good,Good,2-LT,THAR ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8928661625832 10.7115678302943, 77.8942081052809 10.713538583368)"
77,223,,S,A+0,24,224-223,270,0.14,0,204.404541,,10.71353858,77.89420811,Good,Good,"22KV,2-LT",MUD ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8942081052809 10.713538583368, 77.8951769694685 10.7149031572043)"
78,222,,T,B+0,22,223-222,192,1.16,FALSE,205.8465576,1°2'52''LT,10.71490316,77.89517697,Good,Good,,MUD ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8951769694685 10.7149031572043, 77.8962635155767 10.7164945453405)"
79,221,,S,A+0,24,222-221,220,1.61,FALSE,193.8300781,,10.71649455,77.89626352,Good,Good,"22KV,3-LT",THAR ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8962635155767 10.7164945453405, 77.8975310269743 10.7182891946285)"
80,220,,T,D+0,24,221-220,249,5.4,FALSE,166.4326172,45°25'5''RT,10.71828919,77.89753103,Good,Good,4-LT,THAR ROAD,,S/C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8975310269743 10.7182891946285, 77.8974541649222 10.7187362853437)"
81,Pallapatty Gantry,2W,BAY,GANTRY,12,220-Pallapatty Gantry,57,NIL,,195.5123291,,10.71873629,77.89745416,Good,NO E/W,,,,PALLAPPATTY SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL KM,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,RNPM Jursdication,,,16202,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,TRY Jursdication,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
