S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Model,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,SEMPATTY GANTRY,2W,T,,BAY,27,,,NIL,,290.4418945,,10.284031,77.872262,Good,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.872262 10.284031, 77.8725188411772 10.2838631160557)"
1,1,,T,KCR+3,DB+3,27,4-5,45,1.8,FALSE,290.4418945,,10.28386312,77.87251884,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8725188411772 10.2838631160557, 77.8739658091217 10.282634915784)"
2,2,,T,KCR+3,DD+3,27,5-6,214,3.6,FALSE,288.5192871,47°15'58''RT,10.28263492,77.87396581,Good,Good,"5-22KV,LT",NH ROAD,PLAIN,DINDIGUL-THENI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8739658091217 10.282634915784, 77.8740452695637 10.2805239334702)"
3,3,,S,KC,DA+3,25,6-7,239,3.24,FALSE,289.2402344,,10.28052393,77.87404527,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8740452695637 10.2805239334702, 77.8741202037781 10.2785619813948)"
4,4,,T,KC,DB+3,27,7-8,223,1.86,FALSE,288.2789307,9°22'28''LT,10.27856198,77.8741202,Good,Good,,CAR TRACK,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8741202037781 10.2785619813948, 77.8745810408145 10.2763267792761)"
5,5,,S,KC,DA+3,25,8-9,258,2.68,FALSE,296.4499512,,10.27632678,77.87458104,Good,Good,2-LT,CAR TRACK,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8745810408145 10.2763267792761, 77.8751160576939 10.2737277187407)"
6,6,,T,KC,DD+3,27,9-10,299,4.36,FALSE,290.6821289,84°33'30''LT,10.27372772,77.87511606,Good,Good,"22KV,LT",MUD & THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8751160576939 10.2737277187407, 77.8738379012793 10.2735928539186)"
7,7,,T,HCR,B+3,27,10-11,145,2.1,FALSE,287.7982178,2°22'53''RT,10.27359285,77.8738379,Good,Good,LT,MDU-SEMBATTY NH,PLAIN,MDU-SEMBATTY NH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8738379012793 10.2735928539186, 77.8720336966216 10.2734144870191)"
8,8,,S,GCR,A+6,28,11-12,203,4.12,FALSE,298.3725586,,10.27341449,77.8720337,Good,Good,22KV,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8720336966216 10.2734144870191, 77.870422611013 10.2732466813176)"
9,9,,S,GCR,A+0,22,12-13,182,3.86,FALSE,301.4969482,,10.27324668,77.87042261,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.870422611013 10.2732466813176, 77.8690571151673 10.2730914484709)"
10,10,,T,KCR,D+0,24,13-14,155,3.43,FALSE,297.1708984,57°5'34''LT,10.27309145,77.86905712,Good,Good,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8690571151673 10.2730914484709, 77.8683422226458 10.2716625854372)"
11,11,,T,KCR,D+0,24,14-15,182,2.92,FALSE,297.4112549,43°46'38''RT,10.27166259,77.86834222,Good,Good,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8683422226458 10.2716625854372, 77.8688434604555 10.2702096663415)"
12,12,,S,GCR,A+0,22,15-16,175,1.2,FALSE,304.8614502,,10.27020967,77.86884346,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8688434604555 10.2702096663415, 77.8697367198765 10.2676323987543)"
13,13,,S,GCR,A+0,22,16-17,307,1.86,FALSE,304.6212158,,10.2676324,77.86973672,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8697367198765 10.2676323987543, 77.8707076795399 10.2648373693227)"
14,14,,S,GCR,A+0,22,17-18,333,1.4,FALSE,306.3034668,,10.26483737,77.87070768,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8707076795399 10.2648373693227, 77.8715343028306 10.2624699007719)"
15,15,,T,HCR,B+0,24,18-19,283,5.64,FALSE,310.1486816,2°21'39''RT,10.2624699,77.8715343,Good,Good,LT,THAR ROAD,PLAIN,Madurai-Nilakottai Road,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8715343028306 10.2624699007719, 77.8724571503698 10.2597719337791)"
16,16,,S,GCR+3,A+3,25,19-20,321,4.69,FALSE,305.5825195,,10.25977193,77.87245715,Good,Good,2-LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8724571503698 10.2597719337791, 77.8733758907765 10.2570748887956)"
17,17,,S,GCR+3,A+3,25,20-21,321,1.1,FALSE,311.8309326,,10.25707489,77.87337589,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8733758907765 10.2570748887956, 77.8743293322622 10.254435930401)"
18,18,2W,T,HCR,B+0,24,21-22,316,3.24,FALSE,288,2°1'16''RT,10.25443593,77.87432933,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8743293322622 10.254435930401, 77.875118907541 10.2519807871431)"
19,19,,S,GCR+3,A+3,25,22-23,291,1.8,FALSE,293,,10.25198079,77.87511891,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.875118907541 10.2519807871431, 77.8758400026708 10.2500231098383)"
20,20,,S,GCR,A+0,22,23-24,236,2.1,FALSE,295,,10.25002311,77.87584,Good,Good,2-LT,THAR ROAD,PLAIN,SEM-NILAKOTAI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8758400026708 10.2500231098383, 77.8764843195676 10.2476415596902)"
21,21,,S,GCR,A+0,22,24-25,279,0.89,FALSE,286,,10.24764156,77.87648432,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8764843195676 10.2476415596902, 77.8774846997112 10.2452929504215)"
22,22,,T,HCR,B+0,24,25-26,288,0.52,FALSE,288,12°39'15''RT,10.24529295,77.8774847,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8774846997112 10.2452929504215, 77.8777619730681 10.2437697071582)"
23,23,,T,NA,B+0,24,26-27,177,2.34,FALSE,290.4418945,8°42'39''RT,10.24376971,77.87776197,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8777619730681 10.2437697071582, 77.8778413496911 10.2407866716384)"
24,24,,S,LA+3,A+3,25,27-28,336,0.5,FALSE,282.9915771,,10.24078667,77.87784135,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8778413496911 10.2407866716384, 77.8779127635061 10.2377644926309)"
25,25,,T,MA,B+0,24,28-29,341,2.5,FALSE,283.7125244,7°31'19''RT,10.23776449,77.87791276,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8779127635061 10.2377644926309, 77.878620699048 10.235465336591)"
26,26,,S,LA,A+0,22,29-30,272,1.6,FALSE,282.5109863,,10.23546534,77.8786207,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.878620699048 10.235465336591, 77.8790570609271 10.2337882015854)"
27,27,,T,MA,B+0,24,30-31,197,0.9,FALSE,291.8837891,10°5'41''LT,10.2337882,77.87905706,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8790570609271 10.2337882015854, 77.8802824951708 10.2311303839087)"
28,28,,S,LA,A+0,22,31-32,329,3.2,FALSE,283.9528809,,10.23113038,77.8802825,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8802824951708 10.2311303839087, 77.8814653493463 10.2284792717546)"
29,29,,S,LA,A+0,22,32-33,326,4.3,FALSE,282.0302734,,10.22847927,77.88146535,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8814653493463 10.2284792717546, 77.8826169390231 10.2258706558495)"
30,30,,S,LA,A+0,22,33-34,321,2.3,FALSE,279.1463623,,10.22587066,77.88261694,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8826169390231 10.2258706558495, 77.8838808462023 10.223049223423)"
31,31,,S,LA,A+0,22,34-35,347,6.1,FALSE,274.8205566,,10.22304922,77.88388085,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8838808462023 10.223049223423, 77.8850441705435 10.2203871309757)"
32,32,,S,LA,A+0,22,35-36,327,0.9,FALSE,273.1383057,,10.22038713,77.88504417,Good,Good,LT,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8850441705435 10.2203871309757, 77.8860910702496 10.21803047508)"
33,33,2W,T,NA,B+0,24,36-37,290,0.5,FALSE,263.0444336,13°50'32''RT,10.21803048,77.88609107,Good,Good,,,PLAIN,LILO PASUMALAI-ALGARKOVIL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8860910702496 10.21803047508, 77.886567832902 10.21532705985)"
34,34,,S,GCR+3,DA+3,25,37-38,310,0.98,FALSE,269.2930908,,10.21532706,77.88656783,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.886567832902 10.21532705985, 77.8869800549 10.2128992415964)"
35,35,,T,HCR,DB+0,24,38-39,278,4.3,FALSE,273.1383057,5°11'31''LT,10.21289924,77.88698005,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8869800549 10.2128992415964, 77.8877663612365 10.2099385019391)"
36,36,,S,GCR+3,DA+3,25,39-40,345,3.1,FALSE,269.0527344,,10.2099385,77.88776636,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8877663612365 10.2099385019391, 77.8881681896746 10.2085386402904)"
37,37,,T,HCR,DD+0,24,40-41,166,1.5,FALSE,272.6575928,35°50'11''LT,10.20853864,77.88816819,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8881681896746 10.2085386402904, 77.8878963645547 10.2066907659173)"
38,38,,T,HCR+3,DD+3,27,41-42,212,2.8,FALSE,276.0220947,32°56'39''RT,10.20669077,77.88789636,Good,Good,,CAR TRACK,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8878963645547 10.2066907659173, 77.8883732948452 10.2046054322272)"
39,39,,T,HCR+3,DB+3,27,42-43,242,1.2,FALSE,272.4172363,5°19'7''RT,10.20460543,77.88837329,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8883732948452 10.2046054322272, 77.8885459620505 10.2032968495041)"
40,40,,T,KCR+6,DB+6,30,43-44,151,0.8,FALSE,274.3398438,3°4'51''RT,10.20329685,77.88854596,Good,Good,,CAR TRACK,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8885459620505 10.2032968495041, 77.8887155279517 10.2010968513786)"
41,41,2W,T,HCR,DB+0,24,44-45,250,6.18,FALSE,264.0057373,4°48'2''LT,10.20109685,77.88871553,Good,Good,LT,THAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8887155279517 10.2010968513786, 77.889202767983 10.1981056854128)"
42,42,,S,GCR+3,DA+3,22,45-46,341,1.33,FALSE,258.237915,,10.19810569,77.88920277,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.889202767983 10.1981056854128, 77.8896853141486 10.1952944789081)"
43,43,,S,GCR,DA+0,22,46-47,322,0.77,FALSE,257.2766113,,10.19529448,77.88968531,Good,Good,2-LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8896853141486 10.1952944789081, 77.8901596460491 10.1924727112054)"
44,44,,S,GCR,DA+0,22,47-48,323,1.55,FALSE,253.9121094,,10.19247271,77.89015965,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8901596460491 10.1924727112054, 77.8905662521719 10.1898387819528)"
45,45,,S,HCR,DA+0,22,48-49,301,3.28,FALSE,249.3457031,,10.18983878,77.89056625,Good,Good,LT,THAR ROAD,PLAIN,PALAMPATTI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8905662521719 10.1898387819528, 77.8910918813198 10.1869459357112)"
46,46,,S,GCR,DA+0,22,49-50,331,0.77,FALSE,247.4230957,,10.18694594,77.89109188,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8910918813198 10.1869459357112, 77.8914930392056 10.1842947397381)"
47,47,,S,GCR,DA+0,22,50-51,303,4.33,FALSE,243.3375244,,10.18429474,77.89149304,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8914930392056 10.1842947397381, 77.8919594082981 10.1817375887185)"
48,48,,S,GCR+3,DA+3,25,51-52,293,1.66,FALSE,243.09729,,10.18173759,77.89195941,Good,Good,,,PLAIN,TEMPLE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8919594082981 10.1817375887185, 77.8922878950834 10.1794570405036)"
49,49,,S,GCR,DA+0,22,52-53,261,3.71,FALSE,239.9730225,,10.17945704,77.8922879,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8922878950834 10.1794570405036, 77.8927337285131 10.177037436515)"
50,50,,S,GCR+3,DA+3,25,53-54,278,1.55,FALSE,234.685791,,10.17703744,77.89273373,Good,Good,,THAR ROAD,POND,PERIYAR ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8927337285131 10.177037436515, 77.8931495547294 10.1744748372584)"
51,51,2W,T,HCR+3,DB+3,27,54-55,293,2.28,FALSE,237.5697021,3°12'58''LT,10.17447484,77.89314955,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8931495547294 10.1744748372584, 77.8936164267361 10.1716653071343)"
52,52,,S,GCR,DA+0,22,55-56,321,1.88,FALSE,233.7243652,,10.17166531,77.89361643,Good,Good,3-LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8936164267361 10.1716653071343, 77.8940926864743 10.1688783243298)"
53,53,,S,GCR,DA+0,22,56-57,319,3.11,FALSE,236.8487549,,10.16887832,77.89409269,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8940926864743 10.1688783243298, 77.8945698682218 10.1660717278718)"
54,54,,S,GCR,DA+0,22,57-58,321,1.44,FALSE,230.6002197,,10.16607173,77.89456987,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8945698682218 10.1660717278718, 77.895030118525 10.1631793845444)"
55,55,,S,GCR,DA+0,22,58-59,330,2.33,FALSE,229.638916,,10.16317938,77.89503012,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.895030118525 10.1631793845444, 77.895524399355 10.1603492349386)"
56,56,,S,GCR,DA+0,22,59-60,324,0.92,FALSE,224.8323975,,10.16034923,77.8955244,Good,Good,22KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.895524399355 10.1603492349386, 77.8959780279546 10.1576422993093)"
57,57,,T,KCR+3,DB+3,27,60-61,310,5.27,FALSE,228.6776123,2°27'44''LT,10.1576423,77.89597803,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8959780279546 10.1576422993093, 77.8963577281683 10.1554843783378)"
58,58,,S,GCR+3,DA+3,25,61-62,248,0.88,FALSE,225.5533447,,10.15548438,77.89635773,Good,Good,LT,THAR ROAD,PLAIN,NILAKOTAI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8963577281683 10.1554843783378, 77.8968767356127 10.1529650297015)"
59,59,,S,GCR,DA+0,22,62-63,290,1.99,FALSE,224.3516846,,10.15296503,77.89687674,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8968767356127 10.1529650297015, 77.8974808193743 10.1502077188342)"
60,60,,S,GCR,DA+0,22,63-64,318,3.11,FALSE,224.592041,,10.15020772,77.89748082,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8974808193743 10.1502077188342, 77.8980018384754 10.1474079955369)"
61,61,,T,HCR,DB+0,24,64-65,321,0.79,FALSE,216.4207764,4°44'52''RT,10.147408,77.89800184,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8980018384754 10.1474079955369, 77.8984786849468 10.144643811509)"
62,62,,S,GCR,DA+0,22,65-66,316,5.54,FALSE,220.5064697,,10.14464381,77.89847868,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8984786849468 10.144643811509, 77.8989377617836 10.1418466866016)"
63,63,,S,GCR,DA+0,22,66-,320,3.17,FALSE,213.5369873,,10.14184669,77.89893776,Good,Good,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8989377617836 10.1418466866016, 77.8992623090744 10.1398532185703)"
64,64,,S,GCR+6,DA+6,28,-,229,1.33,FALSE,211.3740234,,10.13985322,77.89926231,Good,Good,,THAR ROAD,PLAIN,KODAI ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8992623090744 10.1398532185703, 77.8996959049254 10.1371964905411)"
65,65,,S,GCR,DA+0,22,-,304,0.79,FALSE,215.4595947,,10.13719649,77.8996959,Good,Good,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8996959049254 10.1371964905411, 77.9001274053007 10.1342793367803)"
66,66,3W,T,KC(O),DB+0,24,-,332,1.4,FALSE,213.2966309,,10.13427934,77.90012741,NO E/W,Good,,,PLAIN,LILO tapping Sithargalnatham ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL KM,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
