S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Achampattu SS),2W,Gantry,H-POLE,12,,,,,176.858932,,9.9425,78.05238889,GOOD,,,,Plain,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05238888888888 9.9425, 78.05241666666666 9.942638888888888)"
2,172,,T,DC,26,Gantry-172,15.91098967,5.3,FALSE,174.068558,"34°25'12""R",9.942638889,78.05241667,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05241666666666 9.942638888888888, 78.05194444444444 9.943916666666667)"
3,171,,T,DC,26,172-171,150.3313509,0.85,FALSE,168.804153,"33°12'36""R",9.943916667,78.05194444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05194444444444 9.943916666666667, 78.05033333333333 9.945111111111112)"
4,170,,S,DA,26,171-170,219.9904488,1,FALSE,167.960602,,9.945111111,78.05033333,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05033333333333 9.945111111111112, 78.04869444444444 9.946333333333333)"
5,169,,T,DC,26,170-169,226.5995034,1.24,FALSE,164.190567,"36°7'12""R",9.946333333,78.04869444,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04869444444444 9.946333333333333, 78.04758333333334 9.946361111111111)"
6,168,,S,DA,26,169-168,123.046819,0.92,FALSE,171.639816,,9.946361111,78.04758333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04758333333334 9.946361111111111, 78.04569444444444 9.946305555555556)"
7,167,,T,DB,25,168-167,205.966278,1.32,FALSE,186.811462,"28°47'24""L",9.946305556,78.04569444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04569444444444 9.946305555555556, 78.04316666666666 9.947611111111112)"
8,166,,S,DA,26,167-166,312.9468505,2.12,FALSE,186.086761,,9.947611111,78.04316667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04316666666666 9.947611111111112, 78.04088888888889 9.94875)"
9,165,,T,DB,25,166-165,279.2844098,1.48,FALSE,196.475403,"1°52'48""R",9.94875,78.04088889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04088888888889 9.94875, 78.03827777777778 9.949972222222222)"
10,164,,S,DA,26,165-164,316.1491783,0.92,FALSE,179.650543,,9.949972222,78.03827778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03827777777778 9.949972222222222, 78.03602777777778 9.950999999999999)"
11,163,,S,DA,26,164-163,274.1823632,1.34,FALSE,170.476318,,9.951,78.03602778,GOOD,Available,230 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03602777777778 9.950999999999999, 78.03375 9.952083333333333)"
12,162,,S,DA,26,163-162,276.5315081,2.12,FALSE,172.04097,,9.952083333,78.03375,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03375 9.952083333333333, 78.03097222222222 9.953333333333333)"
13,161,2W,T,DB,25,162-161,334.9239196,4.22,FALSE,169.249344,"1°10'12""L",9.953333333,78.03097222,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.03097222222222 9.953333333333333, 78.02844444444445 9.954527777777777)"
14,160,,S,DA,26,161-160,307.8726495,3.27,FALSE,172.539383,,9.954527778,78.02844444,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02844444444445 9.954527777777777, 78.0261111111111 9.95561111111111)"
15,159,,S,DA,26,160-159,283.3078493,2.71,FALSE,175.573608,,9.955611111,78.02611111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0261111111111 9.95561111111111, 78.02344444444445 9.956833333333332)"
16,158,,S,DA,26,159-158,320.7760738,1.37,FALSE,176.151962,,9.956833333,78.02344444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02344444444445 9.956833333333332, 78.02080555555555 9.958055555555555)"
17,157,,S,DA,26,158-157,321.3149741,2.15,FALSE,172.962784,,9.958055556,78.02080556,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.02080555555555 9.958055555555555, 78.01872222222222 9.959027777777777)"
18,156,,T,DB,25,157-156,252.0273663,1.02,FALSE,171.826981,"0°20'24""R",9.959027778,78.01872222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01872222222222 9.959027777777777, 78.01594444444444 9.960333333333333)"
19,155,,S,DA,26,156-155,337.3293074,1.03,FALSE,177.82486,,9.960333333,78.01594444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01594444444444 9.960333333333333, 78.01369444444444 9.961388888888887)"
20,154,,S,DA,26,155-154,273.6618684,1.16,FALSE,174.754471,,9.961388889,78.01369444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01369444444444 9.961388888888887, 78.01063888888889 9.962805555555555)"
21,153,,S,DA,26,154-153,368.7847864,0.73,FALSE,177.406433,,9.962805556,78.01063889,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.01063888888889 9.962805555555555, 78.00836111111111 9.963888888888889)"
22,152,,S,DA,26,153-152,278.1386403,0.51,FALSE,180.041702,,9.963888889,78.00836111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00836111111111 9.963888888888889, 78.00580555555555 9.965)"
23,151,2W,T,DB,25,152-151,305.7894903,2.36,FALSE,172.898895,"1°24'36""L",9.965,78.00580556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00580555555555 9.965, 78.00294444444444 9.966333333333333)"
24,150,,S,DA,26,151-150,346.80641,2.11,FALSE,176.741241,,9.966333333,78.00294444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00294444444444 9.966333333333333, 78.00052777777778 9.967444444444444)"
25,149,,S,DA,26,150-149,292.8708838,1.09,FALSE,178.754288,,9.967444444,78.00052778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.00052777777778 9.967444444444444, 77.99825 9.968555555555556)"
26,148,,S,DA,26,149-148,275,0.48,FALSE,176.669189,,9.968555556,77.99825,GOOD,Available,2-LT,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99825 9.968555555555556, 77.99566666666666 9.96975)"
27,147,,S,DA,26,148-147,315.610212,1.58,FALSE,176.908478,,9.96975,77.99566667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99566666666666 9.96975, 77.99327777777778 9.970888888888888)"
28,146,,T,DB,25,147-146,290.5820607,2.03,FALSE,177.288269,"0°11'60""R",9.970888889,77.99327778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99327777777778 9.970888888888888, 77.99080555555555 9.972)"
29,145,,S,DA,26,146-145,297.1579949,4.33,FALSE,175.255463,,9.972,77.99080556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.99080555555555 9.972, 77.988 9.973305555555555)"
30,144,,S,DA,26,145-144,341.8590783,0.61,FALSE,175.072723,,9.973305556,77.988,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.988 9.973305555555555, 77.98577777777778 9.974333333333334)"
31,143,,S,DA,26,144-143,269.3635481,0.09,FALSE,173.628815,,9.974333333,77.98577778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98577777777778 9.974333333333334, 77.98308333333334 9.975583333333333)"
32,142,,S,DA,26,143-142,324.3074771,1.05,FALSE,175.744049,,9.975583333,77.98308333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98308333333334 9.975583333333333, 77.98136111111111 9.97638888888889)"
33,141,,S,DA,26,142-141,209.6699373,1.41,FALSE,174.84848,,9.976388889,77.98136111,GOOD,Available,"LT,11KV",Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.98136111111111 9.97638888888889, 77.97883333333334 9.977583333333333)"
34,140,2W,T,DB,25,141-140,307.559375,2.71,FALSE,176.390671,"0°19'48""R",9.977583333,77.97883333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97883333333334 9.977583333333333, 77.97652777777778 9.97861111111111)"
35,139,,S,DA,26,140-139,277.3981005,1.35,FALSE,176.952057,,9.978611111,77.97652778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97652777777778 9.97861111111111, 77.97413888888889 9.97975)"
36,138,,S,DA,26,139-138,290.955943,0.91,FALSE,179.235443,,9.97975,77.97413889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97413888888889 9.97975, 77.97158333333334 9.980944444444445)"
37,137,,S,DA,26,138-137,308.6922916,0.14,FALSE,176.831299,,9.980944444,77.97158333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.97158333333334 9.980944444444445, 77.96900000000001 9.982166666666666)"
38,136,,S,DA,26,137-136,315.1333665,1.74,FALSE,179.416443,,9.982166667,77.969,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96900000000001 9.982166666666666, 77.96694444444445 9.983083333333333)"
39,135,,S,DA,26,136-135,246.2180537,1.02,FALSE,184.152176,,9.983083333,77.96694444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96694444444445 9.983083333333333, 77.96552777777778 9.985388888888888)"
40,134,,S,DA,26,135-134,300.0834301,0.91,FALSE,180.290359,,9.985388889,77.96552778,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96552777777778 9.985388888888888, 77.96411111111111 9.987555555555554)"
41,133,,S,DA,26,134-133,283.2908976,1.48,FALSE,176.757355,,9.987555556,77.96411111,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96411111111111 9.987555555555554, 77.96272222222223 9.989777777777777)"
42,132,,S,DA,26,133-132,291.723936,3.21,FALSE,176.185196,,9.989777778,77.96272222,GOOD,Available,"LT,HT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96272222222223 9.989777777777777, 77.96122222222222 9.992138888888888)"
43,131,,S,DA,26,132-131,306.9362135,2.21,FALSE,174.473145,,9.992138889,77.96122222,GOOD,Available,"2-LT,2-HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.96122222222222 9.992138888888888, 77.95983333333334 9.994333333333332)"
44,130,,S,DA,26,131-130,289.0091408,1.49,FALSE,173.462463,,9.994333333,77.95983333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95983333333334 9.994333333333332, 77.95847222222223 9.996472222222222)"
45,129,,S,DA,26,130-129,279.91207,2.01,FALSE,174.320175,,9.996472222,77.95847222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95847222222223 9.996472222222222, 77.95741666666667 9.998111111111111)"
46,128,,S,DA,26,129-128,214.6728373,1.77,FALSE,176.411926,,9.998111111,77.95741667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95741666666667 9.998111111111111, 77.95633333333333 9.999888888888888)"
47,127,,S,DA,26,128-127,228.1801567,1.4,FALSE,178.034134,,9.999888889,77.95633333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95633333333333 9.999888888888888, 77.95538888888889 10.00136111111111)"
48,126,2W,T,DB,25,127-126,195.1921608,1.07,FALSE,178.347961,"0°11'24""L",10.00136111,77.95538889,GOOD,Available,"2HT,LT,400KV",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95538888888889 10.00136111111111, 77.95397222222222 10.00361111111111)"
49,125,,S,DA,26,126-125,293.0520945,3.82,FALSE,181.027679,,10.00361111,77.95397222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95397222222222 10.00361111111111, 77.95255555555556 10.005805555555556)"
50,124,,S,DA,26,125-124,289.2112425,1.52,FALSE,181.902603,,10.00580556,77.95255556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95255555555556 10.005805555555556, 77.95102777777778 10.00825)"
51,123,,S,DA,26,124-123,317.5991887,1.31,FALSE,182.571548,,10.00825,77.95102778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.95102777777778 10.00825, 77.94961111111111 10.010444444444444)"
52,122,,S,DA,26,123-122,288.4722491,4.27,FALSE,182.388474,,10.01044444,77.94961111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94961111111111 10.010444444444444, 77.94819444444445 10.01275)"
53,121,,S,DA,26,122-121,298.6799037,1.67,FALSE,182.390213,,10.01275,77.94819444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94819444444445 10.01275, 77.94675000000001 10.015)"
54,120,,T,DB,25,121-120,294.3559506,3.78,FALSE,183.214127,"0°34'12""R",10.015,77.94675,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94675000000001 10.015, 77.94536111111111 10.017166666666668)"
55,119,,S,DA,26,120-119,284.2423013,2.17,FALSE,180.030975,,10.01716667,77.94536111,GOOD,Available,"LT,11KV",Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94536111111111 10.017166666666668, 77.94386111111112 10.019583333333333)"
56,118,,S,DA,26,119-118,314.1213942,1.08,FALSE,178.388535,,10.01958333,77.94386111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94386111111112 10.019583333333333, 77.94233333333334 10.021944444444445)"
57,117,,S,DA,26,118-117,312.6267062,1.21,FALSE,176.700485,,10.02194444,77.94233333,GOOD,Available,,Village Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94233333333334 10.021944444444445, 77.94080555555556 10.024361111111112)"
58,116,,S,DA,26,117-116,314.1491103,1.31,FALSE,179.29921,,10.02436111,77.94080556,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94080555555556 10.024361111111112, 77.93927777777778 10.026805555555557)"
59,115,,T,DB,25,116-115,317.185506,2.72,FALSE,177.9366,"15°9'36""L",10.02680556,77.93927778,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93927777777778 10.026805555555557, 77.93866666666668 10.028833333333335)"
60,114,,S,DA,26,115-114,236.243896,1.64,FALSE,179.086105,,10.02883333,77.93866667,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93866666666668 10.028833333333335, 77.93777777777778 10.031666666666668)"
61,113,,S,DA,26,114-113,328.5724604,1.38,FALSE,181.124496,,10.03166667,77.93777778,GOOD,Available,"LT,11KV",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93777777777778 10.031666666666668, 77.93694444444445 10.0345)"
62,112,2W,T,DB,25,113-112,326.4177468,1.46,FALSE,182.757141,"1°45'36""R",10.0345,77.93694444,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93694444444445 10.0345, 77.93633333333334 10.036388888888888)"
63,111,,T,DC,26,112-111,218.0949299,3.23,FALSE,183.473251,"33°46'48""L",10.03638889,77.93633333,GOOD,Available,"LT,400 KV",Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93633333333334 10.036388888888888, 77.93733333333334 10.039833333333334)"
64,110,,T,DB,25,111-110,398.9615429,2.72,FALSE,183.463394,"0°19'12""R",10.03983333,77.93733333,GOOD,Available,, Road,Vaikai river,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93733333333334 10.039833333333334, 77.93811111111111 10.042583333333333)"
65,109,,S,DA,26,110-109,315.1898631,1.82,FALSE,184.867035,,10.04258333,77.93811111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93811111111111 10.042583333333333, 77.9388888888889 10.045277777777777)"
66,108,,S,DA,26,109-108,310.4167641,3.07,FALSE,184.803223,,10.04527778,77.93888889,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9388888888889 10.045277777777777, 77.9396388888889 10.047888888888888)"
67,107,,S,DA,26,108-107,301.825208,0.62,FALSE,183.059982,,10.04788889,77.93963889,GOOD,Available,2-HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.9396388888889 10.047888888888888, 77.94022222222223 10.049861111111111)"
68,106,,T,DC,26,107-106,226.9128067,0.53,FALSE,183.530548,"39°25'12""R",10.04986111,77.94022222,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.94022222222223 10.049861111111111, 77.93891666666667 10.052805555555556)"
69,105,,S,DA,26,106-105,354.7954733,1.17,FALSE,184.695221,,10.05280556,77.93891667,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93891666666667 10.052805555555556, 77.93827777777778 10.054166666666667)"
70,104,,S,DA,26,105-104,166.3653831,2.47,FALSE,186.681259,,10.05416667,77.93827778,GOOD,Available,LT,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93827777777778 10.054166666666667, 77.93730555555555 10.056416666666667)"
71,103,,S,DA,26,104-103,271.4612795,3.62,FALSE,189.596039,,10.05641667,77.93730556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93730555555555 10.056416666666667, 77.93622222222223 10.05877777777778)"
72,102,,S,DA,26,103-102,285.7499185,0.55,FALSE,189.771545,,10.05877778,77.93622222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93622222222223 10.05877777777778, 77.93511111111111 10.061194444444444)"
73,101,2W,T,DB,25,102-101,294.9634428,2.1,FALSE,190.181702,"2°28'48""L",10.06119444,77.93511111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93511111111111 10.061194444444444, 77.93419444444444 10.063416666666667)"
74,100,,S,DA,26,101-100,265.9571393,1.95,FALSE,191.640747,,10.06341667,77.93419444,GOOD,Available,"HT,2-LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93419444444444 10.063416666666667, 77.93322222222223 10.065527777777778)"
75,99,,S,DA,26,100-99,256.1596676,1.15,FALSE,192.230255,,10.06552778,77.93322222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93322222222223 10.065527777777778, 77.93211111111111 10.067972222222222)"
76,98,,S,DA,26,99-98,297.4658127,3.08,FALSE,192.413574,,10.06797222,77.93211111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93211111111111 10.067972222222222, 77.93088888888889 10.070666666666666)"
77,97,,S,DA,26,98-97,327.5032376,0.97,FALSE,192.075516,,10.07066667,77.93088889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.93088888888889 10.070666666666666, 77.92972222222222 10.07325)"
78,96,,S,DA,26,97-96,313.4502273,1.2,FALSE,191.94899,,10.07325,77.92972222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92972222222222 10.07325, 77.92861111111111 10.075722222222222)"
79,95,,T,DB,25,96-95,297.7728528,1.47,FALSE,191.957748,"24°2'24""R",10.07572222,77.92861111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92861111111111 10.075722222222222, 77.92716666666666 10.077027777777777)"
80,94,,S,DA,26,95-94,216.563044,1.01,FALSE,193.748978,,10.07702778,77.92716667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92716666666666 10.077027777777777, 77.92508333333333 10.078861111111111)"
81,93,,T,DB,25,94-93,305.8640541,0.88,FALSE,197.501068,"0°4'12""L",10.07886111,77.92508333,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92508333333333 10.078861111111111, 77.92322222222222 10.080527777777778)"
82,92,,S,DA,26,93-92,275.2568569,1.58,FALSE,197.676117,,10.08052778,77.92322222,GOOD,Available,"HT,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92322222222222 10.080527777777778, 77.92147222222222 10.082083333333333)"
83,91,,S,DA,26,92-91,256.7069196,1.1,FALSE,201.046997,,10.08208333,77.92147222,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.92147222222222 10.082083333333333, 77.91944444444445 10.083861111111112)"
84,90,,S,DA,26,91-90,298.5126049,0.9,FALSE,210.611084,,10.08386111,77.91944444,GOOD,Available,2-HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91944444444445 10.083861111111112, 77.91755555555557 10.085583333333334)"
85,LILO : 89,3W,T,DB,25,90-89,280.4900643,3.22,FALSE,201.742111,"1°44'24""R",10.08558333,77.91755556,GOOD,Available,,,Plain,Tapping at Ramarajapuram,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91755555555557 10.085583333333334, 77.91591666666667 10.087)"
86,88,,S,DA,26,89-88,238.2017224,2.51,FALSE,188.11882,,10.087,77.91591667,GOOD,Available,,Road ,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91591666666667 10.087, 77.91455555555557 10.088222222222223)"
87,87,,S,DA,26,88-87,202.8715825,1.34,FALSE,191.237869,,10.08822222,77.91455556,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91455555555557 10.088222222222223, 77.91305555555556 10.089833333333335)"
88,86,,S,DA,26,87-86,240.9013659,2.4,0,190.422623,,10.08983333,77.91305556,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91305555555556 10.089833333333335, 77.91136111111112 10.091111111111111)"
89,85,,S,DA,26,86-85,234.9731193,1.07,FALSE,193.0047,,10.09111111,77.91136111,GOOD,Available,LT, Village Road,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.91136111111112 10.091111111111111, 77.9098888888889 10.092361111111112)"
90,84,,T,DC,26,85-84,210.6783607,0.33,FALSE,190.181168,"34°1'12""L",10.09236111,77.90988889,GOOD,Available,"LT,HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Total length of Chekkanurani Jurdiction    : ,,,,,,,0,Meter,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91,83,,S,DA,26,84-83,164.3111329,2.34,FALSE,192.793365,,10.09377778,77.9095,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90950000000001 10.093777777777778, 77.90863888888889 10.097027777777779)"
92,82,,S,DA,26,83-82,370.4738279,1.05,FALSE,193.670273,,10.09702778,77.90863889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90863888888889 10.097027777777779, 77.90805555555556 10.099305555555556)"
93,81,,S,DA,26,82-81,262.3517185,0.36,FALSE,194.863861,,10.09930556,77.90805556,GOOD,Available,"3-LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90805555555556 10.099305555555556, 77.90738888888889 10.101805555555556)"
94,80,,S,DA,26,81-80,284.3326025,0.12,FALSE,196.426697,,10.10180556,77.90738889,GOOD,Available,"HT,LT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90738888888889 10.101805555555556, 77.90669444444445 10.10436111111111)"
95,79,2W,T,DB,25,80-79,294.695709,2.41,FALSE,197.825699,"0°4'48""R",10.10436111,77.90669444,GOOD,Available,,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90669444444445 10.10436111111111, 77.90602777777778 10.106777777777777)"
96,78,,S,DA,26,79-78,274.8371183,1.18,FALSE,200.231613,,10.10677778,77.90602778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90602777777778 10.106777777777777, 77.90536111111112 10.109222222222222)"
97,77,,S,DA,26,78-77,282.2942379,2.27,FALSE,200.362656,,10.10922222,77.90536111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90536111111112 10.109222222222222, 77.90469444444444 10.111694444444444)"
98,76,,S,DA,26,77-76,283.3435024,3.01,FALSE,201.964005,,10.11169444,77.90469444,GOOD,Available,230 KV,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90469444444444 10.111694444444444, 77.90436111111111 10.113083333333332)"
99,75,,S,DA,26,76-75,158.7266416,1.05,FALSE,203.176468,,10.11308333,77.90436111,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90436111111111 10.113083333333332, 77.90383333333334 10.114972222222223)"
100,74,,S,DA,26,75-74,214.5400087,1.2,FALSE,202.99408,,10.11497222,77.90383333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90383333333334 10.114972222222223, 77.90325 10.117083333333333)"
101,73,,S,DA,26,74-73,241.4558335,1.13,FALSE,202.892944,,10.11708333,77.90325,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90325 10.117083333333333, 77.90261111111111 10.119611111111112)"
102,72,,T,DB,25,73-72,290.5673714,3.46,FALSE,206.204727,"4°35'24""L",10.11961111,77.90261111,GOOD,Available,LT,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90261111111111 10.119611111111112, 77.90216666666667 10.122305555555556)"
103,71,,S,DA,26,72-71,301.2578513,2.61,FALSE,206.026794,,10.12230556,77.90216667,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90216666666667 10.122305555555556, 77.90169444444444 10.125111111111112)"
104,70,,S,DA,26,71-70,314.9033503,1.58,FALSE,207.110352,,10.12511111,77.90169444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90169444444444 10.125111111111112, 77.90125 10.127805555555556)"
105,69,,S,DA,26,70-69,303.3509676,1.09,FALSE,208.014069,,10.12780556,77.90125,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90125 10.127805555555556, 77.90080555555556 10.130416666666667)"
106,68,,S,DA,26,69-68,292.9710501,3.31,FALSE,209.103485,,10.13041667,77.90080556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90080555555556 10.130416666666667, 77.90050000000001 10.132305555555556)"
107,67,,S,DA,26,68-67,212.0842632,1.26,FALSE,210.350204,,10.13230556,77.9005,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90050000000001 10.132305555555556, 77.90011111111112 10.134277777777777)"
108,LILO : 66,3W,T,DC,26,67-66,220.0927713,2.01,FALSE,211.771133,"76°37'12""L",10.13427778,77.90011111,GOOD,Available,,,Agri,Common tower for 110kV Sempatti - S.Natham,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.90011111111112 10.134277777777777, 77.89763888888889 10.13313888888889)"
109,1,,T,DB,25,66-1,298.7097434,1.3,FALSE,212.707657,"13°4'48""L",10.13313889,77.89763889,GOOD,Available,HT,Sapala lans,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89763888888889 10.13313888888889, 77.89647222222223 10.132888888888889)"
110,2,,T,DB,25,01-Feb,129.6104862,2.54,FALSE,212.371292,"15°13'12""L",10.13288889,77.89647222,GOOD,Available,230 KV,,Plain,UP Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89647222222223 10.132888888888889, 77.89416666666668 10.133027777777778)"
111,3,,T,DB,25,02-Mar,253.3767334,1.01,FALSE,212.517548,"5°46'12""R",10.13302778,77.89416667,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89416666666668 10.133027777777778, 77.89316666666667 10.133000000000001)"
112,4,,T,DB,25,03-Apr,109.5607632,1.68,FALSE,213.602081,"22°2'60""R",10.133,77.89316667,GOOD,Available,230 KV,,Plain,UP Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.89316666666667 10.133000000000001, 77.891 10.132027777777779)"
113,5,,S,DA,26,04-May,261.1774805,4.31,0,212.209702,,10.13202778,77.891,GOOD,Available,"HT,LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.891 10.132027777777779, 77.88872222222223 10.131027777777778)"
114,6,,T,DB,25,05-Jun,272.9151815,2.2,0,212.129028,"1°13'48""L",10.13102778,77.88872222,GOOD,Available,"3-LT,230 KV",Road,Plain,UP Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88872222222223 10.131027777777778, 77.88650000000001 10.130083333333333)"
115,7,,S,DA,26,06-Jul,265.6423454,1.21,FALSE,221.284073,,10.13008333,77.8865,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88650000000001 10.130083333333333, 77.88541666666667 10.129666666666667)"
116,8,,T,DC,26,07-Aug,128.5715702,0.97,FALSE,228.531021,"31°52'48""R",10.12966667,77.88541667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88541666666667 10.129666666666667, 77.88516666666668 10.12936111111111)"
117,9,,T,H-POLE,12,08-Sep,42.20826032,Above 1000,FALSE,227.811798,,10.12936111,77.88516667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88516666666668 10.12936111111111, 77.88494444444446 10.129083333333334)"
118,10,,T,H-POLE,12,09-Oct,41.29332844,Above 1000,FALSE,225.055573,,10.12908333,77.88494444,GOOD,NO E/W,400 KV Chekkanurani - Udumalapet,,Plain,UP Line,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88494444444446 10.129083333333334, 77.88475000000001 10.128916666666667)"
119,11,2W,T,DB,25,10-Nov,28.25317483,1.18,FALSE,224.840393,"6°42'36""L",10.12891667,77.88475,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88475000000001 10.128916666666667, 77.88274999999999 10.127527777777779)"
120,12,,S,DA,26,11-Dec,267.2200252,2.12,FALSE,224.523697,,10.12752778,77.88275,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88274999999999 10.127527777777779, 77.88063888888888 10.126138888888889)"
121,13,,S,DA,26,Dec-13,276.4267796,1.72,FALSE,223.6418,,10.12613889,77.88063889,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.88063888888888 10.126138888888889, 77.87897222222222 10.125055555555557)"
122,14,,S,DA,26,13-14,219.0839997,1.35,FALSE,225.597687,,10.12505556,77.87897222,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87897222222222 10.125055555555557, 77.8775 10.124055555555556)"
123,15,,T,DB,25,14-15,195.5068725,1.01,FALSE,231.251465,"13°31'12""L",10.12405556,77.8775,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8775 10.124055555555556, 77.87580555555554 10.123416666666667)"
124,16,,T,DB,25,15-16,199.9527798,1.09,FALSE,231.250229,"16°2'24""R",10.12341667,77.87580556,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87580555555554 10.123416666666667, 77.87397222222222 10.122055555555557)"
125,17,,S,DA,26,16-17,249.1756848,2.32,FALSE,226.620514,,10.12205556,77.87397222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87397222222222 10.122055555555557, 77.87208333333332 10.120666666666667)"
126,18,,S,DA,26,17-18,258.5768618,3.12,FALSE,220.781616,,10.12066667,77.87208333,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87208333333332 10.120666666666667, 77.87022222222221 10.119277777777778)"
127,19,,S,DA,26,18-19,256.8064827,2.39,FALSE,219.058975,,10.11927778,77.87022222,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.87022222222221 10.119277777777778, 77.86847222222221 10.117972222222223)"
128,20,,T,DB,25,19-20,241.0367201,2.65,FALSE,218.55777,"27°18'36""R",10.11797222,77.86847222,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86847222222221 10.117972222222223, 77.86725 10.115472222222222)"
129,21,,S,DA,26,20-21,306.5310669,3.01,FALSE,217.74791,,10.11547222,77.86725,GOOD,Available,"HT,LT",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86725 10.115472222222222, 77.86630555555556 10.1135)"
130,22,2W,T,DC,26,21-22,242.1544488,1.41,FALSE,206.090561,"48°15'0""L",10.1135,77.86630556,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86630555555556 10.1135, 77.86399999999999 10.112833333333333)"
131,23,,S,DA,26,22-23,263.5561838,0.82,FALSE,207.109879,,10.11283333,77.864,GOOD,Available,"LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86399999999999 10.112833333333333, 77.86166666666666 10.112138888888888)"
132,24,,S,DA,26,23-24,267.6229985,2.27,FALSE,209.539627,,10.11213889,77.86166667,GOOD,Available,LT,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.86166666666666 10.112138888888888, 77.85930555555555 10.111472222222222)"
133,25,,S,DA,26,24-25,268.3763889,2.71,FALSE,211.060669,,10.11147222,77.85930556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85930555555555 10.111472222222222, 77.85697222222221 10.110805555555554)"
134,26,,S,DA,26,25-26,267.417432,1.4,FALSE,211.920837,,10.11080556,77.85697222,GOOD,Available,,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85697222222221 10.110805555555554, 77.85519444444444 10.110305555555556)"
135,27,,T,DB,25,26-27,202.9123801,1.33,FALSE,209.327271,"20°51'36""R",10.11030556,77.85519444,GOOD,Available,HT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85519444444444 10.110305555555556, 77.8535 10.109055555555555)"
136,28,,S,DA,26,27-28,231.8645233,3.2,FALSE,209.436142,,10.10905556,77.8535,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.8535 10.109055555555555, 77.85180555555554 10.107833333333334)"
137,29,,S,DA,26,28-29,226.8866505,4.5,FALSE,208.355087,,10.10783333,77.85180556,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85180555555554 10.107833333333334, 77.85033333333332 10.10675)"
138,30,,T,DB,25,29-30,201.6527924,4.11,FALSE,208.087387,"25°40'48""L",10.10675,77.85033333,GOOD,Available,LT,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.85033333333332 10.10675, 77.84780555555555 10.106277777777777)"
139,31,,S,DA,26,30-31,284.5866247,1.27,FALSE,210.27655,,10.10627778,77.84780556,GOOD,Available,"2-LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84780555555555 10.106277777777777, 77.84525 10.105777777777778)"
140,32,,T,DC,26,31-32,282.5986998,1.31,FALSE,212.124298,"57°7'48""R",10.10577778,77.84525,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84525 10.105777777777778, 77.84422222222221 10.10325)"
141,33,,S,DA,26,32-33,303.0997867,2.44,FALSE,207.523911,,10.10325,77.84422222,GOOD,Available,4 -LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84422222222221 10.10325, 77.84313888888889 10.10075)"
142,34,,T,DC,26,33-34,301.1130603,2.06,FALSE,207.651291,"65°35'24""L",10.10075,77.84313889,GOOD,Available,"3-LT,HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.84313888888889 10.10075, 77.84297222222222 10.10075)"
143,Gantry (S.Natham SS),2W,Gantry,H-POLE,12,34-Gantry,18.87837764,,,208.542725,,10.10075,77.84297222,GOOD,NO E/W,,HT,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,-262.3517185,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
