S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Samayanallur SS),Gantry,H-POLE,12,,,,,160.562698,,9.974111111111112,78.04641666666666,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04641666666666 9.974111111111112, 78.0466111111111 9.974055555555555)"
2,1,T,DC,26,Gantry-1,22.50976850952716,13.02,"=IF(H7>15,0)",157.048935,"11°23'13"" L",9.974055555555555,78.0466111111111,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0466111111111 9.974055555555555, 78.04780555555556 9.973944444444445)"
3,2,T,DC,26,1-2,130.82886910737844,0.28,"=IF(H8>15,0)",154.903381,"66°52'34"" L",9.973944444444445,78.04780555555556,GOOD,Available,"110 KV,HT -6NO",Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04780555555556 9.973944444444445, 78.0485 9.975194444444444)"
4,3,T,DC,26,2-3,159.84463907915244,0.32,"=IF(H9>15,0)",157.373382999999,"14°34'5"" R",9.975194444444444,78.0485,GOOD,Available,"HT,LT",Rail Way Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0485 9.975194444444444, 78.04941666666666 9.976138888888888)"
5,4,T,DC,26,3-4,143.55574146470823,12.84,"=IF(H10>15,0)",153.128875999999,"36°58'33"" R",9.976138888888888,78.04941666666666,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.04941666666666 9.976138888888888, 78.05141666666667 9.976472222222222)"
6,5,S,DA,26,4-5,224.1348052777361,1.97,"=IF(H11>15,0)",156.154297,,9.976472222222222,78.05141666666667,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05141666666667 9.976472222222222, 78.05366666666666 9.976833333333333)"
7,6,S,DA,26,5-6,248.6740048242319,4.32,"=IF(H12>15,0)",153.073546999999,,9.976833333333333,78.05366666666666,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05366666666666 9.976833333333333, 78.05627777777778 9.97725)"
8,7,S,DA,26,6-7,291.84000746869805,6.27,"=IF(H13>15,0)",150.220351999999,,9.97725,78.05627777777778,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05627777777778 9.97725, 78.05894444444444 9.977638888888889)"
9,8,S,DA,26,7-8,294.0141088223092,2.41,"=IF(H14>15,0)",147.887038999999,,9.977638888888889,78.05894444444444,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.05894444444444 9.977638888888889, 78.06144444444445 9.978055555555555)"
10,9,S,DA,26,8-9,277.8989988144818,5.86,"=IF(H15>15,0)",152.934936999999,,9.978055555555555,78.06144444444445,GOOD,Available,"HT,LT -2N0",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06144444444445 9.978055555555555, 78.06416666666667 9.978416666666666)"
11,10,S,DA,26,9-10,301.53230548636355,3.58,"=IF(H16>15,0)",150.705077999999,,9.978416666666666,78.06416666666667,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06416666666667 9.978416666666666, 78.06666666666666 9.978777777777777)"
12,11,S,DA,26,10-11,279.6988400952767,5.26,"=IF(H17>15,0)",151.975266,,9.978777777777777,78.06666666666666,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06666666666666 9.978777777777777, 78.06927777777777 9.979194444444445)"
13,12,S,DA,26,11-12,290.30582666787177,2.8,"=IF(H18>15,0)",153.156569999999,,9.979194444444445,78.06927777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.06927777777777 9.979194444444445, 78.0718611111111 9.979555555555555)"
14,13,T,DC,26,12-13,284.24113350764475,∞,"=IF(H19>15,0)",158.999298,"40°18'9"" R",9.979555555555555,78.0718611111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.0718611111111 9.979555555555555, 78.07269444444444 9.979055555555556)"
15,14,T,DC,26,13-14,107.37130918111204,∞,"=IF(H20>15,0)",153.232208,"37°28'15"" L",9.979055555555556,78.07269444444444,GOOD,Available,230 KV,Valasai Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07269444444444 9.979055555555556, 78.07469444444445 9.97925)"
16,15,S,DA,26,14-15,223.08293346281,9.17,"=IF(H21>15,0)",150.213257,,9.97925,78.07469444444445,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07469444444445 9.97925, 78.07669444444444 9.979444444444445)"
17,16,S,DA,26,15-16,219.79969034487945,13.31,"=IF(H22>15,0)",152.845337,,9.979444444444445,78.07669444444444,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07669444444444 9.979444444444445, 78.07858333333333 9.97963888888889)"
18,17,S,DA,26,16-17,206.63951990867818,5.13,"=IF(H23>15,0)",155.242721999999,,9.97963888888889,78.07858333333333,GOOD,Available,,POND,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.07858333333333 9.97963888888889, 78.08052777777777 9.979805555555556)"
19,18,T,DC,26,17-18,216.4018425639948,16.8,"=IF(H24>15,0)",155.525528,"7°37'49"" L",9.979805555555556,78.08052777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08052777777777 9.979805555555556, 78.08330555555555 9.980416666666667)"
20,19,S,DA,26,18-19,311.3012707600843,9.9,"=IF(H25>15,0)",152.114318999999,,9.980416666666667,78.08330555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08330555555555 9.980416666666667, 78.08624999999999 9.981083333333334)"
21,20,S,DA,26,19-20,331.12244135143646,7.05,"=IF(H26>15,0)",158.135665999999,,9.981083333333334,78.08624999999999,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08624999999999 9.981083333333334, 78.08944444444444 9.981777777777777)"
22,21,S,DA,26,20-21,360.6193287836835,5.69,"=IF(H27>15,0)",156.267531999999,,9.981777777777777,78.08944444444444,GOOD,Available,LT,ST Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.08944444444444 9.981777777777777, 78.09183333333333 9.982305555555556)"
23,22,S,DA,26,21-22,266.93874863163103,2.62,"=IF(H28>15,0)",161.253447999999,,9.982305555555556,78.09183333333333,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09183333333333 9.982305555555556, 78.09427777777778 9.98275)"
24,23,S,DA,26,22-23,272.4034044070759,0.96,"=IF(H29>15,0)",154.062041999999,,9.98275,78.09427777777778,GOOD,Available,LT,ST Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09427777777778 9.98275, 78.09713888888888 9.983388888888888)"
25,24,T,DC,26,23-24,321.5103833792643,Not taken,"=IF(H30>15,0)",158.624359,"8°20'21"" R",9.983388888888888,78.09713888888888,GOOD,Available,LT,ST Road,Paddy field,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09713888888888 9.983388888888888, 78.09972222222221 9.983583333333332)"
26,25,S,DA,26,24-25,284.6189765840469,6.1,"=IF(H31>15,0)",153.866897999999,,9.983583333333332,78.09972222222221,GOOD,Available,LT,Madrurai - Alanganallur Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.09972222222221 9.983583333333332, 78.10252777777777 9.983805555555556)"
27,26,S,DA,26,25-26,310.2161441165223,19.64,"=IF(H32>15,0)",158.486053,,9.983805555555556,78.10252777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10252777777777 9.983805555555556, 78.10530555555555 9.984)"
28,27,S,DA,26,26-27,305.27784946474605,19.49,"=IF(H33>15,0)",155.692902,,9.984,78.10530555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10530555555555 9.984, 78.10725 9.984055555555555)"
29, LILO : 01 ,T,DC,26,27- A01,212.64896698394082,∞,"=IF(H34>15,0)",154.533051,"7°37'50"" L",9.984055555555555,78.10725,GOOD,NO E/W,,,AGRI,LILO to Anaiyur,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10725 9.984055555555555, 78.10805555555555 9.984194444444444)"
30,28,S,DA,26, A01 -28,89.73873294905106,∞,"=IF(H35>15,0)",157.28125,,9.984194444444444,78.10805555555555,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.10805555555555 9.984194444444444, 78.11097222222222 9.984416666666666)"
31,29,S,DA,26,28-29,322.48688144355725,3.24,"=IF(H36>15,0)",150.760009999999,,9.984416666666666,78.11097222222222,GOOD,Available,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11097222222222 9.984416666666666, 78.11380555555554 9.984638888888888)"
32,30,S,DA,26,29-30,309.7774107669218,3.7,"=IF(H37>15,0)",157.980529999999,,9.984638888888888,78.11380555555554,GOOD,Available,"HT ,LT -2NO",Street,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11380555555554 9.984638888888888, 78.11641666666667 9.984805555555555)"
33,31,S,DA,26,30-31,289.2275904901573,1.69,"=IF(H38>15,0)",164.920624,,9.984805555555555,78.11641666666667,GOOD,Available,LT - 3NO,Street,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11641666666667 9.984805555555555, 78.1185 9.984972222222222)"
34,32,T,DC,26,31-32,229.29902115763528,9.07,"=IF(H39>15,0)",162.583969,"1°27'44"" L",9.984972222222222,78.1185,GOOD,Available,LT,Road,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1185 9.984972222222222, 78.12097222222222 9.985222222222221)"
35,33,S,DA,26,32-33,271.98526611193114,3.78,"=IF(H40>15,0)",161.836349,,9.985222222222221,78.12097222222222,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12097222222222 9.985222222222221, 78.12213888888888 9.985444444444443)"
36,LILO :34 ,T,DC,26,33-34,129.1087590647992,2.49,"=IF(H41>15,0)",162.380188,"80°3'10"" R",9.985444444444443,78.12213888888888,GOOD,Available,LT,,AGRI,LILO to Tiruppalai,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12213888888888 9.985444444444443, 78.1213611111111 9.987416666666666)"
37,35,S,DA,26,34-35,233.23340749345627,3.01,"=IF(H42>15,0)",159.899597,,9.987416666666666,78.1213611111111,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1213611111111 9.987416666666666, 78.12055555555555 9.989527777777777)"
38,36,T,DC,26,35-36,251.3923956196965,4.07,"=IF(H43>15,0)",160.957123,"40°31'32"" L",9.989527777777777,78.12055555555555,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12055555555555 9.989527777777777, 78.12133333333333 9.991888888888887)"
39,37,S,DA,26,36-37,276.1386299422226,3.2,"=IF(H44>15,0)",161.20813,,9.991888888888887,78.12133333333333,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12133333333333 9.991888888888887, 78.12208333333332 9.99425)"
40,38,S,DA,26,37-38,273.77704397023035,2.84,"=IF(H45>15,0)",162.505157,,9.99425,78.12208333333332,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12208333333332 9.99425, 78.12294444444444 9.99686111111111)"
41,39,S,DA,26,38-39,304.01599552353974,∞,"=IF(H46>15,0)",163.218200999999,,9.99686111111111,78.12294444444444,GOOD,Available,LT,Canal,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12294444444444 9.99686111111111, 78.1236111111111 9.998972222222221)"
42,40,S,DA,26,39-40,245.14348914913393,Not taken,"=IF(H47>15,0)",157.395905,,9.998972222222221,78.1236111111111,GOOD,Available,,,Paddy field,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1236111111111 9.998972222222221, 78.12441666666666 10.001444444444445)"
43,41,S,DA,26,40-41,285.8251631988905,4.02,"=IF(H48>15,0)",160.274444999999,,10.001444444444445,78.12441666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12441666666666 10.001444444444445, 78.12519444444443 10.003944444444445)"
44,42,S,DA,26,41-42,291.3302463992152,2.12,"=IF(H49>15,0)",158.920578,,10.003944444444445,78.12519444444443,GOOD,Available,"HT,LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12519444444443 10.003944444444445, 78.1258611111111 10.006194444444445)"
45,43,S,DA,26,42-43,259.7389887206254,3.74,"=IF(H50>15,0)",161.761673,,10.006194444444445,78.1258611111111,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1258611111111 10.006194444444445, 78.12644444444443 10.008194444444445)"
46,44,T,DC,26,43-44,228.8018022042004,3.82,"=IF(H51>15,0)",168.220108,"39°10'28"" R",10.008194444444445,78.12644444444443,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12644444444443 10.008194444444445, 78.12830555555554 10.009416666666667)"
47,45,S,DA,26,44-45,244.74431059403338,4.58,"=IF(H52>15,0)",159.041153,,10.009416666666667,78.12830555555554,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12830555555554 10.009416666666667, 78.12997222222222 10.010555555555555)"
48,46,T,DC,26,45-46,221.34408835594624,5.49,"=IF(H53>15,0)",164.189117,"35°26'35"" L",10.010555555555555,78.12997222222222,GOOD,Available,LT,Road,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12997222222222 10.010555555555555, 78.13077777777777 10.01286111111111)"
49,47,S,DA,26,46-47,270.36102672371123,12,"=IF(H54>15,0)",166.631256,,10.01286111111111,78.13077777777777,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13077777777777 10.01286111111111, 78.13166666666666 10.01511111111111)"
50,48,S,DA,26,47-48,267.17870074633953,5.05,"=IF(H55>15,0)",164.886383,,10.01511111111111,78.13166666666666,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13166666666666 10.01511111111111, 78.1325 10.017333333333335)"
51,49,S,DA,26,48-49,261.3959469963524,6.24,"=IF(H56>15,0)",166,,10.017333333333335,78.1325,GOOD,Available,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1325 10.017333333333335, 78.13324999999999 10.019361111111111)"
52,50,T,DC,26,49-50,239.66599140332806,5.58,"=IF(H57>15,0)",161.857819,"3°53'14"" R",10.019361111111111,78.13324999999999,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13324999999999 10.019361111111111, 78.13386111111112 10.020666666666667)"
53,50/1,T,DC,26,50-50/1,158.2678193256222,3.69,"=IF(H58>15,0)",162.162444999999,,10.020666666666667,78.13386111111112,GOOD,Available,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G58),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
