S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Alagar koil SS),Gantry,Gantry,12,,,,,203.038726999999,,10.052611111111112,78.18863888888889,GOOD,,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18863888888889 10.052611111111112, 78.18900000000001 10.052611111111112)"
2,84,T,DC,26,Gantry-84,39.852032947472686,1.25,"=IF(H7>15,0)",201.413361,"36°57'0""L",10.052611111111112,78.18900000000001,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18900000000001 10.052611111111112, 78.18972222222223 10.052000000000001)"
3,83,T,DC,26,84-83,104.41526255707306,4.6,"=IF(H8>15,0)",197.638839999999,"49°35'60""L",10.052000000000001,78.18972222222223,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18972222222223 10.052000000000001, 78.18977777777778 10.050472222222224)"
4,82,T,DB,25,83-82,169.53034907840527,3.3,"=IF(H9>15,0)",192.801575,"12°6'36""R",10.050472222222224,78.18977777777778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18977777777778 10.050472222222224, 78.19008333333333 10.04925)"
5,81,T,DB,25,82-81,140.74547510011143,1.46,"=IF(H10>15,0)",189.047271999999,"26°56'24""L",10.04925,78.19008333333333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19008333333333 10.04925, 78.18941666666667 10.046527777777778)"
6,80,T,DB,25,81-80,308.3047279529335,6.01,"=IF(H11>15,0)",186.37027,"15°2'60""L",10.046527777777778,78.18941666666667,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18941666666667 10.046527777777778, 78.18886111111111 10.045527777777778)"
7,79,T,DB+3,28,80-79,126.06876855911051,4.42,"=IF(H12>15,0)",184.535048999999,"5°26'60""R",10.045527777777778,78.18886111111111,GOOD,Available,LT,Thoppalampatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18886111111111 10.045527777777778, 78.18797222222223 10.0435)"
8,78,T,DC,26,79-78,244.83596258781236,3.07,"=IF(H13>15,0)",183.120285,"52°9'0""L",10.0435,78.18797222222223,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18797222222223 10.0435, 78.18586111111111 10.042944444444444)"
9,77,S,DA,26,78-77,239.5435158713497,6.67,"=IF(H14>15,0)",186.394409,,10.042944444444444,78.18586111111111,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18586111111111 10.042944444444444, 78.18358333333333 10.042333333333334)"
10,76,S,DA,26,77-76,261.34562576460155,4.01,"=IF(H15>15,0)",183.607147,,10.042333333333334,78.18358333333333,GOOD,Available,HT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.18358333333333 10.042333333333334, 78.1811388888889 10.041694444444444)"
11,75,T,DB,25,76-75,277.40610731187104,4.67,"=IF(H16>15,0)",183.980988,"15°52'12""L",10.041694444444444,78.1811388888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1811388888889 10.041694444444444, 78.17902777777778 10.041722222222223)"
12,74,S,DA,26,75-74,231.51789411814553,4.95,"=IF(H17>15,0)",186.554229999999,,10.041722222222223,78.17902777777778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17902777777778 10.041722222222223, 78.1765 10.04175)"
13,73,S,DA,26,74-73,276.58477694513635,3.13,"=IF(H18>15,0)",183.550628999999,,10.04175,78.1765,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1765 10.04175, 78.17391666666667 10.041777777777778)"
14,72,S,DA,26,73-72,284.27994900884175,7.57,"=IF(H19>15,0)",182.330902,,10.041777777777778,78.17391666666667,GOOD,Available,"2-HT,LT",Thoppalampatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17391666666667 10.041777777777778, 78.17122222222223 10.041805555555555)"
15,71,S,DA,26,72-71,294.27298846463606,1.96,"=IF(H20>15,0)",184.175308,,10.041805555555555,78.17122222222223,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17122222222223 10.041805555555555, 78.16869444444445 10.041833333333333)"
16,70,T,DB,25,71-70,276.5975738313751,1.63,"=IF(H21>15,0)",181.475676999999,"5°24'36""L",10.041833333333333,78.16869444444445,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16869444444445 10.041833333333333, 78.16616666666667 10.042083333333332)"
17,69,S,DA,26,70-69,280.2372816707932,4.03,"=IF(H22>15,0)",181.457199,,10.042083333333332,78.16616666666667,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16616666666667 10.042083333333332, 78.16380555555556 10.042361111111111)"
18,68,S,DA+3,29,69-68,260.2250497288557,5.62,"=IF(H23>15,0)",183.771591,,10.042361111111111,78.16380555555556,GOOD,Available,,Chatrapatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16380555555556 10.042361111111111, 78.16125000000001 10.042638888888888)"
19,67,S,DA,26,68-67,282.4104301599637,4.03,"=IF(H24>15,0)",181.817566,,10.042638888888888,78.16125000000001,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16125000000001 10.042638888888888, 78.15877777777779 10.04288888888889)"
20,66,S,DA,26,67-66,272.0614560406099,7.01,"=IF(H25>15,0)",183.166869999999,,10.04288888888889,78.15877777777779,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15877777777779 10.04288888888889, 78.15625 10.043166666666666)"
21,65,T,DC,26,66-65,279.2919226086802,8.64,"=IF(H26>15,0)",183.013077,"55°49'12""R",10.043166666666666,78.15625,GOOD,Available,3-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15625 10.043166666666666, 78.15494444444445 10.041611111111111)"
22,64,S,DA+3,29,65-64,222.82253706683977,7.67,"=IF(H27>15,0)",182.086257999999,,10.041611111111111,78.15494444444445,GOOD,Available,"LT, 230 KV KKDI - Sempatti",V.Meenakshipuram Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15494444444445 10.041611111111111, 78.15325 10.039638888888888)"
23,63,S,DA,26,64-63,289,2.3,"=IF(H28>15,0)",178.034195,,10.039638888888888,78.15325,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15325 10.039638888888888, 78.15166666666667 10.037749999999999)"
24,62,S,DA,26,63-62,271.61401957379667,1.4,"=IF(H29>15,0)",177.496154999999,,10.037749999999999,78.15166666666667,GOOD,Available,LT,Chinnapatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15166666666667 10.037749999999999, 78.15008333333334 10.03588888888889)"
25,61,T,DB+3,28,62-61,270.90463210189404,3.67,"=IF(H30>15,0)",177.543670999999,"1°15'36""L",10.03588888888889,78.15008333333334,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.15008333333334 10.03588888888889, 78.14855555555556 10.034166666666666)"
26,60,S,DA,26,61-60,252.2230016913316,3.72,"=IF(H31>15,0)",175.617843999999,,10.034166666666666,78.14855555555556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14855555555556 10.034166666666666, 78.14680555555556 10.032111111111112)"
27,59,T,DB,25,60-59,296.8872744246792,4.01,"=IF(H32>15,0)",176.197372,"16°25'48""L",10.032111111111112,78.14680555555556,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14680555555556 10.032111111111112, 78.1448888888889 10.03088888888889)"
28,58,S,DA,26,59-58,250.37054732356782,1.1,"=IF(H33>15,0)",175.839523,,10.03088888888889,78.1448888888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1448888888889 10.03088888888889, 78.14308333333334 10.029694444444445)"
29,57,S,DA,26,58-57,238.92096322909362,2.36,"=IF(H34>15,0)",174.745407,,10.029694444444445,78.14308333333334,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14308333333334 10.029694444444445, 78.14113888888889 10.02838888888889)"
30,56,S,DA,26,57-56,256.2100977278611,7.17,"=IF(H35>15,0)",177.215317,,10.02838888888889,78.14113888888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.14113888888889 10.02838888888889, 78.13925 10.027166666666668)"
31,55,T,DB,25,56-55,250,3.16,"=IF(H36>15,0)",173.28511,"13°47'60""R",10.027166666666668,78.13925,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13925 10.027166666666668, 78.13813888888889 10.025972222222222)"
32,54,S,DA,26,55-54,180.21139325365542,4.05,"=IF(H37>15,0)",172.896835,,10.025972222222222,78.13813888888889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13813888888889 10.025972222222222, 78.13669444444444 10.024555555555557)"
33,53,S,DA,26,54-53,222.40817539524642,1.07,"=IF(H38>15,0)",171.264664,,10.024555555555557,78.13669444444444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13669444444444 10.024555555555557, 78.13527777777779 10.023111111111112)"
34,52,T,DB,25,53-52,223.84165719521943,1.67,"=IF(H39>15,0)",171.816726999999,"16°22'48""R",10.023111111111112,78.13527777777779,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13527777777779 10.023111111111112, 78.13438888888889 10.021472222222224)"
35,51,S,DA,26,52-51,208,3.35,"=IF(H40>15,0)",170.31102,,10.021472222222224,78.13438888888889,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13438888888889 10.021472222222224, 78.13388888888889 10.020666666666667)"
36,LILO : 50,T,DC,26,51-50,106,4.2,"=IF(H41>15,0)",169.417572,"88°40'48""L",10.020666666666667,78.13388888888889,GOOD,Available,,,Plain,Common tower for 110kV Alagarkoil - Solavanthan,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13388888888889 10.020666666666667, 78.13194444444444 10.021805555555556)"
37,50/1,T,DC,26,50-1,250,1.46,"=IF(H42>15,0)",169.56868,"35°38'24""L",10.021805555555556,78.13194444444444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13194444444444 10.021805555555556, 78.13097222222221 10.024083333333333)"
38,50/2,S,DA,26,1-2,272.52642798129887,2.37,"=IF(H43>15,0)",171.041946,,10.024083333333333,78.13097222222221,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.13097222222221 10.024083333333333, 78.12997222222222 10.02638888888889)"
39,50/3,S,DA,26,2-3,280,6,"=IF(H44>15,0)",172.874541999999,,10.02638888888889,78.12997222222222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12997222222222 10.02638888888889, 78.12894444444444 10.028694444444445)"
40,50/4,S,DA,26,3-4,282,5.51,"=IF(H45>15,0)",171.938751,,10.028694444444445,78.12894444444444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12894444444444 10.028694444444445, 78.12827777777777 10.03025)"
41,50/5,S,DA,26,4-5,187.72749817725787,7.18,"=IF(H46>15,0)",174.23024,,10.03025,78.12827777777777,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12827777777777 10.03025, 78.12758333333332 10.031916666666667)"
42,50/6,T,DB+3,28,5-6,200,6.47,"=IF(H47>15,0)",176.130951,,10.031916666666667,78.12758333333332,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12758333333332 10.031916666666667, 78.12552777777778 10.033583333333333)"
43,50/7,S,DA+3,29,6-7,292.1606974590381,5.03,"=IF(H48>15,0)",180.170302999999,,10.033583333333333,78.12552777777778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12552777777778 10.033583333333333, 78.12344444444444 10.035305555555555)"
44,50/8,S,DA,26,7-8,301,1.16,"=IF(H49>15,0)",180.600021,,10.035305555555555,78.12344444444444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12344444444444 10.035305555555555, 78.12147222222221 10.036944444444444)"
45,50/9,S,DA,26,8-9,285,1.97,"=IF(H50>15,0)",178.566147,,10.036944444444444,78.12147222222221,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12147222222221 10.036944444444444, 78.11958333333332 10.038527777777778)"
46,50/10,T,DB,25,9-10,272.73790130640367,2.3,"=IF(H51>15,0)",179.973495,"0°4'12""R",10.038527777777778,78.11958333333332,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11958333333332 10.038527777777778, 78.11774999999999 10.040027777777778)"
47,50/11,S,DA+3,29,10-11,262.77407690211595,5.57,"=IF(H52>15,0)",182.386138999999,,10.040027777777778,78.11774999999999,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11774999999999 10.040027777777778, 78.11633333333333 10.041444444444444)"
48,50/12,S,DA,26,11-12,223,3.6,"=IF(H53>15,0)",185.299133,,10.041444444444444,78.11633333333333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11633333333333 10.041444444444444, 78.11475 10.043027777777777)"
49,50/13,T,DB,25,12-13,247.03186339932753,2.56,"=IF(H54>15,0)",186.616287,"1°12'36""L",10.043027777777777,78.11475,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11475 10.043027777777777, 78.11380555555554 10.044)"
50,50/14,T,DB,25,13-14,151,5.04,"=IF(H55>15,0)",189.163971,"17°11'24""R",10.044,78.11380555555554,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11380555555554 10.044, 78.1133611111111 10.044222222222222)"
51,50/15,T,H-POLE,12,14-15,58,6.52,"=IF(H56>15,0)",190.674026,,10.044222222222222,78.1133611111111,GOOD,NO E/W,230kV ,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1133611111111 10.044222222222222, 78.11325 10.044305555555555)"
52,50/16,T,DB,25,15-16,14,1.46,"=IF(H57>15,0)",189.022049,"25°39'0""L",10.044305555555555,78.11325,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11325 10.044305555555555, 78.1128611111111 10.044972222222222)"
53,50/17,T,DC,26,16-17,89,1.04,"=IF(H58>15,0)",191.604278999999,"66°35'60""L",10.044972222222222,78.1128611111111,GOOD,Available,2-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1128611111111 10.044972222222222, 78.11408333333333 10.046611111111112)"
54,50/18,T,DC+3,29,17-18,228,3.36,"=IF(H59>15,0)",189.963074,"36°15'0"" R",10.046611111111112,78.11408333333333,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11408333333333 10.046611111111112, 78.11408333333333 10.04888888888889)"
55,50/19,S,DA+3,29,18-19,255,2.04,"=IF(H60>15,0)",193.727402,,10.04888888888889,78.11408333333333,GOOD,Available,"HT,LT",Alanganallur Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11408333333333 10.04888888888889, 78.11405555555555 10.051166666666667)"
56,50/20,S,DA,26,19-20,250.30139355972847,4.43,"=IF(H61>15,0)",201.087296,,10.051166666666667,78.11405555555555,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11405555555555 10.051166666666667, 78.11405555555555 10.052333333333333)"
57,50/21,T,DB,25,20-21,133,6.03,"=IF(H62>15,0)",208.221573,"25°28'12""L",10.052333333333333,78.11405555555555,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11405555555555 10.052333333333333, 78.11497222222222 10.054333333333334)"
58,50/22,S,DA,26,21-22,246,1.46,"=IF(H63>15,0)",217.018158,,10.054333333333334,78.11497222222222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11497222222222 10.054333333333334, 78.11583333333333 10.056305555555555)"
59,50/23,T,DB,25,22-23,238.05589643423772,4.01,"=IF(H64>15,0)",222.207504,"2°13'48""R",10.056305555555555,78.11583333333333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11583333333333 10.056305555555555, 78.11652777777778 10.058055555555557)"
60,50/24,S,DA+3,29,23-24,209.38540179509644,3.03,"=IF(H65>15,0)",214.332245,,10.058055555555557,78.11652777777778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11652777777778 10.058055555555557, 78.11733333333332 10.060194444444445)"
61,50/25,S,DA+3,29,24-25,255,5.07,"=IF(H66>15,0)",214.940765,,10.060194444444445,78.11733333333332,GOOD,Available,HT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11733333333332 10.060194444444445, 78.11816666666665 10.062333333333335)"
62,50/26,S,DA+3,29,25-26,256,6.02,"=IF(H67>15,0)",217.329680999999,,10.062333333333335,78.11816666666665,GOOD,NO E/W,"230 KV,LT",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11816666666665 10.062333333333335, 78.11913888888888 10.064805555555557)"
63,50/27,T,DB,25,26-27,295,1.1,"=IF(H68>15,0)",228.412201,"23°52'48""R",10.064805555555557,78.11913888888888,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11913888888888 10.064805555555557, 78.11902777777777 10.067166666666667)"
64,50/28,S,DA+3,29,27-28,262,2.33,"=IF(H69>15,0)",222.233688,,10.067166666666667,78.11902777777777,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11902777777777 10.067166666666667, 78.11894444444444 10.069138888888888)"
65,50/29,S,DA+3,29,28-29,223,6.16,"=IF(H70>15,0)",202.062973,,10.069138888888888,78.11894444444444,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11894444444444 10.069138888888888, 78.11883333333333 10.071472222222223)"
66,50/30,S,DA+3,29,29-30,257.57346798350216,7.04,"=IF(H71>15,0)",201.381545999999,,10.071472222222223,78.11883333333333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11883333333333 10.071472222222223, 78.11872222222222 10.073722222222221)"
67,50/31,S,DA+3,29,30-31,253,1.73,"=IF(H72>15,0)",204.580643,,10.073722222222221,78.11872222222222,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11872222222222 10.073722222222221, 78.11861111111111 10.076138888888888)"
68,50/32,T,DB,25,31-32,268.6050312431154,3.62,"=IF(H73>15,0)",204.73912,"12°36'36""R",10.076138888888888,78.11861111111111,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11861111111111 10.076138888888888, 78.11788888888888 10.07863888888889)"
69,50/33,T,DB+3,28,32-33,287.1043770066841,3.25,"=IF(H74>15,0)",205.340667999999,"21°6'0""",10.07863888888889,78.11788888888888,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11788888888888 10.07863888888889, 78.11813888888888 10.081222222222221)"
70,50/34,T,DB+6,31,33-34,289,6.42,"=IF(H75>15,0)",208.123290999999,"23°4'48""R",10.081222222222221,78.11813888888888,GOOD,Available,2-LT,Palamedu Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11813888888888 10.081222222222221, 78.11727777777777 10.08388888888889)"
71,50/35,T,DC+3,29,34-35,313,3.59,"=IF(H76>15,0)",209.180480999999,"51°16'12""L",10.08388888888889,78.11727777777777,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11727777777777 10.08388888888889, 78.11883333333333 10.086194444444445)"
72,50/36,T,DC+3,29,35-36,307,2.9,"=IF(H77>15,0)",211.581329,"45°14'24""R",10.086194444444445,78.11883333333333,GOOD,Available,3-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11883333333333 10.086194444444445, 78.11830555555555 10.088722222222223)"
73,50/37,S,DA,26,36-37,290,7.96,"=IF(H78>15,0)",215.024734,,10.088722222222223,78.11830555555555,GOOD,Available,"2-LT , 110 KV",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11830555555555 10.088722222222223, 78.11777777777777 10.091277777777778)"
74,50/38,T,DB,25,37-38,290,5.01,"=IF(H79>15,0)",218.67775,"27°7'48""L",10.091277777777778,78.11777777777777,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11777777777777 10.091277777777778, 78.11847222222221 10.093833333333334)"
75,50/39,S,DA,26,38-39,295,7.06,"=IF(H80>15,0)",221.570877,,10.093833333333334,78.11847222222221,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11847222222221 10.093833333333334, 78.11930555555556 10.096416666666666)"
76,50/40,T,DB,25,39-40,300.6184729051703,3.36,"=IF(H81>15,0)",222.710281,"10°51'0""R",10.096416666666666,78.11930555555556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11930555555556 10.096416666666666, 78.11963888888889 10.099166666666667)"
77,50/41,T,DC,26,40-41,311,1.56,"=IF(H82>15,0)",224.020676,"32°18'0""R",10.099166666666667,78.11963888888889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11963888888889 10.099166666666667, 78.11872222222222 10.101027777777777)"
78,50/42,T,DC,26,41-42,226.84945838433825,1.1,"=IF(H83>15,0)",225.69162,"31°30'0""L",10.101027777777777,78.11872222222222,GOOD,NO E/W,230KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11872222222222 10.101027777777777, 78.11897222222221 10.103722222222222)"
79,50/43,S,DA+3,29,42-43,302,4.47,"=IF(H84>15,0)",230.012222,,10.103722222222222,78.11897222222221,GOOD,Available,"LT,HT",Palamedu Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11897222222221 10.103722222222222, 78.11938888888888 10.106416666666666)"
80,50/44,T,DB,25,43-44,305,5.71,"=IF(H85>15,0)",231.073028999999,"24°50'24""L",10.106416666666666,78.11938888888888,GOOD,Available,HT,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.11938888888888 10.106416666666666, 78.12058333333333 10.108194444444445)"
81,50/45,S,DA,26,44-45,234.8857972630013,4.36,"=IF(H86>15,0)",229.865982,,10.108194444444445,78.12058333333333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12058333333333 10.108194444444445, 78.12158333333333 10.10975)"
82,50/46,S,DA,26,45-46,206,3.07,"=IF(H87>15,0)",232.163971,,10.10975,78.12158333333333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12158333333333 10.10975, 78.12277777777777 10.111527777777777)"
83,50/47,T,DB,25,46-47,237.1303150019652,2.25,"=IF(H88>15,0)",235.315566999999,"28°38'60""L",10.111527777777777,78.12277777777777,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12277777777777 10.111527777777777, 78.12438888888889 10.112388888888889)"
84,50/48,T,DC,26,47-48,205,3.1,"=IF(H89>15,0)",235.246581999999,"41°27'36""R",10.112388888888889,78.12438888888889,GOOD,Available,"2-HT,LT",Manikampatty SS Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.12438888888889 10.112388888888889, 78.12444444444444 10.112499999999999)"
85,Gantry (Manikampatty SS),Gantry,H-POLE,12,48-Gantry,15,,,235.546753,,10.112499999999999,78.12444444444444,GOOD,NO E/W,,,Plain,Lamp Post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G90),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
