S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Model,Tower Type,Tower Height (m),Span Between Tower No.,Span Length (m),Footing Resistance of Tower ( Ohms),,Ground Elevation(m),"Deviation Angle
Degrees",Latitude,Longitude,"Condition of  Tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/  Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,KURUMBAPATTY GANTRY,2W,BAY,,BAY,12,,,NIL,,352.6867676,,10.26204033,78.10683092,Good,NO E/W,,,Plain,KURUMBAPATTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.106830921024 10.2620403282344, 78.1065748538821 10.2620734367519)"
2,65,,T,KCR,D+0,24,KURUMBAPATTY GANTRY-65,33,2.1,FALSE,350.2834473,57°29'2''LT,10.26207344,78.10657485,Good,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1065748538821 10.2620734367519, 78.1059646513313 10.2613520063459)"
3,1,,T,KCR,D+0,24,65-1,109,1.89,FALSE,341.6315918,68°44'12''RT,10.26135201,78.10596465,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1059646513313 10.2613520063459, 78.1082836724817 10.2605750039219)"
4,2,,S,PA,A+0,24,01-Feb,273,2.65,FALSE,349.3221436,,10.260575,78.10828367,Good,Good,22KV,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1082836724817 10.2605750039219, 78.1107072997838 10.2597897872328)"
5,3,,T,PB,B+0,22,02-Mar,284,6.46,FALSE,344.5155029,10°26'37''RT,10.25978979,78.1107073,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1107072997838 10.2597897872328, 78.1126262526959 10.2587553765624)"
6,4,,S,PA,A+0,24,03-Apr,244,5.21,FALSE,349.5625,,10.25875538,78.11262625,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1126262526959 10.2587553765624, 78.1144971773028 10.2577508892863)"
7,5,,S,PA,A+0,24,04-May,238,3.82,FALSE,358.4545898,,10.25775089,78.11449718,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1144971773028 10.2577508892863, 78.1164366658777 10.256732404232)"
8,6,,S,PA,A+0,24,05-Jun,245,2.83,FALSE,360.8577881,,10.2567324,78.11643667,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1164366658777 10.256732404232, 78.1182322371751 10.2557504642754)"
9,7,,S,PA,A+0,24,06-Jul,229,3.28,FALSE,357.7336426,,10.25575046,78.11823224,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1182322371751 10.2557504642754, 78.1200918462127 10.2547422051429)"
10,8,,S,PA,A+0,24,07-Aug,237,2.38,FALSE,358.9351807,,10.25474221,78.12009185,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1200918462127 10.2547422051429, 78.1211961619555 10.2541589085012)"
11,9,,T,PB,B+0,22,08-Sep,142,4.12,FALSE,353.8884277,12°20'1''LT,10.25415891,78.12119616,Good,Good,,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1211961619555 10.2541589085012, 78.123121485114 10.2536215446889)"
12,10,,T,PB,C+0,22,09-Oct,223,1.86,FALSE,366.1451416,19°49'52''RT,10.25362154,78.12312149,Good,Good,LT,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.123121485114 10.2536215446889, 78.1248376797884 10.252406001091)"
13,11,,S,PA,A+0,24,10-Nov,236,1.42,FALSE,364.9434814,,10.252406,78.12483768,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1248376797884 10.252406001091, 78.126506768167 10.2512421738356)"
14,12,,T,PB,B+0,22,11-Dec,228,2.66,FALSE,363.5014648,6°51'8''LT,10.25124217,78.12650677,Good,Good,LT,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.126506768167 10.2512421738356, 78.1282286625355 10.2503241039812)"
15,13,,S,PA,A+0,24,Dec-13,223,3.23,FALSE,359.8964844,,10.2503241,78.12822866,Good,Good,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1282286625355 10.2503241039812, 78.1300908699631 10.2493341173976)"
16,14,,S,PA,A+0,24,13-14,240,4.15,FALSE,357.973877,,10.24933412,78.13009087,Good,Good,LT,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1300908699631 10.2493341173976, 78.131935140118 10.2483406942337)"
17,15,,S,PA,A+0,24,14-15,239,5.62,FALSE,369.75,,10.24834069,78.13193514,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.131935140118 10.2483406942337, 78.1338084954768 10.2473316807299)"
18,16,,S,PA,A+0,24,15-16,242,2.26,FALSE,358.9351807,,10.24733168,78.1338085,Good,Good,,MUD ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1338084954768 10.2473316807299, 78.1359509099274 10.2462058234959)"
19,17,,S,PA,A+0,24,16-17,274,3.1,FALSE,370.7113037,,10.24620582,78.13595091,Good,Good,3-LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1359509099274 10.2462058234959, 78.1380791589617 10.2450387272983)"
20,18,,S,PA,A+0,24,17-18,275,1.83,FALSE,375.5178223,,10.24503873,78.13807916,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1380791589617 10.2450387272983, 78.1406493019312 10.2436337526887)"
21,19,2W,T,PB,C+0,22,18-19,330,3.81,FALSE,403.8765869,17°7'53''LT,10.24363375,78.1406493,Good,Good,LT,MUD ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1406493019312 10.2436337526887, 78.1418155599385 10.2433931920677)"
22,20,,S,PA,A+0,24,19-20,139,6.18,FALSE,386.8132324,,10.24339319,78.14181556,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1418155599385 10.2433931920677, 78.1431257352232 10.24303981103)"
23,21,,S,Pa,A+0,24,20-21,157,3.88,FALSE,367.5870361,,10.24303981,78.14312574,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1431257352232 10.24303981103, 78.1449815724045 10.2425524871796)"
24,22,,S,PA,A+0,24,21-22,219,2.39,FALSE,351.244751,,10.24255249,78.14498157,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1449815724045 10.2425524871796, 78.1469581089913 10.242043538019)"
25,23,,S,PA,A+0,24,22-23,232,5.62,FALSE,340.6702881,,10.24204354,78.14695811,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1469581089913 10.242043538019, 78.1492514815181 10.2414315752685)"
26,24,,S,PA,A+0,24,23-24,269,6.18,FALSE,341.151001,,10.24143158,78.14925148,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1492514815181 10.2414315752685, 78.1515602767467 10.2407488692551)"
27,25,,T,PB,D+0,24,24-25,272,6.1,FALSE,337.0654297,61°17'13''LT,10.24074887,78.15156028,Good,Good,,"THAR ROAD, POND",HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1515602767467 10.2407488692551, 78.1533278524875 10.2424792293459)"
28,26,,S,PA,A+0,24,25-26,281,5.21,FALSE,345.2364502,,10.24247923,78.15332785,Good,Good,LT,NH ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1533278524875 10.2424792293459, 78.1548499222844 10.2440575417131)"
29,27,,S,PA,A+0,24,26-27,250,4.88,FALSE,323.8474121,,10.24405754,78.15484992,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1548499222844 10.2440575417131, 78.1562571600079 10.2454566489905)"
30,28,,T,PB,D+0,24,27-28,227,3.41,FALSE,324.5683594,55°3'12''RT,10.24545665,78.15625716,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1562571600079 10.2454566489905, 78.1581891048699 10.2451211214065)"
31,29,,S,PA,A+0,24,28-29,223,2.86,FALSE,317.3586426,,10.24512112,78.1581891,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1581891048699 10.2451211214065, 78.160002445802 10.2448124159127)"
32,30,,S,PA,A+0,24,29-30,210,5.29,FALSE,336.5848389,,10.24481242,78.16000245,Good,Good,2-LT.22KV,THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.160002445802 10.2448124159127, 78.161849733442 10.2443610504269)"
33,31,,T,PB,C+0,22,30-31,217,1.81,FALSE,334.9024658,25°20'17''LT,10.24436105,78.16184973,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.161849733442 10.2443610504269, 78.1627910211682 10.2445503976196)"
34,32,,S,PA,A+0,24,31-32,114,1.4,FALSE,317.8392334,,10.2445504,78.16279102,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1627910211682 10.2445503976196, 78.16430747509 10.2447493001818)"
35,33,,T,PB,C+0,22,32-33,176,2.56,FALSE,318.5601807,16°0'2''LT,10.2447493,78.16430748,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.16430747509 10.2447493001818, 78.1668274942785 10.2458368521183)"
36,34,,S,PA,A+0,24,33-34,310,6.25,FALSE,329.1345215,,10.24583685,78.16682749,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1668274942785 10.2458368521183, 78.1689693219959 10.2467543352395)"
37,35,,S,PA,A+0,24,34-35,264,5.16,FALSE,329.1345215,,10.24675434,78.16896932,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1689693219959 10.2467543352395, 78.1711388099938 10.2476840559393)"
38,36,,S,PA,A+0,24,35-36,267,6.2,FALSE,332.2589111,,10.24768406,78.17113881,Good,Good,,MUD ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1711388099938 10.2476840559393, 78.17302884534 10.2484883833676)"
39,37,,S,PA,A+0,24,36-37,234,3.21,FALSE,326.7313232,,10.24848838,78.17302885,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.17302884534 10.2484883833676, 78.1750170327723 10.2493388112634)"
40,38,2W,T,PC,C+0,22,37-38,246,3.26,FALSE,327.9328613,29°41'22''RT,10.24933881,78.17501703,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1750170327723 10.2493388112634, 78.1771904602646 10.249099927023)"
41,39,,S,PA,A+0,24,38-39,248,2.61,FALSE,327.692627,,10.24909993,78.17719046,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1771904602646 10.249099927023, 78.1793154403567 10.2488094102591)"
42,40,,S,PA,A+0,24,39-40,243,4.5,FALSE,330.5765381,,10.24880941,78.17931544,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1793154403567 10.2488094102591, 78.1813880335539 10.2485914807766)"
43,41,,S,PA,A+0,24,40-41,237,1.68,FALSE,319.28125,,10.24859148,78.18138803,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1813880335539 10.2485914807766, 78.1835045479238 10.2483088430017)"
44,42,,T,PC,D+0,24,41-42,242,3.92,FALSE,328.6539307,34°20'31''RT,10.24830884,78.18350455,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1835045479238 10.2483088430017, 78.1848951894789 10.2470677345991)"
45,43,,S,PA,A+0,24,42-43,214,2.21,FALSE,342.3526611,,10.24706773,78.18489519,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1848951894789 10.2470677345991, 78.1863920297473 10.2458884846419)"
46,44,,S,PA,A+0,24,43-44,218,4.21,FALSE,344.9962158,,10.24588848,78.18639203,Good,Good,LT,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1863920297473 10.2458884846419, 78.188085341826 10.2444727811962)"
47,45,,T,PC,D+0,24,44-45,252,3.89,FALSE,307.7454834,41°10'42''LT,10.24447278,78.18808534,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.188085341826 10.2444727811962, 78.1902924645692 10.2445113379508)"
48,46,,S,PA,A+0,24,45-46,250,6.46,FALSE,310.1486816,,10.24451134,78.19029246,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1902924645692 10.2445113379508, 78.1929016672074 10.2445676643401)"
49,47,,S,PA,A+0,24,46-47,294,7.16,FALSE,306.3034668,,10.24456766,78.19290167,Good,Good,LT,THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1929016672074 10.2445676643401, 78.1953687965869 10.244665145874)"
50,48,,S,PA,A+0,24,47-48,279,3.68,FALSE,319.0408936,,10.24466515,78.1953688,Good,Good,"22KV,LT",THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1953687965869 10.244665145874, 78.1978142168372 10.2446432691067)"
51,49,,T,PB,B+0,22,48-49,276,5.12,FALSE,318.5601807,15°4'33''RT,10.24464327,78.19781422,Good,Good,"LT,22KV",THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.1978142168372 10.2446432691067, 78.2001935876905 10.2439855411648)"
52,50,,S,PA,A+0,24,49-50,279,6.98,FALSE,301.7373047,,10.24398554,78.20019359,Good,Good,"2-2LT,22KV",,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2001935876905 10.2439855411648, 78.2022552844136 10.2434243727475)"
53,51,,S,PA,A+0,24,50-51,243,5.86,FALSE,287.5578613,,10.24342437,78.20225528,Good,Good,,THAR ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2022552844136 10.2434243727475, 78.2048343960195 10.2426534052938)"
54,52,,T,PB,B+0,22,51-52,303,3.45,FALSE,300.0550537,7°49'46''LT,10.24265341,78.2048344,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2048343960195 10.2426534052938, 78.2068690191954 10.2423354797065)"
55,53,,S,PA,A+0,24,52-53,234,4.27,FALSE,296.6903076,,10.24233548,78.20686902,Good,Good,,,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2068690191954 10.2423354797065, 78.2091863639652 10.2419675141572)"
56,54,,S,PA,A+0,24,53-54,265,5.08,FALSE,292.8450928,,10.24196751,78.20918636,Good,Good,LT,MUD ROAD,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2091863639652 10.2419675141572, 78.2113755494356 10.2416227664798)"
57,55,,T,PB,C+0,22,54-55,251,3.15,FALSE,285.6352539,19°30'43''RT,10.24162277,78.21137555,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2113755494356 10.2416227664798, 78.2136401720345 10.2404025290161)"
58,56,2W,T,PA,B+0,22,55-56,291,4.44,FALSE,281.3093262,9°34'36''LT,10.24040253,78.21364017,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2136401720345 10.2404025290161, 78.2159757055342 10.2396073378622)"
59,57,,S,,A+0,24,56-57,279,4.91,FALSE,281.0689697,,10.23960734,78.21597571,Good,Good,22KV ,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2159757055342 10.2396073378622, 78.2183606922626 10.238726818934)"
60,58,,T,PB,C+0,22,57-58,287,2.59,FALSE,280.8287354,26°15'35''RT,10.23872682,78.21836069,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2183606922626 10.238726818934, 78.2192910835146 10.237748818472)"
61,59,,S,PA,A+0,24,58-59,157,1.42,FALSE,278.9061279,,10.23774882,78.21929108,Good,Good,,MDU-TRICHY 4 WAY,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2192910835146 10.237748818472, 78.2207616884261 10.2361143473535)"
62,60,,T,PC,C+0,22,59-60,251,2.08,FALSE,273.6188965,23°58'39''LT,10.23611435,78.22076169,Good,Good,3-LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2207616884261 10.2361143473535, 78.2223934773355 10.2353840321302)"
63,61,,S,PA,A+0,24,60-61,205,7.05,FALSE,272.1768799,,10.23538403,78.22239348,Good,Good,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2223934773355 10.2353840321302, 78.2239960134029 10.234656818211)"
64,62,,S,PA,A+0,24,61-62,202,3.37,FALSE,283.7125244,,10.23465682,78.22399601,Good,Good,2-LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2239960134029 10.234656818211, 78.2264680042862 10.2335847727954)"
65,63,,S,PA,A+0,24,62-63,304,2.8,FALSE,266.1687012,,10.23358477,78.226468,Good,Good,3 -LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2264680042862 10.2335847727954, 78.2288206368684 10.2325355261564)"
66,64,,T,PC,B+0,22,63-64,291,5.51,FALSE,265.4477539,3°36'12''RT,10.23253553,78.22882064,Good,Good,2-LT ,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2288206368684 10.2325355261564, 78.2309314515441 10.2314311265945)"
67,65,,S,PA,A+0,24,64-65,270,6.17,FALSE,255.1136475,,10.23143113,78.23093145,Good,Good,3-LT,THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2309314515441 10.2314311265945, 78.2333204615861 10.2301196940243)"
68,66,,S,PA,A+0,24,65-66,308,4.48,FALSE,258.4782715,,10.23011969,78.23332046,Good,Good,"22KV, 2-LT",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2333204615861 10.2301196940243, 78.2356500439345 10.2288023941218)"
69,67,,S,PA,A+0,24,66-67,303,3.13,FALSE,261.8427734,,10.22880239,78.23565004,Good,Good,"2-LT,22KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2356500439345 10.2288023941218, 78.2379794586449 10.2275880239903)"
70,68,,T,PC,C+0,22,67-68,297,3.16,0,252.2297363,21°7'16''RT,10.22758802,78.23797946,Good,Good,5-LT,CAR TRACK,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2379794586449 10.2275880239903, 78.2393371593207 10.2260475140064)"
71,69,,T,PC,D+0,24,68-69,235,2.84,FALSE,251.0279541,34°50'51''RT,10.22604751,78.23933716,Good,Good,"3-22KV,2-LT",THAR ROAD,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2393371593207 10.2260475140064, 78.2395270932465 10.2243360131978)"
72,70,,T,PC,D+0,24,69-70,200,3.09,FALSE,247.4230957,30°14'18''LT,10.22433601,78.23952709,Good,Good,2-22KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2395270932465 10.2243360131978, 78.2392954174429 10.223807953298)"
73,71,,T,PC,D+0,24,70-71,72,3.16,FALSE,243.8182373,91°55'22''RT,10.22380795,78.23929542,Good,Good,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2392954174429 10.223807953298, 78.2389890588819 10.2239521220326)"
74,GANTRY NATHAM,2W,T,,BAY,12,71-GANTRY NATHAM,46,NIL,,251.7490234,,10.22395212,78.23898906,Good,NO E/W,,,Plain,NATHAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
