S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (L.Valayapatty SS),2W,Gantry,H-POLE,12,,,,,294.723877,,10.14402778,78.19733333,GOOD,,,,SS,Lamp Post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19733333333333 10.144027777777778, 78.19736111111112 10.144194444444445)"
2,27/55,,T,DC,26,Gantry - 27/55,20,0.3,FALSE,294.820801,"71°31'48""L",10.14419444,78.19736111,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19736111111112 10.144194444444445, 78.19769444444445 10.144277777777777)"
3,27/54,,T,DB,25,27/51-27/50,38,0.16,FALSE,295.9758,"21°28'12""R",10.14427778,78.19769444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19769444444445 10.144277777777777, 78.19922222222223 10.145388888888888)"
4,27/53,,S,DA,26,27/50-27/49,209,0.42,FALSE,299.325348,,10.14538889,78.19922222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.19922222222223 10.145388888888888, 78.20072222222223 10.146472222222222)"
5,27/52,,T,DB,25,27/49-27/48,205,0.67,FALSE,302.634064,"7°31'48""R",10.14647222,78.20072222,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20072222222223 10.146472222222222, 78.20216666666667 10.14786111111111)"
6,27/51,,T,DC,26,27/48-27/47,219,1.01,FALSE,306.543457,"56°13'12""L",10.14786111,78.20216667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20216666666667 10.14786111111111, 78.20269444444445 10.14775)"
7,27/50,,T,H-POLE,12,27/47-27/46,59,2.55,FALSE,307.912689,,10.14775,78.20269444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20269444444445 10.14775, 78.20308333333334 10.147694444444443)"
8,27/49,,T,H-POLE,12,27/46-27/45,42,0.71,FALSE,308.896332,,10.14769444,78.20308333,GOOD,NO E/W,230 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20308333333334 10.147694444444443, 78.20366666666666 10.147638888888888)"
9,27/48,2W,T,DB,25,27/45-27/44,66,3.8,FALSE,310.838196,"2°1'12""L",10.14763889,78.20366667,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20366666666666 10.147638888888888, 78.20608333333334 10.147305555555555)"
10,27/47,,S,DA,26,27/44-27/43,269,0.33,FALSE,314.991699,,10.14730556,78.20608333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20608333333334 10.147305555555555, 78.20858333333334 10.146944444444443)"
11,27/46,,T,DB,25,27/43-27/42,276,0.25,FALSE,317.513214,"3°25'48""L",10.14694444,78.20858333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.20858333333334 10.146944444444443, 78.2111388888889 10.146416666666665)"
12,27/45,,S,DA,26,27/42-27/41,287,1.65,FALSE,321.164917,,10.14641667,78.21113889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2111388888889 10.146416666666665, 78.21377777777778 10.145888888888889)"
13,27/44,,T,DB,25,27/41-27/40,293,0.23,FALSE,325.743713,"12°32'24""R",10.14588889,78.21377778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21377777777778 10.145888888888889, 78.21627777777778 10.145916666666666)"
14,27/43,,T,DB,25,27/40-27/39,276,2.07,FALSE,329.541718,"9°46'48""R",10.14591667,78.21627778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21627777777778 10.145916666666666, 78.21833333333333 10.146305555555555)"
15,27/42,,T,DB,25,27/39-27/38,229,2.67,FALSE,325.396942,"1°57'0""R",10.14630556,78.21833333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.21833333333333 10.146305555555555, 78.22052777777778 10.146777777777777)"
16,27/41,,T,DB,25,27/38-27/37,246,0.65,FALSE,324.882416,"14°38'60""R",10.14677778,78.22052778,GOOD,Available,"LT,HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22052777777778 10.146777777777777, 78.22244444444445 10.14775)"
17,27/40,,S,DA,26,27/37-27/36,236,0.39,FALSE,327.951416,,10.14775,78.22244444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22244444444445 10.14775, 78.22430555555556 10.14861111111111)"
18,27/39,,T,DB,25,27/36-27/35,226,1.05,FALSE,322.178497,"8°29'24""L",10.14861111,78.22430556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22430555555556 10.14861111111111, 78.22575 10.149111111111111)"
19,27/38,,T,DB,25,27/35-27/34,171,0.9,FALSE,324.479279,"17°55'12""R",10.14911111,78.22575,GOOD,Available,"LT,HT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22575 10.149111111111111, 78.22747222222222 10.150361111111112)"
20,27/37,,T,DB,25,27/34-27/33,232,1.75,FALSE,322.779938,"12°52'48""L",10.15036111,78.22747222,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.22747222222222 10.150361111111112, 78.2291388888889 10.151083333333334)"
21,27/36,,S,DA,26,27/33-27/32,199,0.46,FALSE,322.947571,,10.15108333,78.22913889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2291388888889 10.151083333333334, 78.23138888888889 10.152000000000001)"
22,27/35,,T,DB,25,27/32-27/31,266,0.7,FALSE,320.359863,"6°39'36""L",10.152,78.23138889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23138888888889 10.152000000000001, 78.23380555555556 10.152666666666667)"
23,27/34,,T,DB,25,27/31-27/30,274,0.63,FALSE,320.023926,"15°18'36""L",10.15266667,78.23380556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23380555555556 10.152666666666667, 78.23611111111111 10.152694444444444)"
24,27/33,,S,DA,26,27/30-27/29,256,1.71,FALSE,315.546844,,10.15269444,78.23611111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23611111111111 10.152694444444444, 78.23861111111111 10.152777777777779)"
25,27/32,,T,DC,26,27/29-27/28,275,0.99,FALSE,315.583008,"51°58'48""R",10.15277778,78.23861111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23861111111111 10.152777777777779, 78.24022222222223 10.154944444444444)"
26,27/31,2W,T,DC,26,27/28-27/27,297,1.05,FALSE,313.066498,"36°28'12""L",10.15494444,78.24022222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24022222222223 10.154944444444444, 78.24283333333334 10.155750000000001)"
27,27/30,,S,DA,25,27/27-27/26,301,0.67,FALSE,303.434631,,10.15575,78.24283333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24283333333334 10.155750000000001, 78.24522222222222 10.156416666666667)"
28,27/29,,T,DB,25,27/26-27/25,271,0.43,FALSE,298.110474,"1°40'12""L",10.15641667,78.24522222,GOOD,Available,"LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24522222222222 10.156416666666667, 78.24766666666667 10.157083333333334)"
29,27/28,,T,DB,25,27/25-27/24,281,0.9,FALSE,294.902374,"1°31'48""L",10.15708333,78.24766667,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24766666666667 10.157083333333334, 78.24980555555555 10.157583333333333)"
30,27/27,,T,DB,25,27/24-27/23,241,3.05,FALSE,296.029358,"15°49'12""R",10.15758333,78.24980556,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24980555555555 10.157583333333333, 78.25216666666667 10.158888888888889)"
31,27/26,,T,DC,26,27/23-27/22,297,1.07,FALSE,294.88269,"46°15'0""R",10.15888889,78.25216667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25216666666667 10.158888888888889, 78.25286111111112 10.161444444444445)"
32,27/25,,T,DB,25,27/22-27/21,298,2.01,FALSE,300.785919,"0°55'48""R",10.16144444,78.25286111,GOOD,Available,"2-LT,HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25286111111112 10.161444444444445, 78.2535 10.164)"
33,27/24,,T,DB,25,27/21-27/20,290,1.33,FALSE,286.969666,"22°46'12""L",10.164,78.2535,GOOD,Available,HT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2535 10.164, 78.255 10.166027777777778)"
34,27/23,,T,DB,25,27/20-27/19,280,0.76,FALSE,283.708466,"3°21'36""L",10.16602778,78.255,GOOD,Available,"LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.255 10.166027777777778, 78.25655555555555 10.167833333333332)"
35,27/22,,S,DA,26,27/19-27/18,266,0.47,FALSE,281.523438,,10.16783333,78.25655556,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25655555555555 10.167833333333332, 78.25836111111111 10.169888888888888)"
36,27/21,,T,DB,25,27/18-27/17,301.0586828,0.77,FALSE,281.017853,"27°33'0""L",10.16988889,78.25836111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25836111111111 10.169888888888888, 78.26055555555556 10.170722222222222)"
37,27/20,,S,DA,26,27/17-27/16,260,2.55,FALSE,285.87207,,10.17072222,78.26055556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26055555555556 10.170722222222222, 78.26247222222223 10.171416666666666)"
38,27/19,,T,DB,25,27/16-27/15,223,0.64,FALSE,284.778564,"4°38'24""R",10.17141667,78.26247222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26247222222223 10.171416666666666, 78.26447222222222 10.17236111111111)"
39,27/18,,S,DA,26,27/15-27/14,243,0.26,FALSE,280.937714,,10.17236111,78.26447222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26447222222222 10.17236111111111, 78.26580555555556 10.173)"
40,27/17,,T,DB,25,27/14-27/13,160,0.85,FALSE,279.20816,"4°14'24""R",10.173,78.26580556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26580555555556 10.173, 78.26788888888889 10.174222222222221)"
41,27/16,,S,DA,26,27/13-27/12,266,0.31,FALSE,274.0495,,10.17422222,78.26788889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26788888888889 10.174222222222221, 78.26986111111111 10.17536111111111)"
42,27/15,2W,T,DB,25,27/12-27/11,252,0.66,FALSE,267.272186,"6°50'60""R",10.17536111,78.26986111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26986111111111 10.17536111111111, 78.27155555555555 10.176666666666666)"
43,27/14,,T,DC,26,27/11-27/10,232,0.9,FALSE,258.337067,"54°11'24""L",10.17666667,78.27155556,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27155555555555 10.176666666666666, 78.27377777777778 10.176)"
44,27/13,,T,DB,25,27/10-27/9,252,0.73,FALSE,257.233154,"2°27'0""R",10.176,78.27377778,GOOD,Available,"LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27377777777778 10.176, 78.27586111111111 10.175472222222222)"
45,27/12,,T,DB,25,27/9-27/8,236,0.45,FALSE,255.139938,"17°47'24""L",10.17547222,78.27586111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27586111111111 10.175472222222222, 78.27797222222222 10.174194444444444)"
46,27/11,,T,DB,25,27/8-27/7,267,1.27,FALSE,252.219482,"22°54'0""R",10.17419444,78.27797222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27797222222222 10.174194444444444, 78.28058333333333 10.173777777777778)"
47,27/10,,T,DB,25,27/7-27/6,293,0.48,FALSE,240.208755,"29°58'12""L",10.17377778,78.28058333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28058333333333 10.173777777777778, 78.28269444444445 10.17211111111111)"
48,27/9,,S,DA,26,27/6-27/5,296,0.72,FALSE,242.831772,,10.17211111,78.28269444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28269444444445 10.17211111111111, 78.28477777777778 10.170444444444444)"
49,27/8,,T,DC,26,27/5-27/4,295,0.74,FALSE,240.837387,"31°22'12""L",10.17044444,78.28477778,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28477777777778 10.170444444444444, 78.28541666666666 10.168694444444444)"
50,27/7,,T,DB,25,27/4-27/3,208,0.44,FALSE,242.130219,"13°32'24""R",10.16869444,78.28541667,GOOD,Available,"LT,HT",Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28541666666666 10.168694444444444, 78.28699999999999 10.166305555555557)"
51,27/6,,T,DC,26,27/3-27/2,316,0.82,FALSE,236.267593,"35°16'48""R",10.16630556,78.287,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28699999999999 10.166305555555557, 78.289 10.165527777777777)"
52,27/5,,S,SA,26,27/2-LILO:27/1,236,2.57,FALSE,237.71701,,10.16552778,78.289,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.289 10.165527777777777, 78.291 10.16475)"
53,27/4,,T,DB,25,LILO:27/1-27,239,0.93,FALSE,236.190125,"9°6'36""R",10.16475,78.291,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.291 10.16475, 78.29330555555555 10.164222222222223)"
54,27/3,,S,DA,26,27-26,261,0.78,FALSE,233.040833,,10.16422222,78.29330556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29330555555555 10.164222222222223, 78.29480555555556 10.16388888888889)"
55,27/2,,S,DA,26,26-25,169.2868455,0.42,FALSE,230.917648,,10.16388889,78.29480556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29480555555556 10.16388888888889, 78.29691666666666 10.163444444444444)"
56,LILO:27/1,3W,T,DC,26,25-24,234.74202,0.41,FALSE,225.824554,"71°57'0""R",10.16344444,78.29691667,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29691666666666 10.163444444444444, 78.29727777777778 10.164055555555557)"
57,27,,T,DB,25,24-23,79,0.28,FALSE,225.108475,"11°13'48""R",10.16405556,78.29727778,GOOD,NO E/W,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29727777777778 10.164055555555557, 78.29808333333334 10.166361111111112)"
58,26,,S,DA,26,23-22,272,1.46,FALSE,221.217667,,10.16636111,78.29808333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29808333333334 10.166361111111112, 78.29888888888888 10.168694444444444)"
59,25,,S,DA,26,22-21,273.9209844,4.83,FALSE,220.711639,,10.16869444,78.29888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29888888888888 10.168694444444444, 78.29972222222221 10.171055555555554)"
60,24,,T,DC,26,21-20,277,0.96,FALSE,225.285873,"38°51'36""L",10.17105556,78.29972222,GOOD,Available,"LT,HT",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29972222222221 10.171055555555554, 78.30147222222222 10.17211111111111)"
61,23,,T,DB,25,20-19,226,0.76,FALSE,222.206833,"0°56'24""L",10.17211111,78.30147222,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30147222222222 10.17211111111111, 78.30313888888888 10.173083333333333)"
62,22,,T,DB,25,19-18,209,1.66,FALSE,217.483521,"19°10'12""R",10.17308333,78.30313889,GOOD,Available,LT,Sekkipatti Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30313888888888 10.173083333333333, 78.30491666666667 10.175194444444443)"
63,21,,T,DB,25,18-17,305,3.26,FALSE,214.229767,"13°4'12""R",10.17519444,78.30491667,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30491666666667 10.175194444444443, 78.30538888888888 10.17611111111111)"
64,20,,S,DA,26,17-16,112,1.12,FALSE,213.410568,,10.17611111,78.30538889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30538888888888 10.17611111111111, 78.30647222222223 10.178055555555554)"
65,19,,T,DB,25,16-15,247,1.52,FALSE,210.882721,"25°15'0""L",10.17805556,78.30647222,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30647222222223 10.178055555555554, 78.30836111111111 10.179388888888889)"
66,18,,S,DA,26,15-14,255.2531467,3.12,FALSE,209.838943,,10.17938889,78.30836111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30836111111111 10.179388888888889, 78.31005555555555 10.180583333333333)"
67,17,,T,DC,26,14-13,228,2.16,FALSE,209.057281,"45°9'36""R",10.18058333,78.31005556,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31005555555555 10.180583333333333, 78.31038888888888 10.182527777777777)"
68,16,,T,DB,25,13-12,222,0.86,FALSE,211.901917,"0°3'36""R",10.18252778,78.31038889,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31038888888888 10.182527777777777, 78.31066666666666 10.184222222222223)"
69,15,,T,DB,25,12-11,190,0.67,FALSE,212.986267,"16°51'36""R",10.18422222,78.31066667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31066666666666 10.184222222222223, 78.31049999999999 10.185361111111112)"
70,14,,S,DA,26,11-10,126,2.84,FALSE,213.374298,,10.18536111,78.3105,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31049999999999 10.185361111111112, 78.31016666666666 10.188194444444445)"
71,13,,S,DA,26,10-9,317,1.52,FALSE,210.057129,,10.18819444,78.31016667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31016666666666 10.188194444444445, 78.30988888888889 10.190555555555555)"
72,12,,S,DA,26,9-8,268,1.28,FALSE,209.465683,,10.19055556,78.30988889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30988888888889 10.190555555555555, 78.30963888888888 10.1925)"
73,11,2W,T,DC,26,8-7,216,0.21,FALSE,213.84343,"38°26'24""L",10.1925,78.30963889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30963888888888 10.1925, 78.31094444444444 10.194666666666667)"
74,10,,T,DB,25,7-6,281,0.17,FALSE,213.929901,"16°18'0""R",10.19466667,78.31094444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31094444444444 10.194666666666667, 78.3115 10.19663888888889)"
75,9,,T,DB,25,6-5,228,2.6,FALSE,207.139984,"3°30'0""L",10.19663889,78.3115,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3115 10.19663888888889, 78.31222222222222 10.198777777777778)"
76,8,,T,DC,26,5-4,250,1.2,FALSE,205.543289,"51°16'12""R",10.19877778,78.31222222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31222222222222 10.198777777777778, 78.31119444444444 10.200305555555556)"
77,7,,T,DB,25,4-3,204,1.2,FALSE,208.000641,"15°13'12""L",10.20030556,78.31119444,GOOD,Available,,LT,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31119444444444 10.200305555555556, 78.31052777777778 10.202361111111111)"
78,6,,T,DC,26,3-2,240,0.89,FALSE,216.959183,"57°12'0""L",10.20236111,78.31052778,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31052777777778 10.202361111111111, 78.31180555555555 10.203888888888889)"
79,5,,S,DA,26,2-LILO :38/1,220,0.75,FALSE,218.499664,,10.20388889,78.31180556,GOOD,Available,,Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31180555555555 10.203888888888889, 78.31297222222221 10.205222222222222)"
80,4,,S,DA,26,LILO :38/1-38,195,0.4,FALSE,216.365097,,10.20522222,78.31297222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31297222222221 10.205222222222222, 78.31425 10.20675)"
81,3,,T,DB,25,38-37,223,0.38,FALSE,212.506546,"26°38'24""R",10.20675,78.31425,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31425 10.20675, 78.31480555555555 10.209138888888889)"
82,2,,T,DB,25,37-36,272.0693531,0.22,FALSE,206.795166,"12°1'12""R",10.20913889,78.31480556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31480555555555 10.209138888888889, 78.31483333333333 10.211638888888888)"
83,LILO :38/1,3W,T,DC,26,36-35,279,0.41,FALSE,204.967041,"84°57'0""L",10.21163889,78.31483333,GOOD,Available,,,Plain,Common tower for Natham-Alagarkoil  & Natham - Kottampatty,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31483333333333 10.211638888888888, 78.31372222222222 10.211583333333333)"
84,38,,S,DA,26,35-34,123,1.47,FALSE,204.780014,,10.21158333,78.31372222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31372222222222 10.211583333333333, 78.31099999999999 10.211305555555555)"
85,37,,S,DA,26,34-33,302.4642641,1.1,FALSE,208.472153,,10.21130556,78.311,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.31099999999999 10.211305555555555, 78.3085 10.211138888888888)"
86,36,,T,DB+3,28,33-32,275,0.72,FALSE,209.548233,"21°59'24""L",10.21113889,78.3085,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.3085 10.211138888888888, 78.30588888888889 10.211944444444443)"
87,35,,T,DB,25,32-31,299,1.6,FALSE,211.780823,"15°46'12""R",10.21194444,78.30588889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30588888888889 10.211944444444443, 78.30413888888889 10.212)"
88,34,,T,DB,25,31-30,191.9870934,0.47,FALSE,215.35495,"22°28'48""R",10.212,78.30413889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30413888888889 10.212, 78.30155555555555 10.211055555555555)"
89,33,,S,DA,26,30-29,303,1.37,FALSE,216.499954,,10.21105556,78.30155556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.30155555555555 10.211055555555555, 78.29933333333334 10.210222222222221)"
90,32,,T,DB+3,28,29-28,263,1.02,FALSE,227.329941,"15°56'24""L",10.21022222,78.29933333,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29933333333334 10.210222222222221, 78.29780555555556 10.210083333333333)"
91,31,,S,DA,26,28-27,167.6432629,0.41,FALSE,221.714691,,10.21008333,78.29780556,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29780555555556 10.210083333333333, 78.29519444444445 10.209777777777777)"
92,30,,S,DA,26,27-26,289,3.27,FALSE,212.222153,,10.20977778,78.29519444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29519444444445 10.209777777777777, 78.29280555555556 10.209499999999998)"
93,29,,T,DB,25,26-25,263.1938057,1.81,FALSE,213.85643,"2°28'48""R",10.2095,78.29280556,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29280555555556 10.209499999999998, 78.29094444444445 10.209194444444444)"
94,28,,S,DA,26,25-24,208.8822897,0.94,FALSE,213.773285,,10.20919444,78.29094444,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.29094444444445 10.209194444444444, 78.28902777777778 10.208888888888888)"
95,27,,S,DA,26,24-23,209.9977454,0.38,FALSE,215.165558,,10.20888889,78.28902778,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28902777777778 10.208888888888888, 78.28622222222222 10.208472222222222)"
96,26,,T,DB,25,23-22,313.3843875,3.02,FALSE,214.108505,"13°13'48""R",10.20847222,78.28622222,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28622222222222 10.208472222222222, 78.2845 10.207805555555554)"
97,25,,S,DA,26,22-21,201.6368043,1.17,FALSE,215.342285,,10.20780556,78.2845,GOOD,Available,,River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.2845 10.207805555555554, 78.28216666666667 10.206944444444444)"
98,24,,T,DB+3,28,21-20,272.8572521,2.08,FALSE,215.342285,"11°45'0""R",10.20694444,78.28216667,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.28216666666667 10.206944444444444, 78.27958333333333 10.205333333333332)"
99,23,2W,T,DC,26,20-19,336.3648478,3.41,FALSE,219.364944,"50°28'48""L",10.20533333,78.27958333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27958333333333 10.205333333333332, 78.27694444444444 10.206194444444444)"
100,22,,S,DA,26,19-18,305,2.12,FALSE,220.404053,,10.20619444,78.27694444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27694444444444 10.206194444444444, 78.27430555555556 10.207138888888888)"
101,21,,S,DA,26,18-17,307.9895061,2.31,FALSE,219.399811,,10.20713889,78.27430556,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27430555555556 10.207138888888888, 78.27194444444444 10.207916666666666)"
102,20,,S,DA,26,17-16,274,0.1,FALSE,220.547867,,10.20791667,78.27194444,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.27194444444444 10.207916666666666, 78.26933333333334 10.208805555555555)"
103,19,,S,DA,26,16-15,303.2381131,1.2,FALSE,221.640274,,10.20880556,78.26933333,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26933333333334 10.208805555555555, 78.26652777777778 10.209777777777777)"
104,18,,T,DB+3,28,15-14,327.0630457,2.8,FALSE,221.917053,"12°52'48""L",10.20977778,78.26652778,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26652777777778 10.209777777777777, 78.26419444444444 10.211222222222222)"
105,17,,S,DA,26,14-13,301.6377734,2.17,FALSE,223.834274,,10.21122222,78.26419444,GOOD,Available,2-LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26419444444444 10.211222222222222, 78.26175 10.212777777777777)"
106,16,,S,DA+3,29,13-12,316.9977321,4.1,FALSE,228.018845,,10.21277778,78.26175,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.26175 10.212777777777777, 78.25961111111111 10.214083333333333)"
107,15,,S,DA,26,12-11,277,1.86,FALSE,229.618637,,10.21408333,78.25961111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25961111111111 10.214083333333333, 78.25727777777777 10.215527777777776)"
108,14,,S,DA,26,11-10,300.8647373,4.47,FALSE,232.458069,,10.21552778,78.25727778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25727777777777 10.215527777777776, 78.25505555555556 10.216972222222223)"
109,13,2W,T,DB,25,10-9,292.4471336,0.95,FALSE,235.495316,"2°42'36""R",10.21697222,78.25505556,GOOD,Available,"HT,LT",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25505555555556 10.216972222222223, 78.25483333333334 10.217083333333333)"
110,12,,T,H-POLE,12,9-8,26.67589733,1.63,FALSE,234.848526,,10.21708333,78.25483333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25483333333334 10.217083333333333, 78.25444444444445 10.217305555555555)"
111,11,,T,H-POLE,12,8-7,50.07323134,1.84,FALSE,234.498688,,10.21730556,78.25444444,GOOD,Available,400 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25444444444445 10.217305555555555, 78.25419444444445 10.217444444444444)"
112,10,,T,DB+3,28,7-6,30.56093607,1.67,FALSE,235.424225,"6°33'0""L",10.21744444,78.25419444,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25419444444445 10.217444444444444, 78.25280555555555 10.218361111111111)"
113,9,,S,DA+3,29,6-5,186,3.33,FALSE,238.309387,,10.21836111,78.25280556,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25280555555555 10.218361111111111, 78.25091666666667 10.219416666666667)"
114,8,,T,DB,25,5-4,240,0.39,FALSE,240.049011,"5°30'0""R",10.21941667,78.25091667,GOOD,Available,LT,NH ,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25091666666667 10.219416666666667, 78.25008333333334 10.219777777777779)"
115,7,,T,H-POLE,12,4-3,102,0.42,FALSE,242.072464,,10.21977778,78.25008333,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.25008333333334 10.219777777777779, 78.24955555555556 10.219972222222223)"
116,6,,T,H-POLE,12,3-2,60.97593325,5.34,FALSE,242.16893,,10.21997222,78.24955556,GOOD,Available,230kV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24955555555556 10.219972222222223, 78.24908333333333 10.220166666666668)"
117,5,,T,DB,25,2-1,58.00622102,2.51,FALSE,239.465668,,10.22016667,78.24908333,GOOD,Available,,Metal Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24908333333333 10.220166666666668, 78.24636111111111 10.221166666666667)"
118,4,,S,DA+3,29,1-Gantry (Natham SS),318,2.3,FALSE,242.483444,,10.22116667,78.24636111,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24636111111111 10.221166666666667, 78.24402777777777 10.222027777777777)"
119,3,,S,DA,26,Gantry (Natham SS)-,274,0.76,FALSE,245.868713,,10.22202778,78.24402778,GOOD,Available,,POND,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24402777777777 10.222027777777777, 78.24175 10.222861111111111)"
120,2,,S,DA,26,-,268,3.48,FALSE,248.499725,,10.22286111,78.24175,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.24175 10.222861111111111, 78.23927777777777 10.223805555555556)"
121,1,,T,DC,26,-1.  Shut down will be required in where earth wires are missing.,290.8439484,2.26,FALSE,249.507507,"5°23'60""L",10.22380556,78.23927778,GOOD,Available,,,Plain,common tower for Natham-Sampatti & Natham - Kottampatti,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.23927777777777 10.223805555555556, 78.23894444444444 10.223972222222223)"
122,Gantry (Natham SS),2W,Gantry,H-POLE,12,1.  Shut down will be required in where earth wires are missing.-,43,,,250.636719,,10.22397222,78.23894444,GOOD,NO E/W,,,SS,Lamp Post,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
