S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),,Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry (Theni SS),Gantry,H-Pole,12,,,,,302.442902,,10.002916666666666,77.46733333333333,GOOD,NO E/W,,,SS,Cement Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46733333333333 10.002916666666666, 77.46697222222222 10.002833333333333)"
2,201,T,DC,26,Gantry-201,39.42400186021278,0.28,"=IF(H7>15,0)",313.012085,"36°12'36""L",10.002833333333333,77.46697222222222,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46697222222222 10.002833333333333, 77.46572222222223 10.003333333333334)"
3,200,T,DC,26,201-200,147.45525776401735,1.2,"=IF(H8>15,0)",313.723602,"61°35'60""R",10.003333333333334,77.46572222222223,GOOD,NO E/W,3-11KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46572222222223 10.003333333333334, 77.46530555555556 10.003)"
4,200A,T,DB,25,200- 200A,60.4839362423607,0.56,"=IF(H9>15,0)",314,"16°16'48""L",10.003,77.46530555555556,GOOD,Available,"2-11 KV,LT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46530555555556 10.003, 77.46366666666667 10.002305555555555)"
5,199,T,DB,25, 200A-199,194.33528907207125,0.3,"=IF(H10>15,0)",316.925750999999,"0°3'36""R",10.002305555555555,77.46366666666667,GOOD,Available,"3-LT,2-11KV",Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46366666666667 10.002305555555555, 77.46136111111112 10.00136111111111)"
6,LILO : 198,T,DB,25,199-198,274.2270584755279,8.01,"=IF(H11>15,0)",311.294464,"19°1'12""R",10.00136111111111,77.46136111111112,GOOD,Available,"5-LT,4-11KV",Village Road,Plain,T. Off at Bodi,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.46136111111112 10.00136111111111, 77.45925 9.999472222222222)"
7,197,S,DA,26,198-197,312.2563316992327,5.46,"=IF(H12>15,0)",312.689849999999,,9.999472222222222,77.45925,GOOD,Available,110 KV Theni- Bodi,Street Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45925 9.999472222222222, 77.45716666666667 9.997527777777776)"
8,196,T,DB,25,197-196,314.6264031528561,0.92,"=IF(H13>15,0)",312.331756999999,"10°41'60""R",9.997527777777776,77.45716666666667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45716666666667 9.997527777777776, 77.45569444444445 9.995555555555555)"
9,195,S,DA,26,196-195,270.0414772982464,0.68,"=IF(H14>15,0)",312.151855,,9.995555555555555,77.45569444444445,GOOD,Available,"3-11KV,2LT",Street Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45569444444445 9.995555555555555, 77.45427777777778 9.993527777777777)"
10,194,T,DC,26,195-194,275.43652246049186,0.32,"=IF(H15>15,0)",313.600127999999,"34°34'12""R",9.993527777777777,77.45427777777778,GOOD,Available,"5-LT,11KV",Street Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45427777777778 9.993527777777777, 77.45425 9.992111111111111)"
11,193,T,DC,26,194-193,153.93045239439232,2.3,"=IF(H16>15,0)",317.451904,"30°5'24""L",9.992111111111111,77.45425,GOOD,Available,"3-LT,11KV",Bodi-Theni Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45425 9.992111111111111, 77.45316666666668 9.990277777777777)"
12,192,T,DB,25,193-192,237.99970414508354,0.95,"=IF(H17>15,0)",319.260437,"6°32'60""L",9.990277777777777,77.45316666666668,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45316666666668 9.990277777777777, 77.45130555555556 9.98786111111111)"
13,191,T,DB,25,192-191,336.23236194332276,0.36,"=IF(H18>15,0)",317.59314,"3°53'24""R",9.98786111111111,77.45130555555556,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.45130555555556 9.98786111111111, 77.44961111111111 9.985249999999999)"
14,190,S,DA,26,191-190,342.67983124782796,4.33,"=IF(H19>15,0)",318.768707,,9.985249999999999,77.44961111111111,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44961111111111 9.985249999999999, 77.44800000000001 9.982944444444444)"
15,189,T,DB,25,190-189,309.1409012585862,0.48,"=IF(H20>15,0)",317.17453,"1°10'48""R",9.982944444444444,77.44800000000001,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44800000000001 9.982944444444444, 77.4465 9.980666666666666)"
16,188,T,DB,25,189-188,301.319281933558,1.2,"=IF(H21>15,0)",317.832030999999,"1°41'24""L",9.980666666666666,77.4465,GOOD,NO E/W,"LT,230KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4465 9.980666666666666, 77.4453888888889 9.979111111111111)"
17,187,S,DA,26,188-187,210.33039993906198,1.06,"=IF(H22>15,0)",323.997742,,9.979111111111111,77.4453888888889,GOOD,Available,"2-LT,11KV",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4453888888889 9.979111111111111, 77.44441666666667 9.977694444444445)"
18,186,T,DB,25,187-186,190.20863872694648,0.26,"=IF(H23>15,0)",325.747833,"0°39'0""R",9.977694444444445,77.44441666666667,GOOD,Available,,LS MILL,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44441666666667 9.977694444444445, 77.44344444444445 9.976222222222223)"
19,185,T,DB,25,186-185,194.59752737137822,0.28,"=IF(H24>15,0)",323.755248999999,"18°51'36""L",9.976222222222223,77.44344444444445,GOOD,Available,,LS MILL,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44344444444445 9.976222222222223, 77.44275 9.975666666666667)"
20,184,T,DC,26,185-184,99.6722580767734,0.92,"=IF(H25>15,0)",321.761566,"31°32'60""R",9.975666666666667,77.44275,GOOD,Available,,High Way,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44275 9.975666666666667, 77.44227777777778 9.974472222222222)"
21,183,T,DB,25,184-183,140.43495939934272,0.32,"=IF(H26>15,0)",320.743439,"5°47'24""L",9.974472222222222,77.44227777777778,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44227777777778 9.974472222222222, 77.4415 9.972916666666666)"
22,182,T,DB,25,183-182,193.96022629574853,0.48,"=IF(H27>15,0)",316.104247999999,"2°6'36""L",9.972916666666666,77.4415,GOOD,Available,"11KV,LT",Theni-Thevaram,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4415 9.972916666666666, 77.44044444444445 9.970972222222223)"
23,181B,T,DB,25,182-181B,245.83579437811505,0.88,"=IF(H28>15,0)",313.735930999999,"3°56'24""R",9.970972222222223,77.44044444444445,GOOD,Available,"2-LT,11KV",Kodentrapuram Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.44044444444445 9.970972222222223, 77.43947222222222 9.968861111111112)"
24,LILO : 181A,T,DB,25,181B-181A,254.2159046386861,0.46,"=IF(H29>15,0)",311.860351999999,"0°43'12""R",9.968861111111112,77.43947222222222,GOOD,Available,,,Agri,LILO  at Rasingapuram,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43947222222222 9.968861111111112, 77.4383888888889 9.966444444444443)"
25,181,A,SA,21,181A-181,295.0028683813295,3.5,"=IF(H30>15,0)",314.58078,,9.966444444444443,77.4383888888889,GOOD,Available,LT,Veerapandi Kovil Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4383888888889 9.966444444444443, 77.43736111111112 9.96411111111111)"
26,180,T,SB,21,181-180,279.60446586573966,0.54,"=IF(H31>15,0)",317.378693,"8°58'12""R",9.96411111111111,77.43736111111112,GOOD,Available,"LT,11KV",Veerapandi Kovil Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43736111111112 9.96411111111111, 77.43680555555557 9.962138888888887)"
27,179,S,SA,21,180-179,228.36502245139914,0.32,"=IF(H32>15,0)",320.692719,,9.962138888888887,77.43680555555557,GOOD,Available,11 KV,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43680555555557 9.962138888888887, 77.43625 9.960055555555554)"
28,178,T,SC,22,179-178,237.35375457661624,0.55,"=IF(H33>15,0)",324.322387999999,"49°55'48""R",9.960055555555554,77.43625,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43625 9.960055555555554, 77.43636111111111 9.959916666666667)"
29,177,T,H-Pole,12,178-177,19.226691166392882,NIL,"=IF(H34>15,0)",324.687865999999,,9.959916666666667,77.43636111111111,GOOD,NO E/W,110kV Theni-Periyar I & II,,Plain,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43636111111111 9.959916666666667, 77.43644444444445 9.959777777777777)"
30,176,T,H-Pole,12,177-176,19.331902147905392,NIL,"=IF(H35>15,0)",322.415648999999,,9.959777777777777,77.43644444444445,GOOD,NO E/W,110kV Theni-Periyar I & II,,Plain,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43644444444445 9.959777777777777, 77.43652777777778 9.959416666666666)"
31,175,T,SB,21,176-175,39.791947918002776,NIL,"=IF(H36>15,0)",322.529296999999,"21°0'36""L",9.959416666666666,77.43652777777778,GOOD,NO E/W,2 -LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43652777777778 9.959416666666666, 77.43641666666667 9.958638888888888)"
32,175A,S,SA,21,175-175A,86.04043307346454,0.18,"=IF(H37>15,0)",324.333556999999,,9.958638888888888,77.43641666666667,GOOD,Available,,Theni -Kambam NH,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43641666666667 9.958638888888888, 77.43622222222223 9.957416666666665)"
33,174,S,SA,21,175A-174,136.80312983895408,2.34,"=IF(H38>15,0)",328.87851,,9.957416666666665,77.43622222222223,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43622222222223 9.957416666666665, 77.43586111111111 9.954805555555556)"
34,173,S,SA,21,174-173,293.1516254038025,1.99,"=IF(H39>15,0)",334.639617999999,,9.954805555555556,77.43586111111111,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43586111111111 9.954805555555556, 77.4355 9.952333333333332)"
35,172,S,SA,21,173-172,274.7626605581165,1.34,"=IF(H40>15,0)",340.346588,,9.952333333333332,77.4355,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4355 9.952333333333332, 77.43513888888889 9.949833333333334)"
36,171,S,SA,21,172-171,279.8985377140302,1.18,"=IF(H41>15,0)",346.772185999999,,9.949833333333334,77.43513888888889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43513888888889 9.949833333333334, 77.43475000000001 9.947166666666666)"
37,170,T,SB,21,171-170,299.54560592458097,0.14,"=IF(H42>15,0)",352.046936,"17°35'60""L",9.947166666666666,77.43475000000001,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43475000000001 9.947166666666666, 77.43402777777779 9.945638888888888)"
38,169,T,SB,21,170-169,187.22472045249557,0.23,"=IF(H43>15,0)",349.563873,"1°22'12""L",9.945638888888888,77.43402777777779,GOOD,Available,"2-LT,2-11KV",Thappukunndu Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43402777777779 9.945638888888888, 77.4336388888889 9.944888888888888)"
39,168,S,SA,21,169-168,92.24050319683428,0.37,"=IF(H44>15,0)",351.268799,,9.944888888888888,77.4336388888889,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4336388888889 9.944888888888888, 77.43247222222223 9.942555555555556)"
40,168A,S,SA,21,168-168A,288.7121243534099,0.44,"=IF(H45>15,0)",353.29834,,9.942555555555556,77.43247222222223,GOOD,Available,110KV,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43247222222223 9.942555555555556, 77.43125 9.940083333333334)"
41,167,S,SA,21,168A-167,303.3895681807186,1.21,"=IF(H46>15,0)",358.285827999999,,9.940083333333334,77.43125,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43125 9.940083333333334, 77.43005555555555 9.937666666666667)"
42,166,S,SA,21,167-166,298.76002522692295,3.4,"=IF(H47>15,0)",360.818329,,9.937666666666667,77.43005555555555,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.43005555555555 9.937666666666667, 77.42886111111112 9.935194444444445)"
43,165,S,SA,21,166-165,302.8211302416299,3.72,"=IF(H48>15,0)",361.857085999999,,9.935194444444445,77.42886111111112,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42886111111112 9.935194444444445, 77.4276388888889 9.932722222222221)"
44,164,S,SA,21,165-164,305.14394784146225,0.41,"=IF(H49>15,0)",356.029449,,9.932722222222221,77.4276388888889,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.4276388888889 9.932722222222221, 77.42641666666667 9.930277777777777)"
45,163,S,SA,21,164-163,301.6635003001701,2.51,"=IF(H50>15,0)",360.488433999999,,9.930277777777777,77.42641666666667,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42641666666667 9.930277777777777, 77.42522222222223 9.927805555555555)"
46,162,S,SA,21,163-162,303.7122891431667,4.75,"=IF(H51>15,0)",362.951477,,9.927805555555555,77.42522222222223,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42522222222223 9.927805555555555, 77.424 9.925333333333333)"
47,161,S,SA,21,162-161,302.9569280653166,3.79,"=IF(H52>15,0)",362.514800999999,,9.925333333333333,77.424,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.424 9.925333333333333, 77.42280555555556 9.922888888888888)"
48,160,S,SA,21,161-160,301.00587891916973,2.51,"=IF(H53>15,0)",362.657104,,9.922888888888888,77.42280555555556,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42280555555556 9.922888888888888, 77.42166666666667 9.920555555555556)"
49,159,S,SA,21,160-159,287.8778687631334,3.26,"=IF(H54>15,0)",358.369262999999,,9.920555555555556,77.42166666666667,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42166666666667 9.920555555555556, 77.42047222222223 9.918111111111111)"
50,158,S,SA,21,159-158,300.5500274017369,6.32,"=IF(H55>15,0)",355.113312,,9.918111111111111,77.42047222222223,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.42047222222223 9.918111111111111, 77.41938888888889 9.915916666666668)"
51,157,S,SA,21,158-157,270.3864236676154,1.54,"=IF(H56>15,0)",355.812346999999,,9.915916666666668,77.41938888888889,GOOD,Available,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41938888888889 9.915916666666668, 77.41816666666666 9.913472222222223)"
52,156,T,SB,21,157-156,300.7935514542359,1.94,"=IF(H57>15,0)",355.494109999999,"0°49'48""R",9.913472222222223,77.41816666666666,GOOD,Available,,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41816666666666 9.913472222222223, 77.41722222222222 9.9115)"
53,155,S,SA,21,156-155,242.3489394675927,1.43,"=IF(H58>15,0)",355.457214,,9.9115,77.41722222222222,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41722222222222 9.9115, 77.41616666666667 9.909333333333334)"
54,154,S,SA,21,155-154,267.18814822595533,1.42,"=IF(H59>15,0)",357.214141999999,,9.909333333333334,77.41616666666667,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41616666666667 9.909333333333334, 77.41505555555555 9.90713888888889)"
55,153,S,SA,21,154-153,272.27485887337735,0.45,"=IF(H60>15,0)",362.053771999999,,9.90713888888889,77.41505555555555,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41505555555555 9.90713888888889, 77.414 9.904972222222222)"
56,152,S,SA,21,153-152,265.786291059474,0.5,"=IF(H61>15,0)",370.248535,,9.904972222222222,77.414,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.414 9.904972222222222, 77.41297222222222 9.902916666666666)"
57,151,S,SA,21,152-151,251.66880756015658,0.45,"=IF(H62>15,0)",367.762238,,9.902916666666666,77.41297222222222,GOOD,Available,LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41297222222222 9.902916666666666, 77.41202777777778 9.901083333333334)"
58,150,S,SA,21,151-150,229.47811294744162,0.27,"=IF(H63>15,0)",362.777404999999,,9.901083333333334,77.41202777777778,GOOD,Available,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41202777777778 9.901083333333334, 77.41097222222223 9.89886111111111)"
59,149,S,SA,21,150-149,271.52679283712564,0.37,"=IF(H64>15,0)",357.964995999999,,9.89886111111111,77.41097222222223,GOOD,Available,2-LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41097222222223 9.89886111111111, 77.41027777777778 9.897361111111111)"
60,148,S,SA,21,149-148,182.12818699798396,1.26,"=IF(H65>15,0)",359.294189,,9.897361111111111,77.41027777777778,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.41027777777778 9.897361111111111, 77.40908333333334 9.895)"
61,147,S,SA,21,148-147,292.3248029135627,2.63,"=IF(H66>15,0)",361.083037999999,,9.895,77.40908333333334,GOOD,Available,2-LT,Village Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40908333333334 9.895, 77.40791666666668 9.892555555555555)"
62,146,S,SA,21,147-146,300.4551606225375,4.61,"=IF(H67>15,0)",361.901184,,9.892555555555555,77.40791666666668,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40791666666668 9.892555555555555, 77.40680555555556 9.890277777777778)"
63,145,T,SC,22,146-145,279.5165159333524,3.33,"=IF(H68>15,0)",360.994689999999,"64°4'12""L",9.890277777777778,77.40680555555556,GOOD,Available,LT,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40680555555556 9.890277777777778, 77.40658333333334 9.890277777777778)"
64,144,T,H-Pole,12,145-144,25.791052008580373,2.42,"=IF(H69>15,0)",360.100586,,9.890277777777778,77.40658333333334,GOOD,NO E/W,110kV Periyar I & II ,,Plain,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40658333333334 9.890277777777778, 77.40633333333334 9.890222222222222)"
65,143,T,H-Pole,12,144-143,28.010119743957794,6.42,"=IF(H70>15,0)",360.774932999999,,9.890222222222222,77.40633333333334,GOOD,NO E/W,110kV Periyar I & II ,,Plain,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40633333333334 9.890222222222222, 77.40608333333334 9.890222222222222)"
66,142,T,SB,21,143-142,27.135803982566152,0.67,"=IF(H71>15,0)",358.986114999999,"10°49'48""R",9.890222222222222,77.40608333333334,GOOD,NO E/W,,,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40608333333334 9.890222222222222, 77.40425 9.889666666666667)"
67,141,S,SA,21,142-141,209.5987934909223,2.52,"=IF(H72>15,0)",357.327453999999,,9.889666666666667,77.40425,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40425 9.889666666666667, 77.40152777777779 9.88886111111111)"
68,140,S,SA,21,141-140,310.2440304435475,1.11,"=IF(H73>15,0)",353.597015,,9.88886111111111,77.40152777777779,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.40152777777779 9.88886111111111, 77.39922222222224 9.88825)"
69,139,S,SA,21,140-139,262.0942304749838,0.66,"=IF(H74>15,0)",352.06189,,9.88825,77.39922222222224,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39922222222224 9.88825, 77.39694444444446 9.887583333333334)"
70,138,T,SB,21,139-138,260.37574666359046,0.31,"=IF(H75>15,0)",347.331696,"15°54'36""L",9.887583333333334,77.39694444444446,GOOD,Available,"LT,11KV",Village Road,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39694444444446 9.887583333333334, 77.39452777777778 9.887583333333334)"
71,137,S,SA,21,138-137,267.2930443622288,0.96,"=IF(H76>15,0)",345.398834,,9.887583333333334,77.39452777777778,GOOD,Available,2LT,Theni-Kochi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39452777777778 9.887583333333334, 77.39286111111112 9.887611111111111)"
72,136,S,SA,21,137-136,182.8372500804137,0.71,"=IF(H77>15,0)",343.282257,,9.887611111111111,77.39286111111112,GOOD,Available,"2-LT,11KV",,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39286111111112 9.887611111111111, 77.39027777777778 9.887638888888889)"
73,135,S,SA,21,136-135,282.2343985258962,0.52,"=IF(H78>15,0)",340.536285,,9.887638888888889,77.39027777777778,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.39027777777778 9.887638888888889, 77.38805555555557 9.887638888888889)"
74,134,S,SA,21,135-134,243.6971687180159,0.37,"=IF(H79>15,0)",339.354828,,9.887638888888889,77.38805555555557,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38805555555557 9.887638888888889, 77.38563888888889 9.887611111111111)"
75,133,S,SA,21,134-133,264.89657542650644,0.46,"=IF(H80>15,0)",340.250916,,9.887611111111111,77.38563888888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38563888888889 9.887611111111111, 77.38330555555555 9.887666666666666)"
76,132,S,SA,21,133-132,256.749219175194,0.97,"=IF(H81>15,0)",340.725616,,9.887666666666666,77.38330555555555,GOOD,Available,,River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38330555555555 9.887666666666666, 77.38138888888888 9.887722222222221)"
77,131,S,SA,21,132-131,210.50417282465529,1.12,"=IF(H82>15,0)",346.991179999999,,9.887722222222221,77.38138888888888,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.38138888888888 9.887722222222221, 77.37913888888889 9.887749999999999)"
78,130,T,SB,21,131-130,248.46995300307012,0.78,"=IF(H83>15,0)",349.858398,"3°53'24""R",9.887749999999999,77.37913888888889,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37913888888889 9.887749999999999, 77.37730555555555 9.887666666666666)"
79,129,T,SB,21,130-129,200.8150522866015,0.56,"=IF(H84>15,0)",353.968719,"19°42'0""R",9.887666666666666,77.37730555555555,GOOD,Available,"2-LT ,11KV",Theni-Kuchanoor Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37730555555555 9.887666666666666, 77.37558333333332 9.886972222222221)"
80,128,S,SA,21,129-128,203.89810099181562,2.23,"=IF(H85>15,0)",355.576538,,9.886972222222221,77.37558333333332,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37558333333332 9.886972222222221, 77.37355555555555 9.886138888888889)"
81,127,S,SA,21,128-127,240.70023279399038,1.46,"=IF(H86>15,0)",360.604857999999,,9.886138888888889,77.37355555555555,GOOD,Available,2-11KV,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37355555555555 9.886138888888889, 77.37172222222222 9.885305555555554)"
82,126,T,SB,21,127-126,221.0548023409483,1.16,"=IF(H87>15,0)",362.288879,"21°40'48""R",9.885305555555554,77.37172222222222,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.37172222222222 9.885305555555554, 77.36963888888889 9.883194444444445)"
83,125,S,SA,21,126-125,327.05715088454974,0.42,"=IF(H88>15,0)",367.627929999999,,9.883194444444445,77.36963888888889,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36963888888889 9.883194444444445, 77.36769444444444 9.881166666666667)"
84,124,S,SA,21,125-124,308.546681793917,3.16,"=IF(H89>15,0)",368.353973,,9.881166666666667,77.36769444444444,GOOD,Available,,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36769444444444 9.881166666666667, 77.36572222222222 9.879055555555556)"
85,123,S,SA,21,124-123,318.7373631303064,3.02,"=IF(H90>15,0)",370.075623,,9.879055555555556,77.36572222222222,GOOD,Available,"2 -LT,11 KV",Kuchanoor-Sankarapuram Road   & kuchanoor-pulikuthi Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36572222222222 9.879055555555556, 77.36397222222222 9.87725)"
86,122,S,SA,21,123-122,278.0383726149377,2.86,"=IF(H91>15,0)",370.485778999999,,9.87725,77.36397222222222,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36397222222222 9.87725, 77.362 9.875194444444444)"
87,121,S,SA,21,122-121,311.9342329324126,1.27,"=IF(H92>15,0)",372.02951,,9.875194444444444,77.362,GOOD,Available,LT,Village Road,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.362 9.875194444444444, 77.36005555555555 9.873222222222223)"
88,120,S,SA,21,121-120,306.48240322726195,2.82,"=IF(H93>15,0)",371.434814,,9.873222222222223,77.36005555555555,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.36005555555555 9.873222222222223, 77.35805555555555 9.871166666666667)"
89,119,T,SB,21,120-119,316.52447268974225,3.47,"=IF(H94>15,0)",374.690491,"28°28'12""R",9.871166666666667,77.35805555555555,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35805555555555 9.871166666666667, 77.35730555555556 9.868388888888889)"
90,118,S,SA,21,119-118,316.6059917704594,1.86,"=IF(H95>15,0)",371.672699,,9.868388888888889,77.35730555555556,GOOD,Available,11 KV,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35730555555556 9.868388888888889, 77.35655555555554 9.86561111111111)"
91,117,S,SA,21,118-117,318.0222882696347,3.75,"=IF(H96>15,0)",372.060486,,9.86561111111111,77.35655555555554,GOOD,Available,2-LT,Ayyampatti -Kuchanoor Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35655555555554 9.86561111111111, 77.35580555555555 9.863)"
92,116,S,SA,21,117-116,299.89460634055416,2.96,"=IF(H97>15,0)",371.351715,,9.863,77.35580555555555,GOOD,Available,,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35580555555555 9.863, 77.35525 9.860916666666666)"
93,115,T,SC,22,116-115,241.1708006496835,0.89,"=IF(H98>15,0)",371.486724999999,"32°47'24""L",9.860916666666666,77.35525,GOOD,Available,LT,,Agri,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35525 9.860916666666666, 77.35505555555555 9.86)"
94,114,T,DC,26,115-114,103.36968048901485,1.38,"=IF(H99>15,0)",370.589691,"62°0'0""L",9.86,77.35505555555555,GOOD,Available,"2-11KV,LT",Divaram-Chinamanur Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(77.35505555555555 9.86, 77.35447222222221 9.860194444444444)"
95,Gantry (Margayankottai ss) ,Gantry,H-Pole,12,114- Gantry,68.90959150436689,,"=IF(H100>15,0)",373.190826,,9.860194444444444,77.35447222222221,GOOD,Available,,,SS,Rail Pole,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G100),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note    :  ,1.  Shut down will be required in where earth wires are missing.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
